Time,PACU_VAV_BOT:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Heat Cap [W],PACU_VAV_BOT:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Heat Cap [W],PACU_VAV_BOT:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Heat Cap [W],PACU_VAV_MID:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Heat Cap [W],PACU_VAV_MID:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Heat Cap [W],PACU_VAV_TOP:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Heat Cap [W],PACU_VAV_TOP:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.448791E-01,8.303913E+03,1.886152E+04,2.056260E+00,2.722028E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,6.113192E+02,2.307167E+00,2.758083E+04,4.416767E+04,6.649909E-01,1.944525E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.624380E-01,5.527934E+03,1.255616E+04
00:20:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.506197E-01,8.280842E+03,1.890787E+04,2.093889E+00,2.705071E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,7.161686E+02,2.331373E+00,2.781407E+04,4.441162E+04,6.769675E-01,1.979547E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.675585E-01,5.525222E+03,1.261589E+04
00:30:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.557314E-01,8.250635E+03,1.893919E+04,2.134398E+00,2.687067E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,8.210181E+02,2.353214E+00,2.801428E+04,4.460458E+04,6.876014E-01,2.010642E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.721170E-01,5.516134E+03,1.266219E+04
00:40:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.603357E-01,8.214629E+03,1.895836E+04,2.170402E+00,2.671273E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,9.258675E+02,2.372939E+00,2.818494E+04,4.476054E+04,6.972607E-01,2.038887E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.761648E-01,5.501317E+03,1.269637E+04
00:50:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.645096E-01,8.173691E+03,1.896720E+04,2.202826E+00,2.657210E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.030717E+03,2.390834E+00,2.833005E+04,4.488915E+04,7.062362E-01,2.065132E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.797634E-01,5.481498E+03,1.271992E+04
01:00:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.683163E-01,8.128537E+03,1.896721E+04,2.232218E+00,2.644586E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.135566E+03,2.407171E+00,2.845339E+04,4.499620E+04,7.147991E-01,2.090172E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.829725E-01,5.457358E+03,1.273426E+04
01:10:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.727618E-01,8.115778E+03,1.900835E+04,2.259105E+00,2.633139E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.205466E+03,2.425817E+00,2.864394E+04,4.517710E+04,7.232838E-01,2.114982E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.867363E-01,5.456038E+03,1.277885E+04
01:20:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.769854E-01,8.100416E+03,1.904411E+04,2.283811E+00,2.622701E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.275366E+03,2.443480E+00,2.882076E+04,4.534492E+04,7.314706E-01,2.138921E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.902456E-01,5.451898E+03,1.281744E+04
01:30:00,5.074361E-01,1.483814E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.810204E-01,8.082798E+03,1.907525E+04,2.306657E+00,2.613115E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.345265E+03,2.460287E+00,2.898562E+04,4.550138E+04,7.393650E-01,2.162006E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.935312E-01,5.445268E+03,1.285073E+04
01:40:00,5.083863E-01,1.486592E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.849160E-01,8.063406E+03,1.910287E+04,2.327899E+00,2.604259E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.415165E+03,2.476481E+00,2.914193E+04,4.565018E+04,7.469552E-01,2.184200E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.966483E-01,5.436694E+03,1.287997E+04
01:50:00,5.099330E-01,1.491115E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.886950E-01,8.042473E+03,1.912747E+04,2.347731E+00,2.596038E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.485065E+03,2.492139E+00,2.929074E+04,4.579255E+04,7.542572E-01,2.205553E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.996182E-01,5.426398E+03,1.290564E+04
02:00:00,5.116339E-01,1.496088E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.923756E-01,8.020186E+03,1.914946E+04,2.366297E+00,2.588381E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.554964E+03,2.507323E+00,2.943292E+04,4.592942E+04,7.612918E-01,2.226123E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.024588E-01,5.414572E+03,1.292815E+04
02:10:00,5.132463E-01,1.500803E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.959679E-01,8.010607E+03,1.918347E+04,2.383695E+00,2.581242E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.607389E+03,2.522067E+00,2.958645E+04,4.607923E+04,7.680786E-01,2.245968E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.051802E-01,5.410752E+03,1.295745E+04
02:20:00,5.147794E-01,1.505286E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.994867E-01,8.000038E+03,1.921555E+04,2.399997E+00,2.574581E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.659814E+03,2.536435E+00,2.973472E+04,4.622479E+04,7.746422E-01,2.265161E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.077996E-01,5.405772E+03,1.298430E+04
02:30:00,5.179227E-01,1.514478E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.029439E-01,7.988596E+03,1.924600E+04,2.415232E+00,2.568383E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.712238E+03,2.550477E+00,2.987844E+04,4.636674E+04,7.809962E-01,2.283741E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.103317E-01,5.399774E+03,1.300905E+04
02:40:00,5.215499E-01,1.525084E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.063490E-01,7.976371E+03,1.927500E+04,2.429491E+00,2.562604E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.764663E+03,2.564236E+00,3.001820E+04,4.650562E+04,7.871497E-01,2.301735E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.127884E-01,5.392876E+03,1.303195E+04
02:50:00,5.250202E-01,1.535232E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.097094E-01,7.963437E+03,1.930271E+04,2.442932E+00,2.557176E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.817088E+03,2.577745E+00,3.015447E+04,4.664186E+04,7.931085E-01,2.319159E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.151800E-01,5.385178E+03,1.305323E+04
03:00:00,5.283368E-01,1.544930E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.130312E-01,7.949853E+03,1.932930E+04,2.455725E+00,2.552027E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.869512E+03,2.591031E+00,3.028763E+04,4.677584E+04,7.988858E-01,2.336053E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.175148E-01,5.376763E+03,1.307308E+04
03:10:00,5.314981E-01,1.554174E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.163111E-01,7.935597E+03,1.935467E+04,2.468249E+00,2.547000E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.921937E+03,2.604079E+00,3.041745E+04,4.690716E+04,8.044967E-01,2.352460E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.197895E-01,5.367608E+03,1.309142E+04
03:20:00,5.345071E-01,1.562973E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.195530E-01,7.920706E+03,1.937893E+04,2.480695E+00,2.542018E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.974362E+03,2.616905E+00,3.054418E+04,4.703604E+04,8.099662E-01,2.368453E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.220097E-01,5.357772E+03,1.310841E+04
03:30:00,5.373723E-01,1.571351E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.227594E-01,7.905208E+03,1.940213E+04,2.493263E+00,2.537002E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.026787E+03,2.629522E+00,3.066798E+04,4.716256E+04,8.153029E-01,2.384059E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.241798E-01,5.347299E+03,1.312413E+04
03:40:00,5.401266E-01,1.579405E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.259324E-01,7.889126E+03,1.942432E+04,2.506048E+00,2.531912E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.079211E+03,2.641940E+00,3.078901E+04,4.728683E+04,8.205215E-01,2.399318E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.263032E-01,5.336226E+03,1.313867E+04
03:50:00,5.427518E-01,1.587082E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.290734E-01,7.872476E+03,1.944555E+04,2.519066E+00,2.526744E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.131636E+03,2.654166E+00,3.090735E+04,4.740891E+04,8.256341E-01,2.414268E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.283828E-01,5.324583E+03,1.315208E+04
04:00:00,5.453244E-01,1.594604E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.321837E-01,7.855273E+03,1.946581E+04,2.532305E+00,2.521504E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.184061E+03,2.666206E+00,3.102311E+04,4.752880E+04,8.306565E-01,2.428955E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.304205E-01,5.312393E+03,1.316441E+04
04:10:00,5.478840E-01,1.602089E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.352720E-01,7.852163E+03,1.950033E+04,2.545548E+00,2.516278E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.219011E+03,2.678105E+00,3.115436E+04,4.766511E+04,8.356015E-01,2.443415E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.324293E-01,5.309619E+03,1.318609E+04
04:20:00,5.504627E-01,1.609629E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.383378E-01,7.848673E+03,1.953417E+04,2.558757E+00,2.511083E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.253960E+03,2.689860E+00,3.128360E+04,4.779970E+04,8.404667E-01,2.457641E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.344088E-01,5.306476E+03,1.320702E+04
04:30:00,5.530797E-01,1.617282E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.413829E-01,7.844819E+03,1.956738E+04,2.571882E+00,2.505935E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.288910E+03,2.701481E+00,3.141096E+04,4.793261E+04,8.452647E-01,2.471671E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.363617E-01,5.302988E+03,1.322727E+04
04:40:00,5.557284E-01,1.625027E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.444083E-01,7.840612E+03,1.960000E+04,2.584928E+00,2.500834E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.323860E+03,2.712972E+00,3.153652E+04,4.806388E+04,8.500020E-01,2.485524E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.382901E-01,5.299175E+03,1.324690E+04
04:50:00,5.584524E-01,1.632992E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.474150E-01,7.836061E+03,1.963202E+04,2.597894E+00,2.495778E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.358810E+03,2.724339E+00,3.166034E+04,4.819353E+04,8.546888E-01,2.499228E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.402888E-01,5.295823E+03,1.326785E+04
05:00:00,5.612012E-01,1.641030E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.505762E-01,7.832596E+03,1.966706E+04,2.610758E+00,2.490776E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.393760E+03,2.736370E+00,3.179344E+04,4.833473E+04,8.593222E-01,2.512777E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.425516E-01,5.294522E+03,1.329415E+04
05:10:00,6.473367E-01,1.892902E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.539866E-01,7.890415E+03,1.976819E+04,2.966754E+00,2.331637E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.358810E+03,2.749504E+00,3.201184E+04,4.856203E+04,9.647613E-01,2.821096E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.448303E-01,5.333386E+03,1.336196E+04
05:20:00,6.776266E-01,1.981474E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.577807E-01,7.951631E+03,1.987752E+04,3.105582E+00,2.238048E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.323860E+03,2.776204E+00,3.241968E+04,4.901144E+04,1.017959E+00,2.976653E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.473756E-01,5.374604E+03,1.343546E+04
05:30:00,7.536576E-01,2.203799E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.684393E-01,8.070288E+03,2.012977E+04,3.417262E+00,2.063666E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.288910E+03,2.848462E+00,3.346381E+04,5.022336E+04,1.108134E+00,3.240336E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.543461E-01,5.452857E+03,1.360109E+04
05:40:00,8.154148E-01,2.384386E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.841453E-01,8.231827E+03,2.048778E+04,3.672003E+00,1.899256E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.253960E+03,2.958900E+00,3.504114E+04,5.204606E+04,1.184191E+00,3.252798E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.710725E-01,5.613148E+03,1.397028E+04
05:50:00,8.755975E-01,2.560368E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,1.005387E+00,8.440825E+03,2.096223E+04,3.918737E+00,1.724743E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.219011E+03,3.106555E+00,3.713821E+04,5.443765E+04,1.256984E+00,3.218822E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,7.033011E-01,5.904630E+03,1.466376E+04
06:00:00,9.344317E-01,2.732408E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,1.038994E+00,8.755336E+03,2.169622E+04,4.159053E+00,1.539403E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.184061E+03,3.283841E+00,3.964904E+04,5.723636E+04,1.327293E+00,3.184116E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,7.426933E-01,6.258487E+03,1.550888E+04
06:10:00,1.024980E+00,2.997185E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,1.103657E+00,9.420566E+03,2.317035E+04,4.534044E+00,1.304661E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.061736E+03,3.587027E+00,4.400561E+04,6.200771E+04,1.438633E+00,3.119630E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.144415E-01,6.951886E+03,1.709851E+04
06:20:00,1.112030E+00,3.251730E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,1.486113E+00,1.470410E+04,2.918312E+04,4.879096E+00,1.051021E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.939412E+03,5.178231E+00,6.543974E+04,8.648277E+04,1.584520E+00,3.029943E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,1.203032E+00,1.081310E+04,2.496012E+04
06:30:00,1.194583E+00,3.235954E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,1.703409E+00,1.764741E+04,3.248999E+04,5.204085E+00,7.858403E+03,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.817088E+03,6.024706E+00,7.579891E+04,9.843725E+04,1.762477E+00,2.912339E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,1.408021E+00,1.367070E+04,2.823598E+04
06:40:00,1.275081E+00,3.183619E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.074806E+00,2.249704E+04,3.785117E+04,5.518438E+00,5.102956E+03,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.694763E+03,7.479811E+00,9.369234E+04,1.183470E+05,1.917837E+00,2.796414E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,1.769341E+00,1.847062E+04,3.369573E+04
06:50:00,1.353457E+00,3.129426E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.399022E+00,2.652687E+04,4.233356E+04,5.822140E+00,2.223880E+03,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.572439E+03,8.736012E+00,1.081931E+05,1.345553E+05,2.070699E+00,2.671702E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.081513E+00,2.243132E+04,3.815904E+04
07:00:00,1.430265E+00,3.072786E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.715702E+00,3.027699E+04,4.652400E+04,6.118064E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.450115E+03,9.960049E+00,1.215731E+05,1.498204E+05,2.218206E+00,2.540379E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.387111E+00,2.613137E+04,4.236410E+04
07:10:00,1.492318E+00,3.022147E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.260355E+00,3.660961E+04,5.343986E+04,6.447872E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.153041E+03,1.208234E+01,1.443642E+05,1.749593E+05,2.327224E+00,2.437039E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.916314E+00,3.240087E+04,4.935260E+04
07:20:00,1.566048E+00,2.959885E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.379224E+00,3.784206E+04,5.456633E+04,6.965748E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,8.559679E+02,1.241763E+01,1.461887E+05,1.757309E+05,2.476854E+00,2.300602E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.008915E+00,3.340183E+04,5.021726E+04
07:30:00,1.624679E+00,2.905799E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.739788E+00,4.202276E+04,5.898028E+04,7.414876E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,5.588945E+02,1.379215E+01,1.608395E+05,1.911768E+05,2.576282E+00,2.194596E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.361212E+00,3.754670E+04,5.467850E+04
07:40:00,1.686232E+00,2.846601E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.914396E+00,4.391598E+04,6.083683E+04,7.836616E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.618211E+02,1.442830E+01,1.664274E+05,1.964395E+05,2.688659E+00,2.073963E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.526721E+00,3.939729E+04,5.652676E+04
07:50:00,1.746911E+00,2.785205E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.121941E+00,4.612925E+04,6.316383E+04,8.272749E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.520521E+01,1.734199E+05,2.039124E+05,2.798163E+00,1.950343E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.728892E+00,4.161378E+04,5.890487E+04
08:00:00,1.827235E+00,2.705003E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.326013E+00,4.823369E+04,6.545430E+04,8.695837E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.596985E+01,1.800132E+05,2.113328E+05,2.906077E+00,1.822889E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.928465E+00,4.373308E+04,6.125315E+04
08:10:00,1.763343E+00,2.752368E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.266806E+00,4.769302E+04,6.486735E+04,8.306884E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.569330E+01,1.762776E+05,2.073102E+05,2.787703E+00,1.908524E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.870619E+00,4.323383E+04,6.068671E+04
08:20:00,1.797401E+00,2.724318E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.313276E+00,4.854700E+04,6.578651E+04,8.403565E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.589064E+01,1.788251E+05,2.101387E+05,2.788534E+00,1.907868E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.931538E+00,4.425040E+04,6.178613E+04
08:30:00,1.740756E+00,2.770986E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.277162E+00,4.847252E+04,6.568676E+04,8.170774E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.576544E+01,1.777474E+05,2.089250E+05,2.718296E+00,1.965736E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.911913E+00,4.436143E+04,6.187283E+04
08:40:00,1.721770E+00,2.786626E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.267468E+00,4.869552E+04,6.590700E+04,8.054164E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.574407E+01,1.778392E+05,2.089891E+05,2.675508E+00,2.000984E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.918873E+00,4.477183E+04,6.228862E+04
08:50:00,1.708480E+00,2.797574E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.265359E+00,4.900385E+04,6.621792E+04,7.955417E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.574884E+01,1.782250E+05,2.093685E+05,2.639062E+00,2.031009E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.932912E+00,4.526184E+04,6.279044E+04
09:00:00,1.697018E+00,2.807017E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.268451E+00,4.937066E+04,6.659118E+04,7.870281E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.576949E+01,1.787893E+05,2.099379E+05,2.607177E+00,2.057278E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.951467E+00,4.580264E+04,6.334673E+04
09:10:00,1.686984E+00,2.815284E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.275378E+00,4.974567E+04,6.697443E+04,7.795813E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.580032E+01,1.794331E+05,2.105913E+05,2.578950E+00,2.080533E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.973050E+00,4.634256E+04,6.390321E+04
09:20:00,1.678074E+00,2.822624E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.284946E+00,5.015039E+04,6.738906E+04,7.729727E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.584030E+01,1.801800E+05,2.113532E+05,2.553683E+00,2.101349E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.997358E+00,4.691315E+04,6.449220E+04
09:30:00,1.670058E+00,2.829228E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.296166E+00,5.057372E+04,6.782325E+04,7.670291E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.588625E+01,1.809941E+05,2.121860E+05,2.530832E+00,2.120174E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.023610E+00,4.750561E+04,6.510445E+04
09:40:00,1.662759E+00,2.835242E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.308526E+00,5.100987E+04,6.827124E+04,7.616149E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.593594E+01,1.818502E+05,2.130659E+05,2.509945E+00,2.137382E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.051130E+00,4.811235E+04,6.573219E+04
09:50:00,1.656041E+00,2.840777E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.321261E+00,5.145024E+04,6.872332E+04,7.566315E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.598604E+01,1.827111E+05,2.139487E+05,2.490701E+00,2.153236E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.079048E+00,4.872356E+04,6.636404E+04
10:00:00,1.649803E+00,2.845916E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.333807E+00,5.188849E+04,6.917291E+04,7.520084E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.603386E+01,1.835462E+05,2.148027E+05,2.472880E+00,2.167917E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.106635E+00,4.933105E+04,6.699143E+04
10:10:00,1.643961E+00,2.850728E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.345686E+00,5.228428E+04,6.957900E+04,7.476813E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.607745E+01,1.842987E+05,2.155727E+05,2.456259E+00,2.181611E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.133338E+00,4.989365E+04,6.757269E+04
10:20:00,1.638449E+00,2.855269E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.356543E+00,5.266858E+04,6.997364E+04,7.435992E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.611519E+01,1.849855E+05,2.162786E+05,2.440655E+00,2.194466E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.158714E+00,5.044132E+04,6.813902E+04
10:30:00,1.633214E+00,2.859582E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.366064E+00,5.303785E+04,7.035320E+04,7.397231E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.614598E+01,1.855941E+05,2.169078E+05,2.425927E+00,2.206599E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.182361E+00,5.096953E+04,6.868569E+04
10:40:00,1.628215E+00,2.863701E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.373775E+00,5.338673E+04,7.071163E+04,7.360223E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.616769E+01,1.861005E+05,2.174318E+05,2.411961E+00,2.218104E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.203737E+00,5.147220E+04,6.920556E+04
10:50:00,1.623419E+00,2.867652E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.379572E+00,5.371410E+04,7.104776E+04,7.324723E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.618028E+01,1.865043E+05,2.178503E+05,2.398663E+00,2.229059E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.222749E+00,5.194826E+04,6.969760E+04
11:00:00,1.618797E+00,2.871460E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.383369E+00,5.401895E+04,7.136059E+04,7.290471E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.618362E+01,1.868041E+05,2.181617E+05,2.385924E+00,2.239554E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.239298E+00,5.239661E+04,7.016064E+04
11:10:00,1.614329E+00,2.875141E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.384887E+00,5.421079E+04,7.155738E+04,7.257339E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.617691E+01,1.869033E+05,2.182668E+05,2.373690E+00,2.249633E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.253105E+00,5.272674E+04,7.050186E+04
11:20:00,1.610000E+00,2.878708E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.384104E+00,5.437672E+04,7.172765E+04,7.225224E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.616055E+01,1.868939E+05,2.182624E+05,2.361922E+00,2.259328E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.264213E+00,5.302649E+04,7.081187E+04
11:30:00,1.605796E+00,2.882171E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.381080E+00,5.451745E+04,7.187212E+04,7.194031E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.613519E+01,1.867834E+05,2.181558E+05,2.350577E+00,2.268674E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.272711E+00,5.329688E+04,7.109165E+04
11:40:00,1.601706E+00,2.885540E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.375974E+00,5.463474E+04,7.199241E+04,7.163681E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.610214E+01,1.865862E+05,2.179603E+05,2.339621E+00,2.277700E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.278871E+00,5.354096E+04,7.134402E+04
11:50:00,1.597723E+00,2.888822E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.369077E+00,5.473189E+04,7.209167E+04,7.134107E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.606293E+01,1.863198E+05,2.176918E+05,2.329022E+00,2.286431E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.283052E+00,5.376276E+04,7.157281E+04
12:00:00,1.593838E+00,2.892022E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.360820E+00,5.481372E+04,7.217476E+04,7.105256E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.601982E+01,1.860095E+05,2.173758E+05,2.318756E+00,2.294888E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.285773E+00,5.396814E+04,7.178391E+04
12:10:00,1.590045E+00,2.895147E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.351941E+00,5.485361E+04,7.221460E+04,7.077083E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.597619E+01,1.856584E+05,2.170158E+05,2.308800E+00,2.303090E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.287868E+00,5.413152E+04,7.195143E+04
12:20:00,1.586349E+00,2.898192E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.343241E+00,5.489551E+04,7.225639E+04,7.049668E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.593548E+01,1.853400E+05,2.166883E+05,2.299177E+00,2.311018E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.290157E+00,5.429709E+04,7.212098E+04
12:30:00,1.582741E+00,2.901164E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.336201E+00,5.495608E+04,7.231771E+04,7.022937E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.590362E+01,1.851213E+05,2.164639E+05,2.289855E+00,2.318697E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.294139E+00,5.448171E+04,7.231057E+04
12:40:00,1.579215E+00,2.904069E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.331793E+00,5.504629E+04,7.240900E+04,6.996820E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.588453E+01,1.850463E+05,2.163827E+05,2.280805E+00,2.326152E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.300783E+00,5.469626E+04,7.253036E+04
12:50:00,1.575766E+00,2.906910E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.330615E+00,5.517282E+04,7.253685E+04,6.971282E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.588063E+01,1.851422E+05,2.164704E+05,2.272011E+00,2.333397E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.310672E+00,5.494734E+04,7.278675E+04
13:00:00,1.572391E+00,2.909691E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.332963E+00,5.533904E+04,7.270511E+04,6.946296E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.589310E+01,1.854223E+05,2.167431E+05,2.263457E+00,2.340444E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.324104E+00,5.523828E+04,7.308375E+04
13:10:00,1.569088E+00,2.912412E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.338722E+00,5.549121E+04,7.285939E+04,6.921839E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.592149E+01,1.858290E+05,2.171453E+05,2.255133E+00,2.347302E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.340959E+00,5.551531E+04,7.336710E+04
13:20:00,1.565843E+00,2.915085E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.347506E+00,5.567742E+04,7.304967E+04,6.897773E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.596428E+01,1.863979E+05,2.177182E+05,2.246983E+00,2.354015E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.360870E+00,5.582673E+04,7.368726E+04
13:30:00,1.562658E+00,2.917709E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.358103E+00,5.588403E+04,7.326165E+04,6.874122E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.601669E+01,1.870749E+05,2.184058E+05,2.239014E+00,2.360581E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.382625E+00,5.615889E+04,7.402982E+04
13:40:00,1.559535E+00,2.920283E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.369627E+00,5.610108E+04,7.348477E+04,6.850914E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.607511E+01,1.878196E+05,2.191647E+05,2.231229E+00,2.366994E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.405330E+00,5.650174E+04,7.438393E+04
13:50:00,1.556471E+00,2.922807E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.381414E+00,5.632109E+04,7.371113E+04,6.828144E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.613665E+01,1.885994E+05,2.199607E+05,2.223625E+00,2.373258E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.428262E+00,5.684716E+04,7.474092E+04
14:00:00,1.553465E+00,2.925283E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.392926E+00,5.653800E+04,7.393438E+04,6.805806E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.619876E+01,1.893857E+05,2.207639E+05,2.216197E+00,2.379378E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.450788E+00,5.718800E+04,7.509324E+04
14:10:00,1.550517E+00,2.927711E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.403660E+00,5.665879E+04,7.405918E+04,6.783891E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.625889E+01,1.900622E+05,2.214551E+05,2.208938E+00,2.385357E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.472247E+00,5.742947E+04,7.534369E+04
14:20:00,1.547625E+00,2.930094E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.413294E+00,5.676720E+04,7.417155E+04,6.762390E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.631516E+01,1.906955E+05,2.221050E+05,2.201845E+00,2.391201E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.492164E+00,5.765359E+04,7.557681E+04
14:30:00,1.544788E+00,2.932432E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.421568E+00,5.686031E+04,7.426845E+04,6.741294E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.636597E+01,1.912672E+05,2.226947E+05,2.194911E+00,2.396913E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.510127E+00,5.785573E+04,7.578772E+04
14:40:00,1.542003E+00,2.934726E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.428318E+00,5.693627E+04,7.434776E+04,6.720595E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.641001E+01,1.917628E+05,2.232076E+05,2.188133E+00,2.402497E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.525788E+00,5.803196E+04,7.597194E+04
14:50:00,1.539270E+00,2.936977E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.433405E+00,5.699352E+04,7.440762E+04,6.700284E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.644619E+01,1.921700E+05,2.236296E+05,2.181506E+00,2.407956E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.538853E+00,5.817899E+04,7.612576E+04
15:00:00,1.536588E+00,2.939187E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.436722E+00,5.703086E+04,7.444674E+04,6.680351E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.647367E+01,1.924792E+05,2.239503E+05,2.175026E+00,2.413295E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.549082E+00,5.829409E+04,7.624622E+04
15:10:00,1.533956E+00,2.941355E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.437820E+00,5.693837E+04,7.435224E+04,6.660789E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.649013E+01,1.925596E+05,2.240336E+05,2.168688E+00,2.418516E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.555868E+00,5.826562E+04,7.621852E+04
15:20:00,1.531371E+00,2.943485E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.436810E+00,5.682215E+04,7.423394E+04,6.641589E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.649580E+01,1.925186E+05,2.239975E+05,2.162489E+00,2.423623E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.559251E+00,5.819885E+04,7.615227E+04
15:30:00,1.528834E+00,2.945575E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.433681E+00,5.668210E+04,7.409155E+04,6.622744E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.649054E+01,1.923547E+05,2.238396E+05,2.156424E+00,2.428619E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.559176E+00,5.809318E+04,7.604654E+04
15:40:00,1.526343E+00,2.947628E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.428393E+00,5.651776E+04,7.392403E+04,6.604245E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.647420E+01,1.920659E+05,2.235534E+05,2.150490E+00,2.433507E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.555584E+00,5.794792E+04,7.589961E+04
15:50:00,1.523896E+00,2.949643E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.420935E+00,5.632899E+04,7.373084E+04,6.586084E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.644681E+01,1.916529E+05,2.231370E+05,2.144684E+00,2.438290E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.548464E+00,5.776296E+04,7.571077E+04
16:00:00,1.521493E+00,2.951623E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.411308E+00,5.611580E+04,7.351189E+04,6.568254E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.640855E+01,1.911176E+05,2.225914E+05,2.139002E+00,2.442971E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.537852E+00,5.753872E+04,7.548036E+04
16:10:00,1.519133E+00,2.953567E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.400103E+00,5.584992E+04,7.323889E+04,6.550747E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.636219E+01,1.904562E+05,2.219170E+05,2.133441E+00,2.447552E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.524443E+00,5.724803E+04,7.518153E+04
16:20:00,1.516814E+00,2.955477E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.387286E+00,5.556591E+04,7.294723E+04,6.533557E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.630774E+01,1.897038E+05,2.211501E+05,2.127998E+00,2.452037E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.508237E+00,5.692588E+04,7.485020E+04
16:30:00,1.514536E+00,2.957354E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.372976E+00,5.526508E+04,7.263820E+04,6.516676E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.624570E+01,1.888659E+05,2.202957E+05,2.122669E+00,2.456427E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.489351E+00,5.657358E+04,7.448759E+04
16:40:00,1.512298E+00,2.959198E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.357612E+00,5.495239E+04,7.231687E+04,6.500097E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.617494E+01,1.879299E+05,2.193394E+05,2.117452E+00,2.460724E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.467508E+00,5.618799E+04,7.409001E+04
16:50:00,1.510099E+00,2.961010E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.342073E+00,5.463773E+04,7.199350E+04,6.483814E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.609653E+01,1.869078E+05,2.182969E+05,2.112344E+00,2.464933E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.442982E+00,5.577223E+04,7.366145E+04
17:00:00,1.507937E+00,2.962791E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.327289E+00,5.433157E+04,7.167864E+04,6.467820E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.601424E+01,1.858420E+05,2.172128E+05,2.107342E+00,2.469053E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.416733E+00,5.533706E+04,7.321324E+04
17:10:00,1.505813E+00,2.964541E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.313704E+00,5.400396E+04,7.134116E+04,6.452109E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.593044E+01,1.847243E+05,2.160725E+05,2.102443E+00,2.473089E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.389358E+00,5.485427E+04,7.271528E+04
17:20:00,1.503724E+00,2.966261E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.301388E+00,5.369061E+04,7.101795E+04,6.436674E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.584616E+01,1.836012E+05,2.149219E+05,2.097645E+00,2.477042E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.361119E+00,5.436177E+04,7.220610E+04
17:30:00,1.501671E+00,2.967953E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.290253E+00,5.339055E+04,7.070864E+04,6.421510E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.576164E+01,1.824754E+05,2.137659E+05,2.092945E+00,2.480913E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.332105E+00,5.386053E+04,7.168723E+04
17:40:00,1.499653E+00,2.969616E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.279720E+00,5.309727E+04,7.040689E+04,6.406610E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.567819E+01,1.813616E+05,2.126235E+05,2.088342E+00,2.484706E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.302660E+00,5.335445E+04,7.116357E+04
17:50:00,1.497668E+00,2.971251E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.266998E+00,5.277936E+04,7.007919E+04,6.391968E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.558707E+01,1.801615E+05,2.113895E+05,2.083832E+00,2.488421E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.270600E+00,5.281894E+04,7.060856E+04
18:00:00,1.495716E+00,2.972859E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.251839E+00,5.243402E+04,6.972512E+04,6.377580E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.548831E+01,1.788754E+05,2.100807E+05,2.079413E+00,2.492061E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.235944E+00,5.225422E+04,7.002600E+04
18:10:00,1.493796E+00,2.974440E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.233372E+00,5.196410E+04,6.924372E+04,6.363439E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.537853E+01,1.773780E+05,2.085594E+05,2.075084E+00,2.495628E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.197868E+00,5.156364E+04,6.931458E+04
18:20:00,1.491908E+00,2.975996E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.210663E+00,5.144643E+04,6.871240E+04,6.349541E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.525522E+01,1.757282E+05,2.068794E+05,2.070841E+00,2.499123E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.155745E+00,5.082752E+04,6.855503E+04
18:30:00,1.490051E+00,2.977526E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.182638E+00,5.086895E+04,6.811843E+04,6.335879E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.511421E+01,1.738795E+05,2.049896E+05,2.066683E+00,2.502548E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.108552E+00,5.003436E+04,6.773469E+04
18:40:00,1.488223E+00,2.979032E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.148505E+00,5.022274E+04,6.745295E+04,6.322450E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.495077E+01,1.717782E+05,2.028368E+05,2.062609E+00,2.505905E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.055136E+00,4.917118E+04,6.684029E+04
18:50:00,1.486425E+00,2.980513E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.109301E+00,4.951946E+04,6.672919E+04,6.309247E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.476794E+01,1.694588E+05,2.004668E+05,2.058615E+00,2.509195E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.996313E+00,4.824714E+04,6.588339E+04
19:00:00,1.484656E+00,2.981971E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.063488E+00,4.874181E+04,6.592823E+04,6.296266E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.455845E+01,1.668394E+05,1.977935E+05,2.054700E+00,2.512420E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.930284E+00,4.724203E+04,6.484224E+04
19:10:00,1.482915E+00,2.983405E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,4.008968E+00,4.793608E+04,6.509562E+04,6.283503E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.431322E+01,1.638877E+05,1.947751E+05,2.050862E+00,2.515582E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.854838E+00,4.620085E+04,6.376039E+04
19:20:00,1.481201E+00,2.984817E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.946113E+00,4.703656E+04,6.416633E+04,6.270953E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.403253E+01,1.605370E+05,1.913549E+05,2.047100E+00,2.518681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.770064E+00,4.505471E+04,6.256944E+04
19:30:00,1.479514E+00,2.986207E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.874799E+00,4.604185E+04,6.313780E+04,6.258611E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.371505E+01,1.567724E+05,1.875071E+05,2.043411E+00,2.521720E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.675651E+00,4.380011E+04,6.126313E+04
19:40:00,1.477853E+00,2.987575E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.798074E+00,4.498626E+04,6.204654E+04,6.246473E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.337475E+01,1.527510E+05,1.834005E+05,2.039794E+00,2.524699E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.575110E+00,4.247655E+04,5.988381E+04
19:50:00,1.476218E+00,2.988922E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.719767E+00,4.391285E+04,6.093519E+04,6.234534E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.302941E+01,1.486728E+05,1.792282E+05,2.036247E+00,2.527621E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.472932E+00,4.113456E+04,5.848162E+04
20:00:00,1.474609E+00,2.990248E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.644506E+00,4.287371E+04,5.985584E+04,6.222791E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.269936E+01,1.447666E+05,1.752112E+05,2.032769E+00,2.530486E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.374324E+00,3.983274E+04,5.711527E+04
20:10:00,1.473024E+00,2.991554E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.576643E+00,4.195278E+04,5.889386E+04,6.211240E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.240303E+01,1.412749E+05,1.715875E+05,2.029358E+00,2.533296E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.284005E+00,3.865914E+04,5.587448E+04
20:20:00,1.471463E+00,2.992840E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.517522E+00,4.113020E+04,5.803042E+04,6.199876E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.214552E+01,1.382199E+05,1.683866E+05,2.026013E+00,2.536052E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.203392E+00,3.759474E+04,5.474225E+04
20:30:00,1.469925E+00,2.994106E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.469096E+00,4.042798E+04,5.729305E+04,6.188695E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.193524E+01,1.356963E+05,1.657372E+05,2.022732E+00,2.538756E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.134739E+00,3.666491E+04,5.375208E+04
20:40:00,1.468411E+00,2.995354E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.429956E+00,3.983024E+04,5.666711E+04,6.177695E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.176606E+01,1.336352E+05,1.635818E+05,2.019513E+00,2.541407E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.076668E+00,3.585416E+04,5.289061E+04
20:50:00,1.466919E+00,2.996583E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.397763E+00,3.931069E+04,5.612522E+04,6.166871E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.162767E+01,1.319205E+05,1.618012E+05,2.016355E+00,2.544009E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.026728E+00,3.513491E+04,5.212899E+04
21:00:00,1.465450E+00,2.997793E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.369281E+00,3.883288E+04,5.562758E+04,6.156219E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.150570E+01,1.303906E+05,1.602167E+05,2.013257E+00,2.546561E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.981386E+00,3.446739E+04,5.142281E+04
21:10:00,1.464002E+00,2.998986E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.343260E+00,3.838278E+04,5.515904E+04,6.145737E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.139450E+01,1.289820E+05,1.587587E+05,2.010218E+00,2.549064E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.939301E+00,3.383653E+04,5.075538E+04
21:20:00,1.462575E+00,3.000162E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.319185E+00,3.795459E+04,5.471343E+04,6.135420E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.129185E+01,1.276695E+05,1.574006E+05,2.007236E+00,2.551521E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.899982E+00,3.323680E+04,5.012078E+04
21:30:00,1.461169E+00,3.001320E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.296677E+00,3.754401E+04,5.428622E+04,6.125265E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.119606E+01,1.264344E+05,1.561224E+05,2.004309E+00,2.553932E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.863028E+00,3.266368E+04,4.951414E+04
21:40:00,1.459784E+00,3.002461E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.275450E+00,3.714787E+04,5.387409E+04,6.115270E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.110590E+01,1.252625E+05,1.549096E+05,2.001438E+00,2.556298E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.828121E+00,3.211360E+04,4.893171E+04
21:50:00,1.458418E+00,3.003586E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.255286E+00,3.676368E+04,5.347445E+04,6.105431E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.102039E+01,1.241430E+05,1.537510E+05,1.998619E+00,2.558619E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.795004E+00,3.158367E+04,4.837045E+04
22:00:00,1.457072E+00,3.004695E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,3.236014E+00,3.638954E+04,5.308529E+04,6.095744E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,1.093879E+01,1.230674E+05,1.526377E+05,1.995854E+00,2.560898E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.763467E+00,3.107151E+04,4.782787E+04
22:10:00,1.263680E+00,3.164019E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.708988E+00,3.071729E+04,4.686108E+04,5.127310E+00,0.000000E+00,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,9.081593E+00,1.036372E+05,1.311433E+05,1.662056E+00,2.835867E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.289711E+00,2.585060E+04,4.198016E+04
22:20:00,1.070516E+00,3.130338E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,2.227845E+00,2.548203E+04,4.105079E+04,4.340239E+00,6.296036E+03,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,7.271531E+00,8.480183E+04,1.099365E+05,1.331945E+00,3.119145E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,1.828867E+00,2.068180E+04,3.608389E+04
22:30:00,8.775785E-01,2.566161E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,1.772413E+00,2.022780E+04,3.518205E+04,3.554023E+00,1.277236E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,5.544562E+00,6.601515E+04,8.831236E+04,1.028374E+00,3.007107E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,1.388750E+00,1.547634E+04,3.005813E+04
22:40:00,6.848635E-01,2.002636E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,1.351428E+00,1.503449E+04,2.940635E+04,2.798703E+00,1.984331E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,4.072258E+00,4.927759E+04,6.914701E+04,8.259521E-01,2.415198E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,1.014408E+00,1.094971E+04,2.365428E+04
22:50:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,9.419803E-01,1.006521E+04,2.185969E+04,2.075130E+00,2.567255E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,2.621277E+00,3.155495E+04,4.865841E+04,6.323377E-01,1.849043E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.472649E-01,6.916132E+03,1.502049E+04
23:00:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,6.401963E-01,6.770803E+03,1.478463E+04,2.026827E+00,2.634541E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,2.026827E+00,2.408052E+04,4.001987E+04,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.067069E-01,5.359001E+03,1.170184E+04
23:10:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,7.248813E-01,7.587412E+03,1.665901E+04,2.026827E+00,2.667899E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,0.000000E+00,2.031648E+00,2.425440E+04,4.025869E+04,5.080444E-01,1.485592E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.067069E-01,5.303756E+03,1.164499E+04
23:20:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,7.727099E-01,8.003793E+03,1.767148E+04,2.026827E+00,2.701259E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.717238E+01,2.059319E+00,2.463065E+04,4.074438E+04,5.477899E-01,1.601814E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.122152E-01,5.305567E+03,1.171410E+04
23:30:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.012223E-01,8.211772E+03,1.823366E+04,2.026827E+00,2.734620E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,1.394967E+02,2.194044E+00,2.645621E+04,4.283442E+04,5.867104E-01,1.715623E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.388974E-01,5.523190E+03,1.226385E+04
23:40:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.183220E-01,8.297808E+03,1.853098E+04,2.026827E+00,2.735271E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,2.618211E+02,2.219237E+00,2.670229E+04,4.314091E+04,6.137741E-01,1.794761E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.438027E-01,5.514174E+03,1.231446E+04
23:50:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.299287E-01,8.325015E+03,1.870069E+04,2.026827E+00,2.735445E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,3.841454E+02,2.240611E+00,2.687843E+04,4.336127E+04,6.343230E-01,1.854848E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.478690E-01,5.495674E+03,1.234507E+04
24:00:00,5.067069E-01,1.481681E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,8.383584E-01,8.318170E+03,1.879658E+04,2.035054E+00,2.731685E+04,2.026827E+00,0.000000E+00,0.000000E+00,2.026827E+00,5.064698E+02,2.280004E+00,2.730630E+04,4.385377E+04,6.512828E-01,1.904441E+04,5.067069E-01,0.000000E+00,0.000000E+00,5.067069E-01,0.000000E+00,5.567270E-01,5.523831E+03,1.248221E+04
Coinc Peak   ,1.827235E+00,4.437820E+00,3.251730E+04,5.703086E+04,8.695837E+00,1.649580E+01,2.735445E+04,1.925596E+05,2.906077E+00,4.559251E+00,3.252798E+04,5.829409E+04
NonCoinc Peak,1.839483E+00,5.224280E+00,3.251730E+04,5.703086E+04,8.695837E+00,2.035633E+01,2.735445E+04,1.925596E+05,2.906077E+00,5.217909E+00,3.252798E+04,5.829409E+04
