Time,PACU_VAV_BOT:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Heat Cap [W],PACU_VAV_BOT:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Heat Cap [W],PACU_VAV_BOT:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Heat Cap [W],PACU_VAV_MID:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Heat Cap [W],PACU_VAV_MID:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Heat Cap [W],PACU_VAV_TOP:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Heat Cap [W],PACU_VAV_TOP:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.042310E+00,1.024437E+04,2.326908E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.960738E+03,2.262483E+04,1.051504E+00,3.074744E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.960738E+03,2.262483E+04
00:20:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.046770E+00,1.019038E+04,2.326796E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.866029E+03,2.252737E+04,1.071248E+00,3.132478E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.866029E+03,2.252737E+04
00:30:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.050680E+00,1.013025E+04,2.325382E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.771320E+03,2.242990E+04,1.088713E+00,3.183549E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.771320E+03,2.242990E+04
00:40:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.054120E+00,1.006491E+04,2.322858E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.676611E+03,2.233243E+04,1.104215E+00,3.228878E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.676611E+03,2.233243E+04
00:50:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.057142E+00,9.994976E+03,2.319352E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.581902E+03,2.223498E+04,1.118035E+00,3.269291E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.581902E+03,2.223498E+04
01:00:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.059881E+00,9.921827E+03,2.315169E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.487193E+03,2.213751E+04,1.130469E+00,3.275930E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.487193E+03,2.213751E+04
01:10:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.064092E+00,9.894947E+03,2.317542E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.424053E+03,2.207252E+04,1.141955E+00,3.269449E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.424053E+03,2.207252E+04
01:20:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.068164E+00,9.866272E+03,2.319565E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.360914E+03,2.200755E+04,1.152608E+00,3.263496E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.360914E+03,2.200755E+04
01:30:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.072137E+00,9.836165E+03,2.321317E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.297775E+03,2.194258E+04,1.162592E+00,3.257967E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.297775E+03,2.194258E+04
01:40:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.076049E+00,9.805017E+03,2.322888E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.234635E+03,2.187760E+04,1.172075E+00,3.252757E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.234635E+03,2.187760E+04
01:50:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.079958E+00,9.773360E+03,2.324405E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.171496E+03,2.181263E+04,1.181244E+00,3.247760E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.171496E+03,2.181263E+04
02:00:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.083818E+00,9.740762E+03,2.325761E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.108357E+03,2.174764E+04,1.190204E+00,3.242912E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.108357E+03,2.174764E+04
02:10:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.087634E+00,9.724240E+03,2.328721E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.061002E+03,2.169892E+04,1.198840E+00,3.238272E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.061002E+03,2.169892E+04
02:20:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.091413E+00,9.707032E+03,2.331564E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.013648E+03,2.165018E+04,1.207212E+00,3.233804E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,9.013648E+03,2.165018E+04
02:30:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.095160E+00,9.689186E+03,2.334303E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.966293E+03,2.160145E+04,1.215349E+00,3.229490E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.966293E+03,2.160145E+04
02:40:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.098880E+00,9.670746E+03,2.336948E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.918939E+03,2.155273E+04,1.223276E+00,3.225313E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.918939E+03,2.155273E+04
02:50:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.102575E+00,9.651747E+03,2.339503E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.871584E+03,2.150398E+04,1.230985E+00,3.221275E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.871584E+03,2.150398E+04
03:00:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.106249E+00,9.632218E+03,2.341980E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.824230E+03,2.145526E+04,1.238448E+00,3.217388E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.824230E+03,2.145526E+04
03:10:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.109904E+00,9.612183E+03,2.344380E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.776875E+03,2.140652E+04,1.245679E+00,3.213642E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.776875E+03,2.140652E+04
03:20:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.113542E+00,9.591659E+03,2.346711E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.729521E+03,2.135779E+04,1.252713E+00,3.210018E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.729521E+03,2.135779E+04
03:30:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.117164E+00,9.570657E+03,2.348972E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.682166E+03,2.130905E+04,1.259574E+00,3.206500E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.682166E+03,2.130905E+04
03:40:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.120771E+00,9.549187E+03,2.351167E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.634812E+03,2.126032E+04,1.266296E+00,3.203070E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.634812E+03,2.126032E+04
03:50:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.124363E+00,9.540442E+03,2.352129E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.587457E+03,2.121160E+04,1.272892E+00,3.199720E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.587457E+03,2.121160E+04
04:00:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.127940E+00,9.537985E+03,2.352479E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.540103E+03,2.116286E+04,1.279404E+00,3.196429E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.540103E+03,2.116286E+04
04:10:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.131503E+00,9.552801E+03,2.354607E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.508533E+03,2.113038E+04,1.285835E+00,3.193192E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.508533E+03,2.113038E+04
04:20:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.135052E+00,9.567417E+03,2.356708E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.476963E+03,2.109789E+04,1.292174E+00,3.190016E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.476963E+03,2.109789E+04
04:30:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.138586E+00,9.581835E+03,2.358787E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.445394E+03,2.106539E+04,1.298423E+00,3.186898E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.445394E+03,2.106539E+04
04:40:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.142107E+00,9.596057E+03,2.360844E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.413824E+03,2.103292E+04,1.304583E+00,3.183837E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.413824E+03,2.103292E+04
04:50:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.145613E+00,9.610084E+03,2.362875E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.382254E+03,2.100042E+04,1.310655E+00,3.180832E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.382254E+03,2.100042E+04
05:00:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.149121E+00,9.624129E+03,2.364910E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.350685E+03,2.096794E+04,1.316642E+00,3.177881E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.350685E+03,2.096794E+04
05:10:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.152653E+00,9.708414E+03,2.374169E+04,1.100534E+00,3.218114E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.382254E+03,2.100042E+04,1.482257E+00,3.106629E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.382254E+03,2.100042E+04
05:20:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.156260E+00,9.793737E+03,2.383537E+04,1.100439E+00,3.217837E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.413824E+03,2.103292E+04,1.524708E+00,3.088935E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.413824E+03,2.103292E+04
05:30:00,1.048294E+00,3.065356E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.160010E+00,9.881065E+03,2.393110E+04,1.193445E+00,3.238059E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.445394E+03,2.106539E+04,1.643608E+00,3.036515E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.445394E+03,2.106539E+04
05:40:00,1.122836E+00,3.280226E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.163959E+00,9.971170E+03,2.402975E+04,1.269296E+00,3.192151E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.476963E+03,2.109789E+04,1.744301E+00,2.991303E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.476963E+03,2.109789E+04
05:50:00,1.197071E+00,3.233652E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.168133E+00,1.006442E+04,2.413168E+04,1.344164E+00,3.145470E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.508533E+03,2.113038E+04,1.840709E+00,2.945789E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.508533E+03,2.113038E+04
06:00:00,1.269668E+00,3.187170E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.172507E+00,1.016046E+04,2.423647E+04,1.417076E+00,3.098012E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.540103E+03,2.116286E+04,1.933243E+00,2.899282E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.540103E+03,2.116286E+04
06:10:00,1.368592E+00,3.124917E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.207470E+00,1.077113E+04,2.491514E+04,1.535038E+00,3.029202E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.031404E+00,8.803826E+03,2.165345E+04,2.106197E+00,2.784423E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,8.650597E+03,2.127657E+04
06:20:00,1.490793E+00,3.048614E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.541486E+00,1.545892E+04,3.021886E+04,1.654087E+00,2.959612E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.509350E+00,1.501824E+04,2.983411E+04,2.297311E+00,2.648686E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.380713E+00,1.325112E+04,2.787727E+04
06:30:00,1.600093E+00,2.976585E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.629208E+00,1.664121E+04,3.164673E+04,1.759824E+00,2.888237E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.615941E+00,1.646348E+04,3.157996E+04,2.532642E+00,2.476587E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.471291E+00,1.451736E+04,2.941726E+04
06:40:00,1.707292E+00,2.902837E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,2.084253E+00,2.260710E+04,3.857604E+04,1.862250E+00,2.815750E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,2.085482E+00,2.262483E+04,3.879744E+04,2.720073E+00,2.316243E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.940732E+00,2.071701E+04,3.682436E+04
06:50:00,1.810707E+00,2.827553E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,2.453417E+00,2.720767E+04,4.408236E+04,1.960039E+00,2.741798E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,2.448506E+00,2.714696E+04,4.420436E+04,2.931781E+00,2.127929E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,2.300576E+00,2.523818E+04,4.228998E+04
07:00:00,1.912130E+00,2.749243E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,2.820739E+00,3.157459E+04,4.936875E+04,2.055186E+00,2.665030E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,2.806287E+00,3.139624E+04,4.936539E+04,3.130358E+00,1.934228E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,2.658228E+00,2.952671E+04,4.753804E+04
07:10:00,1.991946E+00,2.675011E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.508218E+00,3.959495E+04,5.874447E+04,2.122460E+00,2.588408E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.486159E+00,3.933139E+04,5.867853E+04,3.252200E+00,1.789413E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.336700E+00,3.749998E+04,5.698450E+04
07:20:00,2.104327E+00,2.570206E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.494267E+00,3.921587E+04,5.798778E+04,2.221750E+00,2.484578E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.401372E+00,3.810193E+04,5.693050E+04,3.468460E+00,1.583099E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.264335E+00,3.645903E+04,5.540037E+04
07:30:00,2.193180E+00,2.480275E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.094560E+00,4.620949E+04,6.589172E+04,2.399994E+00,2.327485E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.945667E+00,4.444912E+04,6.411316E+04,3.626687E+00,1.409941E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.830124E+00,4.308312E+04,6.298782E+04
07:40:00,2.277820E+00,2.389844E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.253253E+00,4.785682E+04,6.739045E+04,2.510455E+00,2.212561E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.072612E+00,4.575165E+04,6.532183E+04,3.774371E+00,1.237502E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.965813E+00,4.450679E+04,6.429369E+04
07:50:00,2.360673E+00,2.296876E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.511850E+00,5.059886E+04,7.028688E+04,2.664849E+00,2.057761E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.294211E+00,4.809913E+04,6.788372E+04,3.917982E+00,1.061340E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.202563E+00,4.704612E+04,6.704970E+04
08:00:00,2.442639E+00,2.200743E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.766488E+00,5.320947E+04,7.315019E+04,2.806768E+00,1.905870E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.513858E+00,5.035026E+04,7.044860E+04,4.059783E+00,8.799171E+03,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.437571E+00,4.948638E+04,6.981120E+04
08:10:00,2.372073E+00,2.248098E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.645968E+00,5.195803E+04,7.162279E+04,2.626918E+00,2.040960E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.354295E+00,4.867562E+04,6.847986E+04,3.845023E+00,1.037424E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.298084E+00,4.804269E+04,6.805828E+04
08:20:00,2.396593E+00,2.229446E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.769491E+00,5.367956E+04,7.350762E+04,2.719277E+00,1.964889E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.463730E+00,5.023864E+04,7.024471E+04,3.889278E+00,1.001004E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.428164E+00,4.983801E+04,7.007249E+04
08:30:00,2.356704E+00,2.263499E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.706499E+00,5.330276E+04,7.301210E+04,2.622425E+00,2.044676E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.395315E+00,4.980077E+04,6.969909E+04,3.772612E+00,1.097121E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.380950E+00,4.963872E+04,6.977045E+04
08:40:00,2.337397E+00,2.279429E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.693833E+00,5.349251E+04,7.317109E+04,2.585892E+00,2.074761E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.379894E+00,4.995944E+04,6.983989E+04,3.710217E+00,1.148515E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.388100E+00,5.005141E+04,7.017746E+04
08:50:00,2.321623E+00,2.292416E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.690534E+00,5.378755E+04,7.345343E+04,2.554464E+00,2.100646E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.376062E+00,5.024842E+04,7.012710E+04,3.656967E+00,1.192382E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.408121E+00,5.060882E+04,7.074764E+04
09:00:00,2.308223E+00,2.303451E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.693342E+00,5.415123E+04,7.381538E+04,2.527724E+00,2.122672E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.380196E+00,5.062697E+04,7.051351E+04,3.610624E+00,1.230561E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.437457E+00,5.127097E+04,7.143382E+04
09:10:00,2.296648E+00,2.312985E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.700763E+00,5.453183E+04,7.420055E+04,2.504606E+00,2.141716E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.390428E+00,5.103918E+04,7.093885E+04,3.569799E+00,1.264196E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.474125E+00,5.198065E+04,7.217376E+04
09:20:00,2.286487E+00,2.321354E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.711751E+00,5.495257E+04,7.463054E+04,2.484295E+00,2.158449E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.405534E+00,5.150621E+04,7.142325E+04,3.533465E+00,1.294130E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.516814E+00,5.275806E+04,7.298622E+04
09:30:00,2.277438E+00,2.328809E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.725573E+00,5.540517E+04,7.509558E+04,2.466183E+00,2.173370E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.424517E+00,5.201687E+04,7.195406E+04,3.500814E+00,1.321030E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.564426E+00,5.359087E+04,7.385717E+04
09:40:00,2.269266E+00,2.335541E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.741760E+00,5.588440E+04,7.558947E+04,2.449796E+00,2.186870E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.446908E+00,5.256589E+04,7.252558E+04,3.471159E+00,1.345463E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.616309E+00,5.447173E+04,7.477851E+04
09:50:00,2.261798E+00,2.341694E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.759642E+00,5.638269E+04,7.610330E+04,2.434799E+00,2.199226E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.471703E+00,5.314194E+04,7.312458E+04,3.444024E+00,1.367818E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.671352E+00,5.538816E+04,7.573576E+04
10:00:00,2.254904E+00,2.347373E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.778679E+00,5.689397E+04,7.663048E+04,2.420956E+00,2.210631E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.498283E+00,5.373809E+04,7.374397E+04,3.419090E+00,1.388361E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.728723E+00,5.633078E+04,7.671911E+04
10:10:00,2.248477E+00,2.352668E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.798441E+00,5.737846E+04,7.713025E+04,2.408050E+00,2.221263E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.526082E+00,5.431301E+04,7.434151E+04,3.396018E+00,1.407369E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.787745E+00,5.725704E+04,7.768516E+04
10:20:00,2.242433E+00,2.357647E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.818645E+00,5.786794E+04,7.763535E+04,2.395910E+00,2.231265E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.554600E+00,5.489602E+04,7.494744E+04,3.374526E+00,1.425076E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.847788E+00,5.819479E+04,7.866268E+04
10:30:00,2.236706E+00,2.362366E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.838928E+00,5.835830E+04,7.814142E+04,2.384407E+00,2.240742E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.583437E+00,5.548262E+04,7.555718E+04,3.354394E+00,1.441662E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.908313E+00,5.913797E+04,7.964543E+04
10:40:00,2.231244E+00,2.366866E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.858901E+00,5.884517E+04,7.864371E+04,2.373438E+00,2.249779E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.611881E+00,5.606481E+04,7.616177E+04,3.335445E+00,1.457274E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.968526E+00,6.007764E+04,8.062356E+04
10:50:00,2.226007E+00,2.371180E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.878475E+00,5.932756E+04,7.914112E+04,2.362924E+00,2.258441E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.639931E+00,5.664258E+04,7.676148E+04,3.317530E+00,1.472033E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.028245E+00,6.101176E+04,8.159515E+04
11:00:00,2.220958E+00,2.375340E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.897547E+00,5.980429E+04,7.963248E+04,2.352776E+00,2.266801E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.667289E+00,5.721254E+04,7.735264E+04,3.300469E+00,1.486089E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.087100E+00,6.193615E+04,8.255581E+04
11:10:00,2.216073E+00,2.379365E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.915778E+00,6.018419E+04,8.002419E+04,2.342954E+00,2.274893E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.693515E+00,5.768241E+04,7.784048E+04,3.284178E+00,1.499511E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.144469E+00,6.275645E+04,8.340858E+04
11:20:00,2.211334E+00,2.383269E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.933040E+00,6.055319E+04,8.040465E+04,2.333426E+00,2.282742E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.718403E+00,5.813721E+04,7.831267E+04,3.268593E+00,1.512351E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.200034E+00,6.355646E+04,8.424005E+04
11:30:00,2.206724E+00,2.387067E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.949227E+00,6.091009E+04,8.077276E+04,2.324164E+00,2.290373E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.741725E+00,5.857440E+04,7.876672E+04,3.253646E+00,1.524664E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.253454E+00,6.433233E+04,8.504646E+04
11:40:00,2.202232E+00,2.390768E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.964208E+00,6.125342E+04,8.112686E+04,2.315141E+00,2.297807E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.763328E+00,5.899224E+04,7.920065E+04,3.239281E+00,1.536499E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.304459E+00,6.508103E+04,8.582441E+04
11:50:00,2.197846E+00,2.394381E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.977898E+00,6.158223E+04,8.146577E+04,2.306338E+00,2.305059E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.783032E+00,5.938872E+04,7.961204E+04,3.225448E+00,1.547896E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.352721E+00,6.579887E+04,8.656971E+04
12:00:00,2.193570E+00,2.397904E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.990218E+00,6.189561E+04,8.178840E+04,2.297784E+00,2.312107E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.800726E+00,5.976258E+04,7.999943E+04,3.212172E+00,1.558834E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.398044E+00,6.648364E+04,8.727997E+04
12:10:00,2.189394E+00,2.401345E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.001269E+00,6.215978E+04,8.206035E+04,2.289448E+00,2.318974E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.816499E+00,6.007987E+04,8.032825E+04,3.199395E+00,1.569360E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.440466E+00,6.710081E+04,8.792011E+04
12:20:00,2.185306E+00,2.404713E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.011000E+00,6.240908E+04,8.231691E+04,2.281304E+00,2.325683E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.830273E+00,6.037468E+04,8.063362E+04,3.187061E+00,1.579522E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.479827E+00,6.768354E+04,8.852434E+04
12:30:00,2.181302E+00,2.408012E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.019858E+00,6.264857E+04,8.256395E+04,2.273338E+00,2.332246E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.842560E+00,6.065274E+04,8.092237E+04,3.175135E+00,1.589347E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.516576E+00,6.823688E+04,8.909876E+04
12:40:00,2.177376E+00,2.411246E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.028451E+00,6.288506E+04,8.280849E+04,2.265539E+00,2.338671E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.854155E+00,6.092303E+04,8.120380E+04,3.163588E+00,1.598860E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.551464E+00,6.876927E+04,8.965198E+04
12:50:00,2.173524E+00,2.414419E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.037294E+00,6.312437E+04,8.305594E+04,2.257898E+00,2.344967E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.865800E+00,6.119386E+04,8.148577E+04,3.152395E+00,1.608081E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.585243E+00,6.928919E+04,9.019184E+04
13:00:00,2.169732E+00,2.417544E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.046808E+00,6.337123E+04,8.331075E+04,2.250362E+00,2.351175E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.878147E+00,6.147259E+04,8.177522E+04,3.141465E+00,1.617086E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.618524E+00,6.980349E+04,9.072470E+04
13:10:00,2.166000E+00,2.420618E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.057195E+00,6.357549E+04,8.352150E+04,2.242942E+00,2.357288E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.891622E+00,6.171160E+04,8.202332E+04,3.130798E+00,1.625873E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.651705E+00,7.026425E+04,9.120148E+04
13:20:00,2.162329E+00,2.423642E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.068676E+00,6.379205E+04,8.374515E+04,2.235647E+00,2.363298E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.906678E+00,6.196839E+04,8.229001E+04,3.120402E+00,1.634438E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.685235E+00,7.072893E+04,9.168228E+04
13:30:00,2.158719E+00,2.426617E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.080903E+00,6.401702E+04,8.397773E+04,2.228478E+00,2.369204E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.923112E+00,6.224068E+04,8.257305E+04,3.110267E+00,1.642788E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.718897E+00,7.119509E+04,9.216485E+04
13:40:00,2.155168E+00,2.429542E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.093335E+00,6.424427E+04,8.421269E+04,2.221432E+00,2.375009E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.940351E+00,6.252203E+04,8.286539E+04,3.100383E+00,1.650931E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.752124E+00,7.165634E+04,9.264230E+04
13:50:00,2.151675E+00,2.432420E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.105468E+00,6.446818E+04,8.444396E+04,2.214508E+00,2.380713E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.957827E+00,6.280604E+04,8.316015E+04,3.090739E+00,1.658876E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.784344E+00,7.210628E+04,9.310775E+04
14:00:00,2.148238E+00,2.435252E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.116892E+00,6.468410E+04,8.466664E+04,2.207703E+00,2.386320E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.975019E+00,6.308686E+04,8.345112E+04,3.081327E+00,1.666630E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.815028E+00,7.253892E+04,9.355487E+04
14:10:00,2.144856E+00,2.438038E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.127204E+00,6.480014E+04,8.478653E+04,2.201014E+00,2.391830E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.991320E+00,6.327029E+04,8.364165E+04,3.072139E+00,1.674200E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.843550E+00,7.285987E+04,9.388687E+04
14:20:00,2.141528E+00,2.440780E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.136184E+00,6.490119E+04,8.489098E+04,2.194439E+00,2.397247E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.006346E+00,6.343937E+04,8.381747E+04,3.063165E+00,1.681593E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.869502E+00,7.315190E+04,9.418927E+04
14:30:00,2.138252E+00,2.443478E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.143673E+00,6.498546E+04,8.497822E+04,2.187975E+00,2.402572E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.019747E+00,6.359017E+04,8.397465E+04,3.054398E+00,1.688816E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.892529E+00,7.341103E+04,9.445813E+04
14:40:00,2.135028E+00,2.446135E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.149548E+00,6.505158E+04,8.504667E+04,2.181621E+00,2.407807E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.031240E+00,6.371950E+04,8.410957E+04,3.045831E+00,1.695873E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.912313E+00,7.363366E+04,9.468932E+04
14:50:00,2.131853E+00,2.448750E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.153747E+00,6.509884E+04,8.509538E+04,2.175373E+00,2.412955E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.040587E+00,6.382468E+04,8.421916E+04,3.037458E+00,1.702772E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.928587E+00,7.381679E+04,9.487935E+04
15:00:00,2.128728E+00,2.451325E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.156215E+00,6.512662E+04,8.512358E+04,2.169229E+00,2.418016E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.047587E+00,6.390346E+04,8.430086E+04,3.029271E+00,1.709516E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.941132E+00,7.395797E+04,9.502545E+04
15:10:00,2.125650E+00,2.453861E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.157148E+00,6.503228E+04,8.502639E+04,2.163187E+00,2.422993E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.052409E+00,6.385288E+04,8.424950E+04,3.021266E+00,1.716112E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.950071E+00,7.395373E+04,9.502196E+04
15:20:00,2.122618E+00,2.456359E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.156292E+00,6.491780E+04,8.490809E+04,2.157245E+00,2.427889E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.054661E+00,6.377338E+04,8.416782E+04,3.013435E+00,1.722564E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.954991E+00,7.390426E+04,9.497149E+04
15:30:00,2.119633E+00,2.458818E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.153561E+00,6.478223E+04,8.476798E+04,2.151401E+00,2.432704E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.054181E+00,6.366315E+04,8.405431E+04,3.005773E+00,1.728875E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.955695E+00,7.380735E+04,9.487217E+04
15:40:00,2.116692E+00,2.461242E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.148920E+00,6.462516E+04,8.460572E+04,2.145652E+00,2.437440E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.050922E+00,6.352164E+04,8.390850E+04,2.998276E+00,1.735052E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.952068E+00,7.366172E+04,9.472265E+04
15:50:00,2.113794E+00,2.463629E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.142352E+00,6.444641E+04,8.442097E+04,2.139996E+00,2.442099E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.044889E+00,6.334891E+04,8.373016E+04,2.990939E+00,1.741097E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.944092E+00,7.346713E+04,9.452234E+04
16:00:00,2.110939E+00,2.465981E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.133857E+00,6.424597E+04,8.421347E+04,2.134432E+00,2.446683E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.036127E+00,6.314549E+04,8.351943E+04,2.983756E+00,1.747015E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.931798E+00,7.322396E+04,9.427120E+04
16:10:00,2.108126E+00,2.468298E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.123469E+00,6.398929E+04,8.394787E+04,2.128957E+00,2.451194E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.024691E+00,6.287701E+04,8.324113E+04,2.976723E+00,1.752808E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.915234E+00,7.289779E+04,9.393393E+04
16:20:00,2.105354E+00,2.470582E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.111514E+00,6.371497E+04,8.366397E+04,2.123570E+00,2.455632E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.011015E+00,6.258334E+04,8.293652E+04,2.969837E+00,1.758482E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.894838E+00,7.252850E+04,9.355185E+04
16:30:00,2.102621E+00,2.472834E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.098194E+00,6.342529E+04,8.336419E+04,2.118268E+00,2.460000E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.995368E+00,6.226748E+04,8.260882E+04,2.963092E+00,1.764038E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.870874E+00,7.211907E+04,9.312809E+04
16:40:00,2.099928E+00,2.475053E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.083733E+00,6.312277E+04,8.305109E+04,2.113050E+00,2.464299E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.977982E+00,6.193205E+04,8.226070E+04,2.956485E+00,1.769481E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.843621E+00,7.167262E+04,9.266576E+04
16:50:00,2.097272E+00,2.477240E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.068459E+00,6.281111E+04,8.272857E+04,2.107914E+00,2.468530E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.959177E+00,6.158067E+04,8.189597E+04,2.950013E+00,1.774814E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.813371E+00,7.119244E+04,9.216825E+04
17:00:00,2.094655E+00,2.479397E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.052559E+00,6.249239E+04,8.239858E+04,2.104489E+00,2.471352E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.939078E+00,6.121470E+04,8.151577E+04,2.943671E+00,1.780039E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.780256E+00,7.068003E+04,9.163680E+04
17:10:00,2.092073E+00,2.481523E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.035967E+00,6.213094E+04,8.202438E+04,2.101862E+00,2.473516E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.917505E+00,6.079721E+04,8.108202E+04,2.937456E+00,1.785159E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.744150E+00,7.009900E+04,9.103399E+04
17:20:00,2.089528E+00,2.483620E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.018542E+00,6.176011E+04,8.164038E+04,2.099281E+00,2.475642E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.894176E+00,6.035995E+04,8.062761E+04,2.931365E+00,1.790177E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.704772E+00,6.948115E+04,9.039281E+04
17:30:00,2.087018E+00,2.485688E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.000549E+00,6.138289E+04,8.125026E+04,2.096746E+00,2.477730E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.867673E+00,5.988698E+04,8.013553E+04,2.925394E+00,1.795096E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.660755E+00,6.881112E+04,8.969699E+04
17:40:00,2.084542E+00,2.487728E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.982241E+00,6.100213E+04,8.085682E+04,2.094255E+00,2.479783E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.837897E+00,5.937718E+04,7.960646E+04,2.919541E+00,1.799918E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.612038E+00,6.808818E+04,8.894767E+04
17:50:00,2.082100E+00,2.489740E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.962423E+00,6.060437E+04,8.044430E+04,2.091807E+00,2.481799E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.803640E+00,5.881695E+04,7.902453E+04,2.913802E+00,1.804645E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.557451E+00,6.729921E+04,8.812939E+04
18:00:00,2.079691E+00,2.491725E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.941671E+00,6.019610E+04,8.002138E+04,2.089401E+00,2.483781E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.765951E+00,5.821812E+04,7.840333E+04,2.908175E+00,1.809281E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.498104E+00,6.645666E+04,8.725641E+04
18:10:00,2.077314E+00,2.493683E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.919821E+00,5.968811E+04,7.949620E+04,2.087036E+00,2.485729E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.725154E+00,5.749693E+04,7.765504E+04,2.902657E+00,1.813828E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.434315E+00,6.547676E+04,8.624054E+04
18:20:00,2.074969E+00,2.495615E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.896595E+00,5.916464E+04,7.895476E+04,2.084712E+00,2.487644E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.681392E+00,5.674239E+04,7.686971E+04,2.897244E+00,1.818287E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.366274E+00,6.444901E+04,8.517231E+04
18:30:00,2.072655E+00,2.497522E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.871088E+00,5.861549E+04,7.838623E+04,2.082428E+00,2.489526E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.635761E+00,5.596680E+04,7.606104E+04,2.891936E+00,1.822660E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.295111E+00,6.338613E+04,8.406585E+04
18:40:00,2.070371E+00,2.499403E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.842233E+00,5.802867E+04,7.777792E+04,2.080181E+00,2.491376E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.588006E+00,5.516732E+04,7.522628E+04,2.886727E+00,1.826951E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.220664E+00,6.228630E+04,8.291958E+04
18:50:00,2.068118E+00,2.501260E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.810020E+00,5.740406E+04,7.713054E+04,2.077973E+00,2.493195E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.538917E+00,5.435282E+04,7.437611E+04,2.881618E+00,1.831161E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.143861E+00,6.115995E+04,8.174572E+04
19:00:00,2.065893E+00,2.503093E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.773463E+00,5.673058E+04,7.643268E+04,2.075802E+00,2.494984E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.487745E+00,5.351488E+04,7.350149E+04,2.876604E+00,1.835291E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,5.064039E+00,5.999963E+04,8.053615E+04
19:10:00,2.063697E+00,2.504902E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.731519E+00,5.606637E+04,7.574244E+04,2.073666E+00,2.496743E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.433264E+00,5.270961E+04,7.265765E+04,2.871685E+00,1.839344E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.980114E+00,5.886304E+04,7.934758E+04
19:20:00,2.061529E+00,2.506688E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.684190E+00,5.534157E+04,7.498854E+04,2.071566E+00,2.498473E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.374952E+00,5.186122E+04,7.176695E+04,2.866856E+00,1.843322E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.891646E+00,5.767533E+04,7.810348E+04
19:30:00,2.059389E+00,2.508451E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.630988E+00,5.455068E+04,7.416382E+04,2.069501E+00,2.500175E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.311404E+00,5.095393E+04,7.081131E+04,2.862118E+00,1.847226E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.797301E+00,5.642149E+04,7.678671E+04
19:40:00,2.057276E+00,2.510192E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.573698E+00,5.371380E+04,7.329064E+04,2.067469E+00,2.501849E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.244036E+00,5.000365E+04,6.981046E+04,2.857466E+00,1.851058E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.698540E+00,5.511796E+04,7.541763E+04
19:50:00,2.055190E+00,2.511911E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.515180E+00,5.286309E+04,7.240294E+04,2.065470E+00,2.503495E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.175467E+00,4.903986E+04,6.879604E+04,2.852900E+00,1.854820E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.598099E+00,5.379553E+04,7.402883E+04
20:00:00,2.053129E+00,2.513608E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.458155E+00,5.202917E+04,7.153153E+04,2.063504E+00,2.505115E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.108577E+00,4.809495E+04,6.780000E+04,2.848417E+00,1.858513E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.498998E+00,5.248817E+04,7.265313E+04
20:10:00,2.051094E+00,2.515285E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.405235E+00,5.127641E+04,7.074175E+04,2.061569E+00,2.506709E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.046221E+00,4.723600E+04,6.688930E+04,2.844015E+00,1.862140E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.404298E+00,5.126528E+04,7.135923E+04
20:20:00,2.049084E+00,2.516941E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.357502E+00,5.058200E+04,7.001074E+04,2.059666E+00,2.508277E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.989906E+00,4.644504E+04,6.604637E+04,2.839693E+00,1.865701E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.315757E+00,5.011169E+04,7.013260E+04
20:30:00,2.047099E+00,2.518576E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.316601E+00,4.996446E+04,6.936119E+04,2.057792E+00,2.509820E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.942045E+00,4.574919E+04,6.530514E+04,2.835448E+00,1.869198E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.236066E+00,4.905767E+04,6.901098E+04
20:40:00,2.045138E+00,2.520192E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.281926E+00,4.941699E+04,6.878729E+04,2.055949E+00,2.511339E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.902112E+00,4.514255E+04,6.466171E+04,2.831279E+00,1.872632E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.164988E+00,4.810057E+04,6.799445E+04
20:50:00,2.043200E+00,2.521788E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.252021E+00,4.892318E+04,6.827169E+04,2.054134E+00,2.512834E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.868256E+00,4.460430E+04,6.409387E+04,2.827185E+00,1.876005E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.100893E+00,4.722204E+04,6.706376E+04
21:00:00,2.041286E+00,2.523365E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.224848E+00,4.846012E+04,6.778875E+04,2.052348E+00,2.514305E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.837763E+00,4.410388E+04,6.356685E+04,2.823163E+00,1.879319E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.041258E+00,4.639368E+04,6.618656E+04
21:10:00,2.039395E+00,2.524923E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.199562E+00,4.801829E+04,6.732802E+04,2.050590E+00,2.515754E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.809523E+00,4.362881E+04,6.306668E+04,2.819211E+00,1.882574E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.985149E+00,4.560503E+04,6.535117E+04
21:20:00,2.037526E+00,2.526463E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.175801E+00,4.759363E+04,6.688522E+04,2.048859E+00,2.517180E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.783093E+00,4.317412E+04,6.258802E+04,2.815329E+00,1.885772E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.932199E+00,4.485191E+04,6.455308E+04
21:30:00,2.035679E+00,2.527984E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.153296E+00,4.718310E+04,6.645710E+04,2.047155E+00,2.518583E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.758147E+00,4.273613E+04,6.212690E+04,2.811515E+00,1.888914E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.882111E+00,4.413100E+04,6.378873E+04
21:40:00,2.033854E+00,2.529488E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.131851E+00,4.678451E+04,6.604141E+04,2.045477E+00,2.519966E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.734441E+00,4.231210E+04,6.168044E+04,2.807767E+00,1.892002E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.834635E+00,4.343948E+04,6.305525E+04
21:50:00,2.032051E+00,2.530974E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.111312E+00,4.639610E+04,6.563631E+04,2.043825E+00,2.521327E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.711788E+00,4.189990E+04,6.124640E+04,2.804084E+00,1.895036E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.789549E+00,4.277486E+04,6.235004E+04
22:00:00,2.030268E+00,2.532443E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,4.091553E+00,4.601648E+04,6.524033E+04,2.042197E+00,2.522667E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.690036E+00,4.149786E+04,6.082300E+04,2.800465E+00,1.898018E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.746647E+00,4.213482E+04,6.167068E+04
22:10:00,1.791179E+00,2.729418E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.401374E+00,3.846812E+04,5.659536E+04,1.801185E+00,2.721211E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.065945E+00,3.460635E+04,5.278688E+04,2.332208E+00,2.283769E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,3.104234E+00,3.504112E+04,5.340990E+04
22:20:00,1.552393E+00,2.926146E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,2.784928E+00,3.194224E+04,4.911735E+04,1.560450E+00,2.919529E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,2.447365E+00,2.789529E+04,4.498749E+04,1.864571E+00,2.669010E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,2.470644E+00,2.816482E+04,4.541536E+04
22:30:00,1.313906E+00,3.122631E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,2.183150E+00,2.517634E+04,4.123909E+04,1.319989E+00,3.117628E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.835788E+00,2.087676E+04,3.661050E+04,1.530682E+00,2.965860E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.844224E+00,2.097527E+04,3.679121E+04
22:40:00,1.075713E+00,3.145535E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.566786E+00,1.773268E+04,3.262796E+04,1.079796E+00,3.157473E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.234729E+00,1.352595E+04,2.785444E+04,1.242653E+00,3.192368E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.233378E+00,1.350822E+04,2.784478E+04
22:50:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.141752E+00,1.224676E+04,2.633414E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.082890E+04,2.351827E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.082890E+04,2.351827E+04
23:00:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.071841E+04,2.340457E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.071841E+04,2.340457E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.071841E+04,2.340457E+04
23:10:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.060792E+04,2.329086E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.060792E+04,2.329086E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.060792E+04,2.329086E+04
23:20:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.049742E+04,2.317714E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.049742E+04,2.317714E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.049742E+04,2.317714E+04
23:30:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.038693E+04,2.306344E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.038693E+04,2.306344E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.038693E+04,2.306344E+04
23:40:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.022656E+00,1.036976E+04,2.315813E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.027643E+04,2.294972E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.027643E+04,2.294972E+04
23:50:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.029199E+00,1.032390E+04,2.319083E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.016594E+04,2.283601E+04,1.017709E+00,2.975923E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.016594E+04,2.283601E+04
24:00:00,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.037207E+00,1.029114E+04,2.325489E+04,1.013452E+00,2.963475E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.005545E+04,2.272230E+04,1.029557E+00,3.010568E+04,1.013452E+00,0.000000E+00,0.000000E+00,1.013452E+00,0.000000E+00,1.013452E+00,1.005545E+04,2.272230E+04
Coinc Peak   ,2.442639E+00,5.157148E+00,3.280226E+04,6.512662E+04,2.806768E+00,5.054661E+00,3.238059E+04,6.390346E+04,4.059783E+00,5.955695E+00,3.275930E+04,7.395797E+04
NonCoinc Peak,2.442639E+00,5.625402E+00,3.280226E+04,6.512662E+04,2.806768E+00,5.642777E+00,3.238059E+04,6.390346E+04,4.059783E+00,6.218155E+00,3.275930E+04,7.395797E+04
