Time,PACU_VAV_BOT:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Heat Cap [W],PACU_VAV_BOT:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Heat Cap [W],PACU_VAV_BOT:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Heat Cap [W],PACU_VAV_MID:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Heat Cap [W],PACU_VAV_MID:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Heat Cap [W],PACU_VAV_TOP:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Heat Cap [W],PACU_VAV_TOP:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.029995E+00,1.012333E+04,2.299415E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.679138E-01,8.530310E+03,1.937576E+04,8.895950E-01,2.601299E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.709361E-01,8.560015E+03,1.944323E+04
00:20:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.040677E+00,1.013107E+04,2.313254E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.680603E-01,8.450628E+03,1.929555E+04,9.019828E-01,2.637523E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.710102E-01,8.479345E+03,1.936112E+04
00:30:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.050734E+00,1.013078E+04,2.325504E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.680762E-01,8.369659E+03,1.921241E+04,9.134213E-01,2.670971E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.709505E-01,8.397372E+03,1.927603E+04
00:40:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.060210E+00,1.012306E+04,2.336278E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.679849E-01,8.287665E+03,1.912691E+04,9.241938E-01,2.702471E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.707811E-01,8.314363E+03,1.918853E+04
00:50:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.069243E+00,1.010939E+04,2.345903E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.678181E-01,8.204973E+03,1.903979E+04,9.342941E-01,2.732005E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.705346E-01,8.230656E+03,1.909939E+04
01:00:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.077869E+00,1.009022E+04,2.354462E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.675889E-01,8.121728E+03,1.895132E+04,9.437388E-01,2.759623E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.702246E-01,8.146401E+03,1.900890E+04
01:10:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.087365E+00,1.011137E+04,2.368232E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.674220E-01,8.066123E+03,1.889205E+04,9.522614E-01,2.784544E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.700416E-01,8.090483E+03,1.894911E+04
01:20:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.096558E+00,1.012853E+04,2.381222E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.672338E-01,8.010343E+03,1.883235E+04,9.601132E-01,2.807504E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.698382E-01,8.034400E+03,1.888891E+04
01:30:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.105461E+00,1.014190E+04,2.393469E+04,8.600686E-01,2.514960E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.670303E-01,7.954447E+03,1.877235E+04,9.673418E-01,2.828641E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.696207E-01,7.978213E+03,1.882844E+04
01:40:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.114082E+00,1.015158E+04,2.404992E+04,8.615147E-01,2.519188E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.668146E-01,7.898464E+03,1.871211E+04,9.741136E-01,2.848443E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.693921E-01,7.921951E+03,1.876775E+04
01:50:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.122460E+00,1.015799E+04,2.415882E+04,8.628844E-01,2.523193E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.665945E-01,7.842469E+03,1.865180E+04,9.804932E-01,2.867098E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.691604E-01,7.865690E+03,1.870702E+04
02:00:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.130564E+00,1.016089E+04,2.426073E+04,8.653544E-01,2.530416E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.663732E-01,7.786491E+03,1.859148E+04,9.865775E-01,2.884889E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.689288E-01,7.809459E+03,1.864632E+04
02:10:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.138428E+00,1.017838E+04,2.437477E+04,8.678323E-01,2.537662E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.661421E-01,7.743942E+03,1.854488E+04,9.925019E-01,2.902213E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.686878E-01,7.766703E+03,1.859938E+04
02:20:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.146099E+00,1.019341E+04,2.448388E+04,8.713915E-01,2.548069E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.659067E-01,7.701377E+03,1.849819E+04,9.984083E-01,2.919484E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.684430E-01,7.723935E+03,1.855237E+04
02:30:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.153585E+00,1.024218E+04,2.454749E+04,8.772085E-01,2.565079E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.656693E-01,7.658817E+03,1.845150E+04,1.004358E+00,2.936882E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.681968E-01,7.681178E+03,1.850537E+04
02:40:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.160887E+00,1.029061E+04,2.460566E+04,8.827444E-01,2.581267E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.654307E-01,7.616267E+03,1.840480E+04,1.010248E+00,2.954104E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.679500E-01,7.638438E+03,1.845838E+04
02:50:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.168020E+00,1.033666E+04,2.466109E+04,8.879940E-01,2.596618E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.651927E-01,7.573746E+03,1.835813E+04,1.016105E+00,2.971232E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.677044E-01,7.595733E+03,1.841143E+04
03:00:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.175034E+00,1.038106E+04,2.471466E+04,8.929707E-01,2.611170E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.649573E-01,7.531269E+03,1.831155E+04,1.021919E+00,2.988234E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.674620E-01,7.553078E+03,1.836458E+04
03:10:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.181912E+00,1.042355E+04,2.476606E+04,8.976673E-01,2.624904E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.647134E-01,7.488741E+03,1.826480E+04,1.027665E+00,3.005033E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.672109E-01,7.510371E+03,1.831755E+04
03:20:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.188654E+00,1.046414E+04,2.481534E+04,9.020825E-01,2.637814E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.644627E-01,7.446177E+03,1.821794E+04,1.033360E+00,3.021688E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.669527E-01,7.467625E+03,1.827042E+04
03:30:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.195265E+00,1.050290E+04,2.486256E+04,9.062091E-01,2.649881E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.642059E-01,7.403585E+03,1.817097E+04,1.039013E+00,3.038217E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.666880E-01,7.424848E+03,1.822316E+04
03:40:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.201739E+00,1.053976E+04,2.490765E+04,9.100371E-01,2.661075E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.639428E-01,7.360962E+03,1.812390E+04,1.044616E+00,3.054602E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.664165E-01,7.382038E+03,1.817579E+04
03:50:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.208090E+00,1.057490E+04,2.495083E+04,9.136957E-01,2.671773E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.636747E-01,7.318322E+03,1.807675E+04,1.050190E+00,3.070902E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.661398E-01,7.339210E+03,1.812835E+04
04:00:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.214325E+00,1.060841E+04,2.499217E+04,9.172063E-01,2.682038E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.634023E-01,7.275671E+03,1.802952E+04,1.055737E+00,3.087122E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.658586E-01,7.296369E+03,1.808082E+04
04:10:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.220442E+00,1.065814E+04,2.505009E+04,9.206226E-01,2.692028E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.631379E-01,7.246555E+03,1.799634E+04,1.061263E+00,3.103280E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.681794E-01,7.288881E+03,1.810146E+04
04:20:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.226450E+00,1.070633E+04,2.510627E+04,9.239776E-01,2.701839E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.628808E-01,7.217517E+03,1.796332E+04,1.066746E+00,3.119312E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.734093E-01,7.305582E+03,1.818250E+04
04:30:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.232345E+00,1.075296E+04,2.516071E+04,9.273118E-01,2.711588E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.626321E-01,7.188566E+03,1.793048E+04,1.072169E+00,3.135169E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.785630E-01,7.321322E+03,1.826162E+04
04:40:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.238179E+00,1.079872E+04,2.521419E+04,9.306942E-01,2.721479E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.627338E-01,7.162538E+03,1.790495E+04,1.077530E+00,3.150847E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.840313E-01,7.339353E+03,1.834695E+04
04:50:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.243929E+00,1.084332E+04,2.526600E+04,9.340801E-01,2.731380E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.631653E-01,7.139233E+03,1.788623E+04,1.082833E+00,3.166352E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.897729E-01,7.359303E+03,1.843758E+04
05:00:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.249587E+00,1.088663E+04,2.531562E+04,9.375042E-01,2.741392E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.639497E-01,7.118808E+03,1.787479E+04,1.088074E+00,3.181679E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.970010E-01,7.391145E+03,1.855861E+04
05:10:00,9.300992E-01,2.719739E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.255151E+00,1.100006E+04,2.543607E+04,1.050702E+00,3.072398E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.771904E-01,7.255234E+03,1.817685E+04,1.225015E+00,3.311785E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,9.169328E-01,7.583943E+03,1.900038E+04
05:20:00,9.381934E-01,2.743407E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.268915E+00,1.122802E+04,2.568342E+04,1.067239E+00,3.120754E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.979636E-01,7.455021E+03,1.863610E+04,1.260450E+00,3.291761E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,9.429868E-01,7.828810E+03,1.957049E+04
05:30:00,1.038047E+00,3.035392E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.294124E+00,1.161583E+04,2.610744E+04,1.169124E+00,3.339856E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,9.266873E-01,7.722356E+03,1.926192E+04,1.372242E+00,3.230891E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,9.747287E-01,8.122699E+03,2.026050E+04
05:40:00,1.112967E+00,3.254469E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.322155E+00,1.204305E+04,2.657227E+04,1.248157E+00,3.294464E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,9.620564E-01,8.047066E+03,2.002794E+04,1.463740E+00,3.177949E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.015537E+00,8.494398E+03,2.114128E+04
05:50:00,1.188126E+00,3.327646E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.351454E+00,1.248798E+04,2.705275E+04,1.326722E+00,3.247635E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.009530E+00,8.475604E+03,2.104860E+04,1.553753E+00,3.122655E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.063593E+00,8.929495E+03,2.217581E+04
06:00:00,1.262555E+00,3.281778E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.380701E+00,1.293218E+04,2.752815E+04,1.404158E+00,3.199154E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.055314E+00,8.892858E+03,2.203701E+04,1.642134E+00,3.064664E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.109890E+00,9.352759E+03,2.317667E+04
06:10:00,1.387647E+00,3.202626E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.443639E+00,1.393624E+04,2.860211E+04,1.537225E+00,3.117333E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.138133E+00,9.714843E+03,2.389414E+04,1.773872E+00,2.984756E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.196682E+00,1.048695E+04,2.486457E+04
06:20:00,1.505601E+00,3.124582E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.901255E+00,2.028055E+04,3.568122E+04,1.651640E+00,3.044019E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.677652E+00,1.720765E+04,3.248277E+04,1.891779E+00,2.904896E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.745012E+00,1.813355E+04,3.358525E+04
06:30:00,1.600548E+00,3.056516E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,2.069299E+00,2.245159E+04,3.823403E+04,1.746058E+00,2.978655E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.851649E+00,1.952231E+04,3.516848E+04,1.995009E+00,2.828489E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.928413E+00,2.055572E+04,3.640466E+04
06:40:00,1.708217E+00,2.975914E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,2.523118E+00,2.828993E+04,4.484969E+04,1.850980E+00,2.902706E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,2.312522E+00,2.551521E+04,4.198815E+04,2.106009E+00,2.743057E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,2.393960E+00,2.658875E+04,4.329351E+04
06:50:00,1.813196E+00,2.891956E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,2.899410E+00,3.287072E+04,5.016836E+04,1.952995E+00,2.823913E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,2.695809E+00,3.024594E+04,4.745294E+04,2.214275E+00,2.653810E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,2.783453E+00,3.137661E+04,4.883219E+04
07:00:00,1.916278E+00,2.803942E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.268294E+00,3.714373E+04,5.516330E+04,2.052578E+00,2.741814E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.072092E+00,3.467009E+04,5.263140E+04,2.320006E+00,2.560560E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.165455E+00,3.584819E+04,5.407562E+04
07:10:00,1.997347E+00,2.730342E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.937729E+00,4.479512E+04,6.378444E+04,2.126480E+00,2.670028E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.748436E+00,4.248235E+04,6.150398E+04,2.396734E+00,2.476023E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.850899E+00,4.373609E+04,6.304019E+04
07:20:00,2.103869E+00,2.638036E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.939590E+00,4.449779E+04,6.314732E+04,2.224740E+00,2.581496E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.745034E+00,4.216582E+04,6.082953E+04,2.534327E+00,2.348147E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.849338E+00,4.341600E+04,6.233807E+04
07:30:00,2.187041E+00,2.557727E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.441948E+00,5.027042E+04,6.944596E+04,2.301061E+00,2.498299E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.249763E+00,4.799911E+04,6.724305E+04,2.699823E+00,2.193475E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.353613E+00,4.922641E+04,6.872909E+04
07:40:00,2.272100E+00,2.472921E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.617455E+00,5.206652E+04,7.115403E+04,2.378680E+00,2.411632E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.426261E+00,4.983909E+04,6.906312E+04,2.831267E+00,2.055973E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.534396E+00,5.109893E+04,7.057890E+04
07:50:00,2.355672E+00,2.385791E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.860174E+00,5.457619E+04,7.379452E+04,2.454695E+00,2.322570E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.669021E+00,5.238134E+04,7.181031E+04,2.989485E+00,1.891185E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.779775E+00,5.365315E+04,7.334333E+04
08:00:00,2.438332E+00,2.295913E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.102924E+00,5.700491E+04,7.644693E+04,2.529629E+00,2.230808E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.909884E+00,5.482079E+04,7.453569E+04,3.138511E+00,1.726464E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.023642E+00,5.610806E+04,7.609506E+04
08:10:00,2.379582E+00,2.337695E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.994890E+00,5.587809E+04,7.514547E+04,2.460442E+00,2.275475E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.798488E+00,5.366768E+04,7.320416E+04,2.992278E+00,1.832090E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.911683E+00,5.494119E+04,7.474832E+04
08:20:00,2.403733E+00,2.316482E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.101457E+00,5.741580E+04,7.681495E+04,2.478347E+00,2.254366E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.908808E+00,5.524742E+04,7.494665E+04,3.071386E+00,1.766952E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.021505E+00,5.651524E+04,7.648765E+04
08:30:00,2.379672E+00,2.336698E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.057363E+00,5.725885E+04,7.659983E+04,2.449231E+00,2.279469E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.869134E+00,5.514011E+04,7.478539E+04,3.015375E+00,1.813103E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.981870E+00,5.640836E+04,7.632682E+04
08:40:00,2.363387E+00,2.350118E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.048039E+00,5.749340E+04,7.682430E+04,2.427787E+00,2.297142E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.863398E+00,5.541497E+04,7.505596E+04,2.979692E+00,1.842515E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.976103E+00,5.668288E+04,7.659718E+04
08:50:00,2.348743E+00,2.362179E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.043748E+00,5.778450E+04,7.711327E+04,2.408260E+00,2.313225E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.862364E+00,5.574268E+04,7.538611E+04,2.946263E+00,1.870051E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.975126E+00,5.701123E+04,7.692817E+04
09:00:00,2.335427E+00,2.373145E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.042403E+00,5.810869E+04,7.743986E+04,2.390442E+00,2.327899E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.864183E+00,5.610246E+04,7.575209E+04,2.915933E+00,1.895033E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.977091E+00,5.737264E+04,7.729609E+04
09:10:00,2.323279E+00,2.383150E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.043174E+00,5.842096E+04,7.775656E+04,2.374180E+00,2.341293E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.867948E+00,5.644840E+04,7.610575E+04,2.888428E+00,1.917690E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.981052E+00,5.772079E+04,7.765222E+04
09:20:00,2.312050E+00,2.392399E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.045325E+00,5.874875E+04,7.809119E+04,2.359138E+00,2.353683E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.872707E+00,5.680552E+04,7.647259E+04,2.863084E+00,1.938567E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.986016E+00,5.808022E+04,7.802165E+04
09:30:00,2.301689E+00,2.400934E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.048312E+00,5.908593E+04,7.843623E+04,2.345243E+00,2.365128E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.877894E+00,5.716745E+04,7.684491E+04,2.839710E+00,1.957823E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.991455E+00,5.844498E+04,7.839719E+04
09:40:00,2.292018E+00,2.408901E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.051600E+00,5.942650E+04,7.878482E+04,2.332301E+00,2.375790E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.882820E+00,5.752645E+04,7.721391E+04,2.818021E+00,1.975690E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.996659E+00,5.880711E+04,7.876968E+04
09:50:00,2.282879E+00,2.416431E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.054624E+00,5.976411E+04,7.913030E+04,2.320099E+00,2.385842E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.886853E+00,5.787541E+04,7.757227E+04,2.797635E+00,1.992485E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.000993E+00,5.915945E+04,7.913177E+04
10:00:00,2.274212E+00,2.423571E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.057068E+00,6.009518E+04,7.946907E+04,2.308561E+00,2.395347E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.889651E+00,5.821047E+04,7.791628E+04,2.778404E+00,2.008327E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.004090E+00,5.949787E+04,7.947948E+04
10:10:00,2.265986E+00,2.430348E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.058744E+00,6.038191E+04,7.976259E+04,2.297652E+00,2.404334E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.891026E+00,5.849380E+04,7.820732E+04,2.760269E+00,2.023267E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.005753E+00,5.978444E+04,7.977408E+04
10:20:00,2.258185E+00,2.436775E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.059187E+00,6.065476E+04,8.004165E+04,2.287335E+00,2.412833E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.890487E+00,5.875559E+04,7.847578E+04,2.743122E+00,2.037394E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.005520E+00,6.004967E+04,8.004632E+04
10:30:00,2.250734E+00,2.442913E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.058271E+00,6.091231E+04,8.030501E+04,2.277533E+00,2.420907E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.887920E+00,5.899457E+04,7.872060E+04,2.726854E+00,2.050796E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.003249E+00,6.029198E+04,8.029480E+04
10:40:00,2.243568E+00,2.448817E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.055877E+00,6.115324E+04,8.055120E+04,2.268147E+00,2.428640E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.883362E+00,5.921114E+04,7.894216E+04,2.711301E+00,2.063608E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.999018E+00,6.051224E+04,8.052040E+04
10:50:00,2.236673E+00,2.454498E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.051909E+00,6.137644E+04,8.077896E+04,2.259164E+00,2.436040E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.876741E+00,5.940450E+04,7.913930E+04,2.696434E+00,2.075855E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.992702E+00,6.070902E+04,8.072120E+04
11:00:00,2.230026E+00,2.459974E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.046333E+00,6.158156E+04,8.098785E+04,2.250550E+00,2.443136E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.868167E+00,5.957589E+04,7.931333E+04,2.682192E+00,2.087589E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.984440E+00,6.088393E+04,8.089895E+04
11:10:00,2.223644E+00,2.465232E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.038954E+00,6.167711E+04,8.108404E+04,2.242323E+00,2.449914E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.857551E+00,5.963501E+04,7.937156E+04,2.668583E+00,2.098799E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.974142E+00,6.094662E+04,8.096091E+04
11:20:00,2.217470E+00,2.470318E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.029902E+00,6.175382E+04,8.116094E+04,2.234403E+00,2.456438E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.845176E+00,5.967434E+04,7.940934E+04,2.655487E+00,2.109588E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.962054E+00,6.098918E+04,8.100207E+04
11:30:00,2.211463E+00,2.475267E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.019403E+00,6.181425E+04,8.122120E+04,2.226725E+00,2.462763E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.831423E+00,5.969816E+04,7.943121E+04,2.642796E+00,2.120043E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.948580E+00,6.101614E+04,8.102727E+04
11:40:00,2.205646E+00,2.480060E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.007904E+00,6.186344E+04,8.126983E+04,2.219340E+00,2.468847E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.816875E+00,5.971304E+04,7.944368E+04,2.630598E+00,2.130092E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.934266E+00,6.103366E+04,8.104251E+04
11:50:00,2.199982E+00,2.484727E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.995904E+00,6.190699E+04,8.131236E+04,2.212180E+00,2.474745E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.802193E+00,5.972641E+04,7.945406E+04,2.618769E+00,2.139836E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.919821E+00,6.104969E+04,8.105564E+04
12:00:00,2.194490E+00,2.489251E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.984164E+00,6.195345E+04,8.135754E+04,2.205268E+00,2.480439E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.788191E+00,5.974742E+04,7.947181E+04,2.607340E+00,2.149252E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.906026E+00,6.107304E+04,8.107568E+04
12:10:00,2.189150E+00,2.493650E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.974406E+00,6.198651E+04,8.138973E+04,2.198585E+00,2.485945E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.776703E+00,5.976101E+04,7.948284E+04,2.596289E+00,2.158356E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.894730E+00,6.108880E+04,8.108882E+04
12:20:00,2.183942E+00,2.497941E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.967520E+00,6.205188E+04,8.145519E+04,2.192101E+00,2.491286E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.768743E+00,5.981430E+04,7.953503E+04,2.585568E+00,2.167188E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.886950E+00,6.114411E+04,8.114294E+04
12:30:00,2.178862E+00,2.502126E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.963964E+00,6.215472E+04,8.155883E+04,2.185809E+00,2.496469E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.764776E+00,5.991252E+04,7.963332E+04,2.575162E+00,2.175761E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.883153E+00,6.124423E+04,8.124298E+04
12:40:00,2.173907E+00,2.506209E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.963906E+00,6.229692E+04,8.170290E+04,2.179706E+00,2.501497E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.764930E+00,6.005709E+04,7.977945E+04,2.565067E+00,2.184077E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.883455E+00,6.139048E+04,8.139059E+04
12:50:00,2.169085E+00,2.510181E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.967236E+00,6.247724E+04,8.188672E+04,2.173797E+00,2.506365E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.769195E+00,6.024794E+04,7.997421E+04,2.555284E+00,2.192136E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.887841E+00,6.158267E+04,8.158656E+04
13:00:00,2.164378E+00,2.514059E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.973512E+00,6.269071E+04,8.210551E+04,2.168059E+00,2.511092E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.777096E+00,6.047969E+04,8.021224E+04,2.545779E+00,2.199966E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.895859E+00,6.181574E+04,8.182589E+04
13:10:00,2.159776E+00,2.517850E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.981261E+00,6.286719E+04,8.228672E+04,2.162481E+00,2.515687E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.787086E+00,6.068137E+04,8.041993E+04,2.536539E+00,2.207578E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.905953E+00,6.201859E+04,8.203475E+04
13:20:00,2.155276E+00,2.521558E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.989576E+00,6.305003E+04,8.247477E+04,2.157054E+00,2.520158E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.798235E+00,6.089610E+04,8.064159E+04,2.527545E+00,2.214987E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.917194E+00,6.223436E+04,8.225753E+04
13:30:00,2.150873E+00,2.525185E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.997826E+00,6.323215E+04,8.266237E+04,2.151772E+00,2.524508E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.809859E+00,6.111618E+04,8.086917E+04,2.518791E+00,2.222199E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.928898E+00,6.245533E+04,8.248618E+04
13:40:00,2.146579E+00,2.528723E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.005552E+00,6.340837E+04,8.284405E+04,2.146649E+00,2.528729E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.821398E+00,6.133530E+04,8.109593E+04,2.510290E+00,2.229202E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.940511E+00,6.267528E+04,8.271399E+04
13:50:00,2.142376E+00,2.532185E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.012382E+00,6.357451E+04,8.301524E+04,2.141663E+00,2.532836E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.832315E+00,6.154742E+04,8.131538E+04,2.502012E+00,2.236022E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.951506E+00,6.288828E+04,8.293453E+04
14:00:00,2.138260E+00,2.535577E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.018020E+00,6.372725E+04,8.317234E+04,2.136805E+00,2.536838E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.842211E+00,6.174806E+04,8.152266E+04,2.493943E+00,2.242669E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.961443E+00,6.308938E+04,8.314242E+04
14:10:00,2.134227E+00,2.538899E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.022163E+00,6.377387E+04,8.322033E+04,2.132072E+00,2.540737E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.850561E+00,6.184202E+04,8.162011E+04,2.486081E+00,2.249146E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.969820E+00,6.318363E+04,8.324026E+04
14:20:00,2.130276E+00,2.542154E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.024672E+00,6.380210E+04,8.324952E+04,2.127459E+00,2.544538E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.857018E+00,6.191468E+04,8.169587E+04,2.478413E+00,2.255463E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.976285E+00,6.325639E+04,8.331626E+04
14:30:00,2.126411E+00,2.545338E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.025489E+00,6.381131E+04,8.325934E+04,2.122972E+00,2.548234E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.861389E+00,6.196387E+04,8.174781E+04,2.470949E+00,2.261612E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.980639E+00,6.330538E+04,8.336818E+04
14:40:00,2.122625E+00,2.548457E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.024544E+00,6.380067E+04,8.324870E+04,2.118601E+00,2.551835E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.863515E+00,6.198780E+04,8.177366E+04,2.463672E+00,2.267606E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.982722E+00,6.332883E+04,8.339371E+04
14:50:00,2.118911E+00,2.551517E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.021510E+00,6.376653E+04,8.321309E+04,2.114336E+00,2.555349E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.862854E+00,6.198037E+04,8.176602E+04,2.456569E+00,2.273458E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.981991E+00,6.332061E+04,8.338534E+04
15:00:00,2.115266E+00,2.554520E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.016536E+00,6.371057E+04,8.315483E+04,2.110173E+00,2.558778E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.859521E+00,6.194287E+04,8.172712E+04,2.449634E+00,2.279170E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.978578E+00,6.328222E+04,8.334555E+04
15:10:00,2.111691E+00,2.557466E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.009570E+00,6.352505E+04,8.296354E+04,2.106111E+00,2.562124E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.853498E+00,6.176797E+04,8.154696E+04,2.442866E+00,2.284747E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.972431E+00,6.310591E+04,8.316392E+04
15:20:00,2.108188E+00,2.560351E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,5.000593E+00,6.331689E+04,8.274903E+04,2.102156E+00,2.565382E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.844693E+00,6.156175E+04,8.133449E+04,2.436267E+00,2.290183E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.963462E+00,6.289785E+04,8.294954E+04
15:30:00,2.104752E+00,2.563183E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.989604E+00,6.308609E+04,8.251121E+04,2.098296E+00,2.568562E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.833120E+00,6.132439E+04,8.108976E+04,2.429824E+00,2.295491E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.951690E+00,6.265825E+04,8.270254E+04
15:40:00,2.101377E+00,2.565963E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.976634E+00,6.283300E+04,8.225011E+04,2.094526E+00,2.571667E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.818879E+00,6.105701E+04,8.081346E+04,2.423529E+00,2.300676E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.937216E+00,6.238825E+04,8.242354E+04
15:50:00,2.098062E+00,2.568694E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.961994E+00,6.256112E+04,8.196956E+04,2.090844E+00,2.574701E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.802340E+00,6.076376E+04,8.051011E+04,2.417377E+00,2.305744E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.920412E+00,6.209203E+04,8.211705E+04
16:00:00,2.094805E+00,2.571377E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.945645E+00,6.227000E+04,8.166866E+04,2.087245E+00,2.577665E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.783447E+00,6.044403E+04,8.017858E+04,2.411364E+00,2.310698E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.901215E+00,6.176889E+04,8.178182E+04
16:10:00,2.091611E+00,2.574008E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.928080E+00,6.192950E+04,8.131687E+04,2.083738E+00,2.580554E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.762774E+00,6.006856E+04,7.978936E+04,2.405497E+00,2.315531E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.880231E+00,6.138991E+04,8.138877E+04
16:20:00,2.088474E+00,2.576593E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.909532E+00,6.157793E+04,8.095357E+04,2.080312E+00,2.583377E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.740548E+00,5.967560E+04,7.938181E+04,2.399763E+00,2.320254E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.857681E+00,6.099331E+04,8.097724E+04
16:30:00,2.085390E+00,2.579134E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.890282E+00,6.121845E+04,8.058212E+04,2.076963E+00,2.586136E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.717033E+00,5.926814E+04,7.895921E+04,2.394155E+00,2.324874E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.833828E+00,6.058205E+04,8.055051E+04
16:40:00,2.082358E+00,2.581631E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.870997E+00,6.085857E+04,8.021062E+04,2.073689E+00,2.588833E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.692904E+00,5.885377E+04,7.852980E+04,2.388671E+00,2.329392E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.809345E+00,6.016370E+04,8.011679E+04
16:50:00,2.079377E+00,2.584088E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.852345E+00,6.050583E+04,7.984678E+04,2.070487E+00,2.591470E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.668729E+00,5.843888E+04,7.809988E+04,2.383306E+00,2.333812E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.784800E+00,5.974466E+04,7.968235E+04
17:00:00,2.076450E+00,2.586499E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.835724E+00,6.017594E+04,7.950688E+04,2.067363E+00,2.594044E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.644611E+00,5.802463E+04,7.767002E+04,2.378065E+00,2.338129E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.760311E+00,5.932623E+04,7.924787E+04
17:10:00,2.073573E+00,2.588870E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.821267E+00,5.983468E+04,7.915454E+04,2.064309E+00,2.596560E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.620524E+00,5.757501E+04,7.720352E+04,2.372941E+00,2.342351E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.735831E+00,5.887220E+04,7.877644E+04
17:20:00,2.070741E+00,2.591202E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.808500E+00,5.951243E+04,7.882101E+04,2.061321E+00,2.599022E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.596116E+00,5.712178E+04,7.673339E+04,2.367924E+00,2.346483E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.711018E+00,5.841442E+04,7.830127E+04
17:30:00,2.067955E+00,2.593497E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.795144E+00,5.918355E+04,7.847964E+04,2.058397E+00,2.601430E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.568996E+00,5.663803E+04,7.623043E+04,2.363014E+00,2.350528E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.683484E+00,5.792600E+04,7.779315E+04
17:40:00,2.065214E+00,2.595756E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.781377E+00,5.885005E+04,7.813653E+04,2.055537E+00,2.603787E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.539826E+00,5.613122E+04,7.570653E+04,2.358208E+00,2.354488E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.653890E+00,5.741443E+04,7.726430E+04
17:50:00,2.062520E+00,2.597975E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.766405E+00,5.850300E+04,7.778110E+04,2.052743E+00,2.606088E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.508094E+00,5.559557E+04,7.515320E+04,2.353509E+00,2.358358E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.621727E+00,5.687393E+04,7.670600E+04
18:00:00,2.059869E+00,2.600160E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.748171E+00,5.811923E+04,7.738665E+04,2.050009E+00,2.608340E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.473214E+00,5.502450E+04,7.456120E+04,2.348911E+00,2.362147E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.586395E+00,5.629779E+04,7.610865E+04
18:10:00,2.057259E+00,2.602310E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.725350E+00,5.759457E+04,7.684533E+04,2.047334E+00,2.610544E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.434131E+00,5.431685E+04,7.382591E+04,2.344407E+00,2.365857E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.546835E+00,5.558477E+04,7.536749E+04
18:20:00,2.054689E+00,2.604427E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.697336E+00,5.701148E+04,7.624231E+04,2.044714E+00,2.612702E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.390302E+00,5.355581E+04,7.303353E+04,2.339996E+00,2.369490E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.502518E+00,5.481825E+04,7.456916E+04
18:30:00,2.052158E+00,2.606513E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.664731E+00,5.637672E+04,7.558638E+04,2.042148E+00,2.614816E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.343103E+00,5.275684E+04,7.220284E+04,2.335675E+00,2.373050E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.454768E+00,5.401307E+04,7.373188E+04
18:40:00,2.049668E+00,2.608563E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.626160E+00,5.567483E+04,7.486135E+04,2.039641E+00,2.616881E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.290248E+00,5.189422E+04,7.130517E+04,2.331449E+00,2.376532E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.401360E+00,5.314424E+04,7.282773E+04
18:50:00,2.047217E+00,2.610583E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.578927E+00,5.487547E+04,7.403267E+04,2.037187E+00,2.618903E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.228362E+00,5.092999E+04,7.029758E+04,2.327310E+00,2.379942E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.338859E+00,5.217310E+04,7.181264E+04
19:00:00,2.044823E+00,2.612555E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.524673E+00,5.399710E+04,7.312254E+04,2.034809E+00,2.620862E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.159437E+00,4.988655E+04,6.920869E+04,2.323299E+00,2.383246E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.269311E+00,5.112266E+04,7.071644E+04
19:10:00,2.042453E+00,2.614508E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.463269E+00,5.310971E+04,7.219965E+04,2.032465E+00,2.622793E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.083487E+00,4.883550E+04,6.810804E+04,2.319343E+00,2.386504E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.192752E+00,5.006477E+04,6.960854E+04
19:20:00,2.040130E+00,2.616421E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.395400E+00,5.214958E+04,7.119844E+04,2.030185E+00,2.624671E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.000992E+00,4.771080E+04,6.692621E+04,2.315495E+00,2.389674E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.109645E+00,4.893320E+04,6.841915E+04
19:30:00,2.037832E+00,2.618314E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.325467E+00,5.116621E+04,7.017349E+04,2.027941E+00,2.626520E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.916143E+00,4.655960E+04,6.571554E+04,2.311704E+00,2.392797E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.024231E+00,4.777566E+04,6.720152E+04
19:40:00,2.035582E+00,2.620168E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.257203E+00,5.020163E+04,6.916691E+04,2.025759E+00,2.628317E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.833649E+00,4.543491E+04,6.453016E+04,2.308017E+00,2.395835E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.941152E+00,4.664440E+04,6.600871E+04
19:50:00,2.033373E+00,2.621988E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.196519E+00,4.932233E+04,6.824855E+04,2.023632E+00,2.630069E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.760619E+00,4.441671E+04,6.345535E+04,2.304424E+00,2.398795E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.867583E+00,4.562013E+04,6.492683E+04
20:00:00,2.031177E+00,2.623798E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.143232E+00,4.852626E+04,6.741268E+04,2.021526E+00,2.631804E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.696552E+00,4.349934E+04,6.248062E+04,2.300862E+00,2.401729E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.802977E+00,4.469672E+04,6.394445E+04
20:10:00,2.029026E+00,2.625569E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.099158E+00,4.786956E+04,6.672054E+04,2.019479E+00,2.633490E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.643110E+00,4.273725E+04,6.166640E+04,2.297401E+00,2.404580E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.749021E+00,4.392884E+04,6.312262E+04
20:20:00,2.026896E+00,2.627325E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.064993E+00,4.732437E+04,6.614807E+04,2.017462E+00,2.635153E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.601358E+00,4.210669E+04,6.099501E+04,2.293986E+00,2.407394E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.706775E+00,4.329273E+04,6.244417E+04
20:30:00,2.024809E+00,2.629044E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.038133E+00,4.686138E+04,6.566488E+04,2.015501E+00,2.636768E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.568385E+00,4.157491E+04,6.043237E+04,2.290666E+00,2.410129E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.673333E+00,4.275568E+04,6.187513E+04
20:40:00,2.022738E+00,2.630750E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,4.015694E+00,4.644815E+04,6.523574E+04,2.013564E+00,2.638363E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.540804E+00,4.110381E+04,5.993664E+04,2.287386E+00,2.412831E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.645313E+00,4.227964E+04,6.137361E+04
20:50:00,2.020687E+00,2.632440E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.994897E+00,4.605339E+04,6.482579E+04,2.011654E+00,2.639937E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.515370E+00,4.065687E+04,5.946648E+04,2.284149E+00,2.415497E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.619460E+00,4.182799E+04,6.089802E+04
21:00:00,2.018663E+00,2.634108E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.975153E+00,4.567048E+04,6.442794E+04,2.009778E+00,2.641482E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.491400E+00,4.022642E+04,5.901354E+04,2.280970E+00,2.418116E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.595088E+00,4.139301E+04,6.043989E+04
21:10:00,2.016666E+00,2.635752E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.956279E+00,4.529736E+04,6.404018E+04,2.007940E+00,2.642996E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.468705E+00,3.981031E+04,5.857574E+04,2.277852E+00,2.420685E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.571994E+00,4.097242E+04,5.999699E+04
21:20:00,2.014696E+00,2.637375E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.938100E+00,4.493207E+04,6.366040E+04,2.006137E+00,2.644482E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.447005E+00,3.940540E+04,5.814964E+04,2.274792E+00,2.423206E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.549897E+00,4.056304E+04,5.956583E+04
21:30:00,2.012752E+00,2.638977E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.920509E+00,4.457340E+04,6.328730E+04,2.004367E+00,2.645939E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.426161E+00,3.901013E+04,5.773348E+04,2.271787E+00,2.425681E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.528657E+00,4.016332E+04,5.914463E+04
21:40:00,2.010832E+00,2.640559E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.903434E+00,4.422053E+04,6.292012E+04,2.002630E+00,2.647370E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.406083E+00,3.862347E+04,5.732628E+04,2.268837E+00,2.428111E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.508185E+00,3.977224E+04,5.873241E+04
21:50:00,2.008937E+00,2.642120E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.886817E+00,4.387283E+04,6.255825E+04,2.000925E+00,2.648775E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.386675E+00,3.824436E+04,5.692700E+04,2.265941E+00,2.430497E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.488384E+00,3.938870E+04,5.832813E+04
22:00:00,2.007068E+00,2.643659E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.870666E+00,4.353035E+04,6.220189E+04,1.999254E+00,2.650151E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.367942E+00,3.787284E+04,5.653583E+04,2.263100E+00,2.432838E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.469260E+00,3.901278E+04,5.793201E+04
22:10:00,1.756657E+00,2.849961E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,3.218819E+00,3.644220E+04,5.419738E+04,1.750228E+00,2.855294E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,2.798813E+00,3.159913E+04,4.930388E+04,1.953650E+00,2.687744E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,2.883081E+00,3.256782E+04,5.050870E+04
22:20:00,1.506563E+00,3.056003E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,2.599823E+00,2.969798E+04,4.652943E+04,1.501486E+00,3.060205E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,2.235495E+00,2.533942E+04,4.201260E+04,1.674534E+00,2.929401E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,2.303406E+00,2.614546E+04,4.302313E+04
22:30:00,1.256781E+00,3.267344E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,2.029792E+00,2.321930E+04,3.911304E+04,1.253835E+00,3.269669E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.682457E+00,1.893809E+04,3.447984E+04,1.411320E+00,3.154907E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.735642E+00,1.958860E+04,3.528504E+04
22:40:00,1.007310E+00,2.945513E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.487574E+00,1.666137E+04,3.161478E+04,1.007525E+00,2.946142E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.139331E+00,1.229815E+04,2.656726E+04,1.155804E+00,3.346075E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.184923E+00,1.285308E+04,2.730279E+04
22:50:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.033061E+00,1.103842E+04,2.397331E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.879551E-01,9.487946E+03,2.060597E+04,9.131160E-01,2.670078E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.914612E-01,9.525409E+03,2.068734E+04
23:00:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.599340E-01,9.094779E+03,1.985924E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.599340E-01,9.094779E+03,1.985924E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.599340E-01,9.094779E+03,1.985924E+04
23:10:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.599340E-01,9.001023E+03,1.976275E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.599340E-01,9.001023E+03,1.976275E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.599340E-01,9.001023E+03,1.976275E+04
23:20:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,9.149931E-01,9.477574E+03,2.092543E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.599340E-01,8.907267E+03,1.966625E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.625295E-01,8.934152E+03,1.972561E+04
23:30:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,9.581827E-01,9.820468E+03,2.180565E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.631782E-01,8.846761E+03,1.964361E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.663713E-01,8.879487E+03,1.971627E+04
23:40:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,9.827857E-01,9.965474E+03,2.225527E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.652572E-01,8.773732E+03,1.959383E+04,8.608742E-01,2.517315E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.684171E-01,8.805774E+03,1.966539E+04
23:50:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.003004E+00,1.006113E+04,2.260057E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.667847E-01,8.694718E+03,1.953116E+04,8.657148E-01,2.531470E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.699034E-01,8.726001E+03,1.960143E+04
24:00:00,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,1.018583E+00,1.010635E+04,2.283734E+04,8.599340E-01,2.514566E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.676013E-01,8.608317E+03,1.945222E+04,8.760727E-01,2.561758E+04,8.599340E-01,0.000000E+00,0.000000E+00,8.599340E-01,0.000000E+00,8.706918E-01,8.638981E+03,1.952152E+04
Coinc Peak   ,2.438332E+00,5.102924E+00,3.327646E+04,6.381131E+04,2.529629E+00,4.909884E+00,3.339856E+04,6.198780E+04,3.138511E+00,5.023642E+00,3.346075E+04,6.332883E+04
NonCoinc Peak,2.438332E+00,5.950717E+00,3.327646E+04,6.381131E+04,2.529629E+00,6.049161E+00,3.339856E+04,6.198780E+04,3.138511E+00,6.174136E+00,3.346075E+04,6.332883E+04
