Program Version,EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2026.07.26 13:41
! <Version>, Version ID
 Version, 23.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   9.70,   6.00,  -2.20,  -3.40,  -4.20,   2.70,   7.50,  13.70,  18.60,  22.00,  20.70,  16.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Buffalo.Niagara.Intl.AP NY USA SRC-TMYx WMO#=725280,42.94,-78.72,-5.00,218.20,98731,1.1735
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,8.97,26.20,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,ApartmentHighRise,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,27,246,42
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, G SW APARTMENT,0.0,0.00,0.00,0.00,5.79,3.81,1.52,1,1,1,0.00,11.58,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G NW APARTMENT,0.0,0.00,9.30,0.00,5.79,13.11,1.52,1,1,1,0.00,11.58,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, OFFICE,0.0,34.75,0.00,0.00,40.54,3.81,1.52,1,1,1,34.75,46.33,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G NE APARTMENT,0.0,34.75,9.30,0.00,40.54,13.11,1.52,1,1,1,34.75,46.33,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G N1 APARTMENT,0.0,11.58,9.30,0.00,17.37,13.11,1.52,1,1,1,11.58,23.16,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G N2 APARTMENT,0.0,23.16,9.30,0.00,28.95,13.11,1.52,1,1,1,23.16,34.75,9.30,16.92,0.00,3.05,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G S1 APARTMENT,0.0,11.58,0.00,0.00,17.37,3.81,1.52,1,1,1,11.58,23.16,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G S2 APARTMENT,0.0,23.16,0.00,0.00,28.95,3.81,1.52,1,1,1,23.16,34.75,0.00,7.62,0.00,3.05,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G CORRIDOR,0.0,0.00,7.62,0.00,23.16,8.46,1.52,1,1,1,0.00,46.33,7.62,9.30,0.00,3.05,3.05,236.69,TARP,DOE-2,77.66,10.22,5.74,4.47,12,2,0,Yes
 Zone Information, M SW APARTMENT,0.0,0.00,0.00,12.19,5.79,3.81,13.72,1,1,8,0.00,11.58,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M NW APARTMENT,0.0,0.00,9.30,12.19,5.79,13.11,13.72,1,1,8,0.00,11.58,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M SE APARTMENT,0.0,34.75,0.00,12.19,40.54,3.81,13.72,1,1,8,34.75,46.33,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M NE APARTMENT,0.0,34.75,9.30,12.19,40.54,13.11,13.72,1,1,8,34.75,46.33,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M N1 APARTMENT,0.0,11.58,9.30,12.19,17.37,13.11,13.72,1,1,8,11.58,23.16,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M N2 APARTMENT,0.0,23.16,9.30,12.19,28.95,13.11,13.72,1,1,8,23.16,34.75,9.30,16.92,12.19,15.24,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M S1 APARTMENT,0.0,11.58,0.00,12.19,17.37,3.81,13.72,1,1,8,11.58,23.16,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M S2 APARTMENT,0.0,23.16,0.00,12.19,28.95,3.81,13.72,1,1,8,23.16,34.75,0.00,7.62,12.19,15.24,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M CORRIDOR,0.0,0.00,7.62,12.19,23.16,8.46,13.72,1,1,8,0.00,46.33,7.62,9.30,12.19,15.24,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, T SW APARTMENT,0.0,0.00,0.00,27.43,5.79,3.81,28.95,1,1,1,0.00,11.58,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T NW APARTMENT,0.0,0.00,9.30,27.43,5.79,13.11,28.95,1,1,1,0.00,11.58,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T SE APARTMENT,0.0,34.75,0.00,27.43,40.54,3.81,28.95,1,1,1,34.75,46.33,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T NE APARTMENT,0.0,34.75,9.30,27.43,40.54,13.11,28.95,1,1,1,34.75,46.33,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T N1 APARTMENT,0.0,11.58,9.30,27.43,17.37,13.11,28.95,1,1,1,11.58,23.16,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T N2 APARTMENT,0.0,23.16,9.30,27.43,28.95,13.11,28.95,1,1,1,23.16,34.75,9.30,16.92,27.43,30.48,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T S1 APARTMENT,0.0,11.58,0.00,27.43,17.37,3.81,28.95,1,1,1,11.58,23.16,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T S2 APARTMENT,0.0,23.16,0.00,27.43,28.95,3.81,28.95,1,1,1,23.16,34.75,0.00,7.62,27.43,30.48,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T CORRIDOR,0.0,0.00,7.62,27.43,23.16,8.46,28.95,1,1,1,0.00,46.33,7.62,9.30,27.43,30.48,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, G SW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G NW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, OFFICE,88.25,4.7,18.581,5.382E-002,6.874,6.670,0.000,0.000,0.000,0.000,13.544,No
 Zone Internal Gains Nominal, G NE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G N1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G N2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G S1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G S2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G CORRIDOR,77.66,4.2,18.579,5.383E-002,5.251,0.000,0.000,0.000,0.000,0.000,5.251,No
 Zone Internal Gains Nominal, M SW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M NW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M SE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M NE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M N1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M N2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M S1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M S2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M CORRIDOR,77.66,4.2,18.579,5.383E-002,5.251,0.000,0.000,0.000,0.000,0.000,5.251,No
 Zone Internal Gains Nominal, T SW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T NW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T SE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T NE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T N1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T N2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T S1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T S2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T CORRIDOR,77.66,4.2,18.579,5.383E-002,5.251,137.140,0.000,0.000,0.000,0.000,142.391,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, G SW APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,G SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.500,0.500,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, G NW APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,G NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OFFICE PEOPLE,OCC_OFF_W_SB_SCH,OFFICE,88.25,4.7,4.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, G NE APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,G NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, G N1 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,G N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, G N2 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,G N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, G S1 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,G S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, G S2 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,G S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, M SW APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,M SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, M NW APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,M NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, M SE APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,M SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, M NE APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,M NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, M N1 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,M N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, M N2 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,M N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, M S1 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,M S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, M S2 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,M S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, T SW APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,T SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, T NW APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,T NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, T SE APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,T SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, T NE APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,T NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, T N1 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,T N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, T N2 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,T N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, T S1 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,T S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, T S2 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,T S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, G CORRIDOR PEOPLE,OCC_APT_SCH_CORRIDOR,G CORRIDOR,77.66,4.2,4.2,5.383E-002,18.579,0.500,0.500,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,4
 People Internal Gains Nominal, M CORRIDOR PEOPLE,OCC_APT_SCH_CORRIDOR,M CORRIDOR,77.66,4.2,4.2,5.383E-002,18.579,0.500,0.500,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,4
 People Internal Gains Nominal, T CORRIDOR PEOPLE,OCC_APT_SCH_CORRIDOR,T CORRIDOR,77.66,4.2,4.2,5.383E-002,18.579,0.500,0.500,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,4
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, G SW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G SW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, G NW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G NW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, OFFICE_LIGHTS_HARDWIRED,LTG_SCH_OFFICE,OFFICE,88.25,4.7,606.596,6.874,127.718,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,606.596
 Lights Internal Gains Nominal, G NE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G NE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, G N1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G N1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, G N2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G N2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, G S1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G S1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, G S2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G S2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, G CORRIDOR_LIGHTS_HARDWIRED,LTG_SCH_CORRIDOR,G CORRIDOR,77.66,4.2,407.777,5.251,97.554,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,407.777
 Lights Internal Gains Nominal, M SW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M SW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, M NW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M NW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, M SE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M SE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, M NE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M NE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, M N1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M N1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, M N2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M N2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, M S1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M S1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, M S2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M S2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, M CORRIDOR_LIGHTS_HARDWIRED,LTG_SCH_CORRIDOR,M CORRIDOR,77.66,4.2,407.777,5.251,97.554,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,407.777
 Lights Internal Gains Nominal, T SW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T SW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, T NW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T NW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, T SE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T SE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, T NE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T NE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, T N1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T N1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, T N2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T N2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, T S1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T S1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, T S2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T S2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980
 Lights Internal Gains Nominal, T CORRIDOR_LIGHTS_HARDWIRED,LTG_SCH_CORRIDOR,T CORRIDOR,77.66,4.2,407.777,5.251,97.554,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,407.777
 Lights Internal Gains Nominal, G SW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G SW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, G NW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G NW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, G NE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G NE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, G N1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G N1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, G N2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G N2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, G S1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G S1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, G S2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G S2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, M SW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M SW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, M NW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M NW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, M SE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M SE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, M NE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M NE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, M N1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M N1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, M N2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M N2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, M S1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M S1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, M S2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M S2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, T SW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T SW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, T NW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T NW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, T SE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T SE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, T NE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T NE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, T N1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T N1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, T N2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T N2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, T S1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T S1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
 Lights Internal Gains Nominal, T S2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T S2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, G SW APARTMENT_PLUG_GSW_EQUIP,EQP_APT_SCH,G SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G NW APARTMENT_PLUG_GNW_EQUIP,EQP_APT_SCH,G NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, OFFICE_PLUG_OFFICE_EQUIP,EQP_OFF_SCH,OFFICE,88.25,4.7,588.619,6.670,123.933,0.000,0.500,0.000,0.500,MiscPlug,128.687,544.914
 ElectricEquipment Internal Gains Nominal, G NE APARTMENT_PLUG_GNE_EQUIP,EQP_APT_SCH,G NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G N1 APARTMENT_PLUG_GN1_EQUIP,EQP_APT_SCH,G N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G N2 APARTMENT_PLUG_GN2_EQUIP,EQP_APT_SCH,G N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G S1 APARTMENT_PLUG_GS1_EQUIP,EQP_APT_SCH,G S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G S2 APARTMENT_PLUG_GS2_EQUIP,EQP_APT_SCH,G S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,M SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,M NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,M SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,M NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,M N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,M N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,M S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,M S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T SW APARTMENT_PLUG_TSW_EQUIP,EQP_APT_SCH,T SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T NW APARTMENT_PLUG_TNW_EQUIP,EQP_APT_SCH,T NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T SE APARTMENT_PLUG_TSE_EQUIP,EQP_APT_SCH,T SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T NE APARTMENT_PLUG_TNE_EQUIP,EQP_APT_SCH,T NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T N1 APARTMENT_PLUG_TN1_EQUIP,EQP_APT_SCH,T N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T N2 APARTMENT_PLUG_TN2_EQUIP,EQP_APT_SCH,T N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T S1 APARTMENT_PLUG_TS1_EQUIP,EQP_APT_SCH,T S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T S2 APARTMENT_PLUG_TS2_EQUIP,EQP_APT_SCH,T S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T CORRIDOR_ELEVATORS_EQUIP,BLDG_ELEVATORS,T CORRIDOR,77.66,4.2,10597.390,136.462,2535.261,0.000,0.000,0.950,5.000E-002,ElevatorLift,1271.687,5298.695
 ElectricEquipment Internal Gains Nominal, ELEVATORS_LIGHTS_FAN,ELEV_LIGHT_FAN_SCH_ADD_DF,T CORRIDOR,77.66,4.2,52.660,0.678,12.598,0.000,0.000,0.950,5.000E-002,ElevatorLightsFan,2.633,26.330
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, G SW APARTMENT_INFILTRATION,INF_APT_SCH,G SW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G NW APARTMENT_INFILTRATION,INF_APT_SCH,G NW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_INFILTRATION,INF_APT_SCH,OFFICE,88.25,4.7,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G NE APARTMENT_INFILTRATION,INF_APT_SCH,G NE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G N1 APARTMENT_INFILTRATION,INF_APT_SCH,G N1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G N2 APARTMENT_INFILTRATION,INF_APT_SCH,G N2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G S1 APARTMENT_INFILTRATION,INF_APT_SCH,G S1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G S2 APARTMENT_INFILTRATION,INF_APT_SCH,G S2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G CORRIDOR_INFILTRATION,INF_APT_SCH,G CORRIDOR,77.66,4.2,5.820E-003,7.494E-005,5.696E-004,8.852E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, DOOR_INFIL_GC,INFIL_DOOR_OPENING_SCH,G CORRIDOR,77.66,4.2,1.008,1.298E-002,9.866E-002,15.333,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, M SW APARTMENT_INFILTRATION,INF_APT_SCH,M SW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M NW APARTMENT_INFILTRATION,INF_APT_SCH,M NW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M SE APARTMENT_INFILTRATION,INF_APT_SCH,M SE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M NE APARTMENT_INFILTRATION,INF_APT_SCH,M NE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M N1 APARTMENT_INFILTRATION,INF_APT_SCH,M N1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M N2 APARTMENT_INFILTRATION,INF_APT_SCH,M N2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M S1 APARTMENT_INFILTRATION,INF_APT_SCH,M S1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M S2 APARTMENT_INFILTRATION,INF_APT_SCH,M S2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M CORRIDOR_INFILTRATION,INF_APT_SCH,M CORRIDOR,77.66,4.2,5.820E-003,7.494E-005,5.696E-004,8.852E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T SW APARTMENT_INFILTRATION,INF_APT_SCH,T SW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T NW APARTMENT_INFILTRATION,INF_APT_SCH,T NW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T SE APARTMENT_INFILTRATION,INF_APT_SCH,T SE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T NE APARTMENT_INFILTRATION,INF_APT_SCH,T NE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T N1 APARTMENT_INFILTRATION,INF_APT_SCH,T N1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T N2 APARTMENT_INFILTRATION,INF_APT_SCH,T N2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T S1 APARTMENT_INFILTRATION,INF_APT_SCH,T S1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T S2 APARTMENT_INFILTRATION,INF_APT_SCH,T S2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T CORRIDOR_INFILTRATION,INF_APT_SCH,T CORRIDOR,77.66,4.2,5.820E-003,7.494E-005,6.623E-005,8.852E-002,0.000,0.000,0.224,0.000
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, G SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,G SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,G NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,OFFICE,Mixing/Well-Stirred
RoomAir Model,G NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G CORRIDOR,Mixing/Well-Stirred
RoomAir Model,M SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M CORRIDOR,Mixing/Well-Stirred
RoomAir Model,T SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T CORRIDOR,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE,   1.2000    
 Heating Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE,   1.2000    
 Cooling Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, G SW APARTMENT, Cooling, 3339.75896, 4007.71075, 0.26034, 0.31241, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G SW APARTMENT, Heating, 2905.81321, 3486.97586, 0.13269, 0.15923, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G NW APARTMENT, Cooling, 3088.36221, 3706.03465, 0.24039, 0.28847, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G NW APARTMENT, Heating, 2814.59871, 3377.51845, 0.12853, 0.15423, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, OFFICE, Cooling, 3346.42082, 4015.70499, 0.27362, 0.32835, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.18500, 1.33579E-002, 88.24868, 4.74950, 3.81058E-002, 0.00000
 Zone Sizing Information, OFFICE, Heating, 3076.57167, 3691.88600, 0.13603, 0.16324, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 18:50:00, -16.30000, 9.24091E-004, 88.24868, 4.74950, 3.81058E-002, 0.00000
 Zone Sizing Information, G NE APARTMENT, Cooling, 2655.87278, 3187.04733, 0.20587, 0.24705, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G NE APARTMENT, Heating, 2815.34781, 3378.41737, 0.12856, 0.15427, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Cooling, 2342.15870, 2810.59045, 0.18079, 0.21695, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Heating, 1893.76990, 2272.52389, 8.64799E-002, 0.10378, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Cooling, 2332.13132, 2798.55758, 0.18000, 0.21600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Heating, 1893.79083, 2272.54900, 8.64809E-002, 0.10378, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Cooling, 2543.88511, 3052.66213, 0.19697, 0.23636, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Heating, 1986.39922, 2383.67906, 9.07093E-002, 0.10885, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Cooling, 2526.56100, 3031.87320, 0.19561, 0.23474, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Heating, 2014.82950, 2417.79540, 9.20076E-002, 0.11041, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, M SW APARTMENT, Cooling, 35509.77836, 42611.73404, 2.78260, 3.33912, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M SW APARTMENT, Heating, 22306.78244, 26768.13892, 1.01850, 1.22220, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M NW APARTMENT, Cooling, 34290.73476, 41148.88172, 2.68631, 3.22357, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M NW APARTMENT, Heating, 21091.71497, 25310.05796, 0.96303, 1.15563, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M SE APARTMENT, Cooling, 29222.92059, 35067.50471, 2.28311, 2.73974, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M SE APARTMENT, Heating, 22255.19873, 26706.23847, 1.01615, 1.21938, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M NE APARTMENT, Cooling, 28181.33968, 33817.60762, 2.20009, 2.64011, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M NE APARTMENT, Heating, 21040.15057, 25248.18069, 0.96067, 1.15281, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Cooling, 24651.24191, 29581.49030, 1.91819, 2.30183, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Heating, 12137.46500, 14564.95800, 0.55422, 0.66506, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Cooling, 24525.77939, 29430.93527, 1.90830, 2.28995, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Heating, 12136.19423, 14563.43308, 0.55416, 0.66499, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Cooling, 26046.90550, 31256.28660, 2.02896, 2.43475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Heating, 13341.89081, 16010.26897, 0.60921, 0.73105, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Cooling, 25920.56422, 31104.67707, 2.01882, 2.42258, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Heating, 13340.62063, 16008.74476, 0.60915, 0.73098, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, T SW APARTMENT, Cooling, 4908.15131, 5889.78157, 0.38522, 0.46226, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T SW APARTMENT, Heating, 3900.26923, 4680.32307, 0.17807, 0.21369, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T NW APARTMENT, Cooling, 4909.96737, 5891.96085, 0.38539, 0.46247, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T NW APARTMENT, Heating, 3741.69039, 4490.02847, 0.17083, 0.20500, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T SE APARTMENT, Cooling, 3827.47124, 4592.96549, 0.29902, 0.35882, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T SE APARTMENT, Heating, 3891.06076, 4669.27292, 0.17765, 0.21318, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T NE APARTMENT, Cooling, 3841.76108, 4610.11329, 0.30022, 0.36027, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T NE APARTMENT, Heating, 3732.47745, 4478.97294, 0.17041, 0.20450, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Cooling, 3633.89130, 4360.66956, 0.28369, 0.34043, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Heating, 2480.86592, 2977.03910, 0.11328, 0.13593, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Cooling, 3593.96710, 4312.76052, 0.28051, 0.33661, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Heating, 2480.61647, 2976.73976, 0.11327, 0.13592, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Cooling, 3640.11422, 4368.13707, 0.28413, 0.34096, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Heating, 2638.97784, 3166.77340, 0.12050, 0.14460, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Cooling, 3600.22462, 4320.26954, 0.28095, 0.33715, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Heating, 2638.72867, 3166.47440, 0.12048, 0.14458, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24868, 2.50000, 2.59544E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, AIRLOOP G SW, Cooling, Sensible, 3913.55, 0.31241, 0.31241, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP G SW, Heating, Sensible, 4599.15, 0.15923, 0.15923, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00
 System Sizing Information, AIRLOOP G NW, Cooling, Sensible, 3615.43, 0.28847, 0.28847, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP G NW, Heating, Sensible, 4491.29, 0.15423, 0.15423, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
 System Sizing Information, AIRLOOP OFFICE, Cooling, Sensible, 3903.35, 0.32835, 0.32835, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP OFFICE, Heating, Sensible, 5318.59, 0.16324, 0.16324, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 18:50:00
 System Sizing Information, AIRLOOP G NE, Cooling, Sensible, 3101.29, 0.24705, 0.24705, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP G NE, Heating, Sensible, 4492.17, 0.15427, 0.15427, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
 System Sizing Information, AIRLOOP G N1, Cooling, Sensible, 2729.16, 0.21695, 0.21695, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP G N1, Heating, Sensible, 3402.40, 0.10378, 0.10378, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
 System Sizing Information, AIRLOOP G N2, Cooling, Sensible, 2717.25, 0.21600, 0.21600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP G N2, Heating, Sensible, 3402.42, 0.10378, 0.10378, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
 System Sizing Information, AIRLOOP G S1, Cooling, Sensible, 2968.36, 0.23636, 0.23636, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP G S1, Heating, Sensible, 3511.93, 0.10885, 0.10885, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00
 System Sizing Information, AIRLOOP G S2, Cooling, Sensible, 2947.80, 0.23474, 0.23474, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP G S2, Heating, Sensible, 3545.55, 0.11041, 0.11041, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00
 System Sizing Information, AIRLOOP M SW, Cooling, Sensible, 41730.65, 3.33912, 3.33912, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M SW, Heating, Sensible, 35681.38, 1.22220, 1.22220, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AIRLOOP M NW, Cooling, Sensible, 40292.06, 3.22357, 3.22357, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M NW, Heating, Sensible, 34244.56, 1.15563, 1.15563, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP M SE, Cooling, Sensible, 34287.80, 2.73974, 2.73974, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M SE, Heating, Sensible, 35620.38, 1.21938, 1.21938, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AIRLOOP M NE, Cooling, Sensible, 33050.30, 2.64011, 2.64011, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M NE, Heating, Sensible, 34183.58, 1.15281, 1.15281, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP M N1, Cooling, Sensible, 28856.04, 2.30183, 2.30183, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M N1, Heating, Sensible, 23656.24, 0.66506, 0.66506, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP M N2, Cooling, Sensible, 28707.79, 2.28995, 2.28995, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M N2, Heating, Sensible, 23654.73, 0.66499, 0.66499, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP M S1, Cooling, Sensible, 30510.61, 2.43475, 2.43475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M S1, Heating, Sensible, 25080.47, 0.73105, 0.73105, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AIRLOOP M S2, Cooling, Sensible, 30360.07, 2.42258, 2.42258, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M S2, Heating, Sensible, 25078.97, 0.73098, 0.73098, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AIRLOOP T SW, Cooling, Sensible, 5772.50, 0.46226, 0.46226, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T SW, Heating, Sensible, 5775.01, 0.21369, 0.21369, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AIRLOOP T NW, Cooling, Sensible, 5774.90, 0.46247, 0.46247, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T NW, Heating, Sensible, 5587.49, 0.20500, 0.20500, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP T SE, Cooling, Sensible, 4491.55, 0.35882, 0.35882, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T SE, Heating, Sensible, 5764.12, 0.21318, 0.21318, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AIRLOOP T NE, Cooling, Sensible, 4508.90, 0.36027, 0.36027, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T NE, Heating, Sensible, 5576.60, 0.20450, 0.20450, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP T N1, Cooling, Sensible, 4262.89, 0.34043, 0.34043, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T N1, Heating, Sensible, 4096.59, 0.13593, 0.13593, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP T N2, Cooling, Sensible, 4215.57, 0.33661, 0.33661, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T N2, Heating, Sensible, 4096.29, 0.13592, 0.13592, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP T S1, Cooling, Sensible, 4269.96, 0.34096, 0.34096, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T S1, Heating, Sensible, 4283.55, 0.14460, 0.14460, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AIRLOOP T S2, Cooling, Sensible, 4222.71, 0.33715, 0.33715, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T S2, Heating, Sensible, 4283.26, 0.14458, 0.14458, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.31241
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.28847
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, OFFICE DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.32835
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.24705
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.21695
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.21600
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.23636
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.23474
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 3.33912
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 3.22357
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.73974
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.64011
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.30183
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.28995
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.43475
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.42258
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.46226
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.46247
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.35882
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.36027
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.34043
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.33661
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.34096
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.33715
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31241
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31241
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31241
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.31241
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31241
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Adjusted Main Design Air Flow Rate [m3/s], 0.31241
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.28847
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.28847
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.28847
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.28847
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.28847
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Adjusted Main Design Air Flow Rate [m3/s], 0.28847
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.32835
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.32835
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.32835
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Adjusted Heating Design Air Flow Rate [m3/s], 0.32835
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.32835
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Adjusted Main Design Air Flow Rate [m3/s], 0.32835
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.24705
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.24705
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.24705
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.24705
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.24705
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Adjusted Main Design Air Flow Rate [m3/s], 0.24705
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.21695
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.21695
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.21695
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.21695
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.21695
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Adjusted Main Design Air Flow Rate [m3/s], 0.21695
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.21600
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.21600
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.21600
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.21600
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.21600
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Adjusted Main Design Air Flow Rate [m3/s], 0.21600
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.23636
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.23636
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23636
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.23636
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23636
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Adjusted Main Design Air Flow Rate [m3/s], 0.23636
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.23474
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.23474
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23474
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.23474
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23474
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Adjusted Main Design Air Flow Rate [m3/s], 0.23474
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.33912
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.33912
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.33912
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Adjusted Heating Design Air Flow Rate [m3/s], 3.33912
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Adjusted Cooling Design Air Flow Rate [m3/s], 3.33912
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Adjusted Main Design Air Flow Rate [m3/s], 3.33912
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.22357
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.22357
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.22357
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Adjusted Heating Design Air Flow Rate [m3/s], 3.22357
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Adjusted Cooling Design Air Flow Rate [m3/s], 3.22357
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Adjusted Main Design Air Flow Rate [m3/s], 3.22357
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.73974
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.73974
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.73974
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Adjusted Heating Design Air Flow Rate [m3/s], 2.73974
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Adjusted Cooling Design Air Flow Rate [m3/s], 2.73974
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Adjusted Main Design Air Flow Rate [m3/s], 2.73974
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.64011
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.64011
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.64011
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Adjusted Heating Design Air Flow Rate [m3/s], 2.64011
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Adjusted Cooling Design Air Flow Rate [m3/s], 2.64011
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Adjusted Main Design Air Flow Rate [m3/s], 2.64011
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.30183
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.30183
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.30183
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Adjusted Heating Design Air Flow Rate [m3/s], 2.30183
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Adjusted Cooling Design Air Flow Rate [m3/s], 2.30183
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Adjusted Main Design Air Flow Rate [m3/s], 2.30183
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.28995
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.28995
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.28995
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Adjusted Heating Design Air Flow Rate [m3/s], 2.28995
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Adjusted Cooling Design Air Flow Rate [m3/s], 2.28995
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Adjusted Main Design Air Flow Rate [m3/s], 2.28995
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.43475
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.43475
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.43475
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Adjusted Heating Design Air Flow Rate [m3/s], 2.43475
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Adjusted Cooling Design Air Flow Rate [m3/s], 2.43475
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Adjusted Main Design Air Flow Rate [m3/s], 2.43475
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.42258
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.42258
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.42258
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Adjusted Heating Design Air Flow Rate [m3/s], 2.42258
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Adjusted Cooling Design Air Flow Rate [m3/s], 2.42258
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Adjusted Main Design Air Flow Rate [m3/s], 2.42258
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.46226
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.46226
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.46226
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.46226
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.46226
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Adjusted Main Design Air Flow Rate [m3/s], 0.46226
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.46247
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.46247
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.46247
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.46247
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.46247
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Adjusted Main Design Air Flow Rate [m3/s], 0.46247
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.35882
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.35882
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.35882
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.35882
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.35882
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Adjusted Main Design Air Flow Rate [m3/s], 0.35882
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.36027
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.36027
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.36027
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.36027
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.36027
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Adjusted Main Design Air Flow Rate [m3/s], 0.36027
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.34043
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.34043
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.34043
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.34043
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.34043
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Adjusted Main Design Air Flow Rate [m3/s], 0.34043
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.33661
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.33661
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.33661
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.33661
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.33661
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Adjusted Main Design Air Flow Rate [m3/s], 0.33661
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.34096
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.34096
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.34096
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.34096
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.34096
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Adjusted Main Design Air Flow Rate [m3/s], 0.34096
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.33715
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.33715
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.33715
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.33715
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.33715
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Adjusted Main Design Air Flow Rate [m3/s], 0.33715
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Design Supply Air Flow Rate [m3/s], 0.31241
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Design Supply Air Flow Rate [m3/s], 0.28847
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Design Supply Air Flow Rate [m3/s], 0.32835
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Design Supply Air Flow Rate [m3/s], 0.24705
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Design Supply Air Flow Rate [m3/s], 0.21695
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Design Supply Air Flow Rate [m3/s], 0.21600
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Design Supply Air Flow Rate [m3/s], 0.23636
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Design Supply Air Flow Rate [m3/s], 0.23474
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Design Supply Air Flow Rate [m3/s], 3.33912
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Design Supply Air Flow Rate [m3/s], 3.22357
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Design Supply Air Flow Rate [m3/s], 2.73974
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Design Supply Air Flow Rate [m3/s], 2.64011
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Design Supply Air Flow Rate [m3/s], 2.30183
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Design Supply Air Flow Rate [m3/s], 2.28995
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Design Supply Air Flow Rate [m3/s], 2.43475
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Design Supply Air Flow Rate [m3/s], 2.42258
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Design Supply Air Flow Rate [m3/s], 0.46226
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Design Supply Air Flow Rate [m3/s], 0.46247
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Design Supply Air Flow Rate [m3/s], 0.35882
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Design Supply Air Flow Rate [m3/s], 0.36027
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Design Supply Air Flow Rate [m3/s], 0.34043
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Design Supply Air Flow Rate [m3/s], 0.33661
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Design Supply Air Flow Rate [m3/s], 0.34096
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Design Supply Air Flow Rate [m3/s], 0.33715
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,OFFICE_DCV,,No,ZoneSum,1.00,1,OFFICE,SZ DSOA OFFICE,CM DSZAD BUILDING
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G SW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.31241
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G SW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G SW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.31241
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G SW HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.31241
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G SW COOLING COIL, Design Size Rated Total Cooling Capacity [W], 5449.93615
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G SW COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 3690.48698
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G SW HEATING COIL, Design Size Rated Heating Capacity [W], 5160.85906
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G SW HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.13825E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G SW COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.13825E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.31241
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.31241
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.31241
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.31241
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Nominal Heating Capacity [W], 5160.85906
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 5449.93615
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 4599.14702
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP G SW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.31241
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP G SW_SUPPHEATCOIL, Design Size Nominal Capacity [W], 4599.14702
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G NW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.28847
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G NW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.28847
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NW HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.28847
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NW COOLING COIL, Design Size Rated Total Cooling Capacity [W], 5075.73904
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NW COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 3420.72327
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NW HEATING COIL, Design Size Rated Heating Capacity [W], 4806.51022
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NW HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.06010E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NW COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.06010E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.28847
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.28847
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.28847
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.28847
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Nominal Heating Capacity [W], 4806.51022
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 5075.73904
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 4491.28727
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP G NW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.28847
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP G NW_SUPPHEATCOIL, Design Size Nominal Capacity [W], 4491.28727
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP OFFICE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.32835
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP OFFICE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.32835
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP OFFICE HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.32835
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP OFFICE COOLING COIL, Design Size Rated Total Cooling Capacity [W], 5743.62286
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP OFFICE COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 3850.41026
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP OFFICE HEATING COIL, Design Size Rated Heating Capacity [W], 5438.96795
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP OFFICE HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.19959E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP OFFICE COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.19959E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.32835
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.32835
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.32835
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.32835
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Nominal Heating Capacity [W], 5438.96795
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 5743.62286
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 5318.59059
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP OFFICE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.32835
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP OFFICE_SUPPHEATCOIL, Design Size Nominal Capacity [W], 5318.59059
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G NE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.24705
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G NE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.24705
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NE HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.24705
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NE COOLING COIL, Design Size Rated Total Cooling Capacity [W], 4478.97691
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NE COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 2969.85033
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NE HEATING COIL, Design Size Rated Heating Capacity [W], 4241.40172
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NE HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 9.35462E-005
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NE COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 9.35462E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.24705
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.24705
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.24705
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.24705
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Nominal Heating Capacity [W], 4241.40172
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 4478.97691
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 4492.17309
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP G NE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.24705
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP G NE_SUPPHEATCOIL, Design Size Nominal Capacity [W], 4492.17309
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G N1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.21695
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G N1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.21695
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N1 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.21695
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N1 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 4011.87992
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N1 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 2632.94249
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N1 HEATING COIL, Design Size Rated Heating Capacity [W], 3799.08062
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N1 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.37906E-005
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N1 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.37906E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.21695
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.21695
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.21695
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.21695
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 3799.08062
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 4011.87992
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 3402.39662
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP G N1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.21695
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP G N1_SUPPHEATCOIL, Design Size Nominal Capacity [W], 3402.39662
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G N2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.21600
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G N2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.21600
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N2 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.21600
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N2 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 3996.56107
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N2 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 2622.11002
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N2 HEATING COIL, Design Size Rated Heating Capacity [W], 3784.57432
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N2 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.34707E-005
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N2 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.34707E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.21600
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.21600
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.21600
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.21600
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 3784.57432
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 3996.56107
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 3402.42137
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP G N2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.21600
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP G N2_SUPPHEATCOIL, Design Size Nominal Capacity [W], 3402.42137
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G S1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.23636
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G S1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.23636
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S1 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.23636
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S1 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 4283.84960
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S1 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 2841.12701
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S1 HEATING COIL, Design Size Rated Heating Capacity [W], 4056.62441
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S1 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.94709E-005
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S1 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.94709E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.23636
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.23636
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.23636
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.23636
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 4056.62441
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 4283.84960
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 3511.92892
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP G S1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.23636
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP G S1_SUPPHEATCOIL, Design Size Nominal Capacity [W], 3511.92892
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G S2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.23474
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G S2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.23474
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S2 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.23474
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S2 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 4262.79599
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S2 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 2824.13593
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S2 HEATING COIL, Design Size Rated Heating Capacity [W], 4036.68753
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S2 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.90312E-005
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S2 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.90312E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.23474
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.23474
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.23474
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.23474
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 4036.68753
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 4262.79599
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 3545.54834
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP G S2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.23474
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP G S2_SUPPHEATCOIL, Design Size Nominal Capacity [W], 3545.54834
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M SW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.33912
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M SW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.33912
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SW HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.33912
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SW COOLING COIL, Design Size Rated Total Cooling Capacity [W], 57487.45961
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SW COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 39207.25693
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SW HEATING COIL, Design Size Rated Heating Capacity [W], 54438.19311
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SW HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.20066E-003
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SW COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.20066E-003
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 3.33912
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 3.33912
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 3.33912
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.33912
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Nominal Heating Capacity [W], 54438.19311
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 57487.45961
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 35681.37706
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M SW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 3.33912
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M SW_SUPPHEATCOIL, Design Size Nominal Capacity [W], 35681.37706
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M NW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.22357
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M NW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.22357
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NW HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.22357
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NW COOLING COIL, Design Size Rated Total Cooling Capacity [W], 55643.15704
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NW COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 37893.47672
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NW HEATING COIL, Design Size Rated Heating Capacity [W], 52691.71658
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NW HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.16214E-003
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NW COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.16214E-003
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 3.22357
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 3.22357
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 3.22357
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.22357
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Nominal Heating Capacity [W], 52691.71658
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 55643.15704
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 34244.55743
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M NW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 3.22357
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M NW_SUPPHEATCOIL, Design Size Nominal Capacity [W], 34244.55743
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M SE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.73974
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M SE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.73974
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SE HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.73974
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SE COOLING COIL, Design Size Rated Total Cooling Capacity [W], 48590.03258
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SE COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 32594.72041
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SE HEATING COIL, Design Size Rated Heating Capacity [W], 46012.70599
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SE HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.01483E-003
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SE COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.01483E-003
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 2.73974
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 2.73974
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 2.73974
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.73974
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Nominal Heating Capacity [W], 46012.70599
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 48590.03258
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 35620.37828
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M SE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.73974
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M SE_SUPPHEATCOIL, Design Size Nominal Capacity [W], 35620.37828
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M NE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.64011
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M NE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.64011
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NE HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.64011
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NE COOLING COIL, Design Size Rated Total Cooling Capacity [W], 47036.29907
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NE COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 31474.49719
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NE HEATING COIL, Design Size Rated Heating Capacity [W], 44541.38606
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NE HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 9.82382E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NE COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 9.82382E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 2.64011
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 2.64011
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 2.64011
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.64011
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Nominal Heating Capacity [W], 44541.38606
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 47036.29907
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 34183.58150
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M NE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.64011
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M NE_SUPPHEATCOIL, Design Size Nominal Capacity [W], 34183.58150
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M N1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.30183
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M N1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.30183
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N1 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.30183
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N1 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 41218.09874
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N1 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 27510.09683
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N1 HEATING COIL, Design Size Rated Heating Capacity [W], 39031.79640
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N1 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.60866E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N1 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.60866E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 2.30183
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 2.30183
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 2.30183
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.30183
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 39031.79640
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 41218.09874
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 23656.23759
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M N1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.30183
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M N1_SUPPHEATCOIL, Design Size Nominal Capacity [W], 23656.23759
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M N2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.28995
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M N2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.28995
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N2 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.28995
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N2 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 41036.87155
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N2 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 27377.71467
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N2 HEATING COIL, Design Size Rated Heating Capacity [W], 38860.18192
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N2 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.57081E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N2 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.57081E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 2.28995
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 2.28995
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 2.28995
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.28995
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 38860.18192
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 41036.87155
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 23654.73488
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M N2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.28995
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M N2_SUPPHEATCOIL, Design Size Nominal Capacity [W], 23654.73488
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M S1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.43475
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M S1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.43475
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S1 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.43475
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S1 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 43114.92209
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S1 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 28952.44652
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S1 HEATING COIL, Design Size Rated Heating Capacity [W], 40828.00789
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S1 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 9.00482E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S1 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 9.00482E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 2.43475
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 2.43475
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 2.43475
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.43475
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 40828.00789
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 43114.92209
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 25080.47133
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M S1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.43475
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M S1_SUPPHEATCOIL, Design Size Nominal Capacity [W], 25080.47133
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M S2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.42258
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M S2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.42258
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S2 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.42258
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S2 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 42935.78435
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S2 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 28818.85894
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S2 HEATING COIL, Design Size Rated Heating Capacity [W], 40658.37203
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S2 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.96741E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S2 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.96741E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 2.42258
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 2.42258
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 2.42258
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.42258
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 40658.37203
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 42935.78435
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 25078.96932
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M S2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.42258
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M S2_SUPPHEATCOIL, Design Size Nominal Capacity [W], 25078.96932
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T SW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.46226
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T SW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.46226
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SW HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.46226
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SW COOLING COIL, Design Size Rated Total Cooling Capacity [W], 7952.20564
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SW COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 5425.25547
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SW HEATING COIL, Design Size Rated Heating Capacity [W], 7530.40244
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SW HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.66087E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SW COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.66087E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.46226
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.46226
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.46226
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.46226
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Nominal Heating Capacity [W], 7530.40244
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 7952.20564
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 5775.01318
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T SW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.46226
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T SW_SUPPHEATCOIL, Design Size Nominal Capacity [W], 5775.01318
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T NW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.46247
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T NW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.46247
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NW HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.46247
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NW COOLING COIL, Design Size Rated Total Cooling Capacity [W], 7941.34345
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NW COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 5423.47767
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NW HEATING COIL, Design Size Rated Heating Capacity [W], 7520.11641
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NW HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.65860E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NW COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.65860E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.46247
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.46247
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.46247
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.46247
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Nominal Heating Capacity [W], 7520.11641
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 7941.34345
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 5587.49328
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T NW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.46247
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T NW_SUPPHEATCOIL, Design Size Nominal Capacity [W], 5587.49328
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T SE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.35882
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T SE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.35882
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SE HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.35882
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SE COOLING COIL, Design Size Rated Total Cooling Capacity [W], 6390.61680
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SE COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 4277.04462
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SE HEATING COIL, Design Size Rated Heating Capacity [W], 6051.64385
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SE HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.33472E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SE COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.33472E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.35882
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.35882
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.35882
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.35882
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Nominal Heating Capacity [W], 6051.64385
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 6390.61680
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 5764.12398
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T SE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.35882
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T SE_SUPPHEATCOIL, Design Size Nominal Capacity [W], 5764.12398
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T NE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.36027
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T NE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.36027
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NE HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.36027
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NE COOLING COIL, Design Size Rated Total Cooling Capacity [W], 6399.63425
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NE COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 4289.16635
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NE HEATING COIL, Design Size Rated Heating Capacity [W], 6060.18300
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NE HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.33660E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NE COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.33660E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.36027
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.36027
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.36027
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.36027
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Nominal Heating Capacity [W], 6060.18300
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 6399.63425
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 5576.59879
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T NE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.36027
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T NE_SUPPHEATCOIL, Design Size Nominal Capacity [W], 5576.59879
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T N1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.34043
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T N1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.34043
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N1 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.34043
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N1 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 5939.74321
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N1 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 4021.52074
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N1 HEATING COIL, Design Size Rated Heating Capacity [W], 5624.68563
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N1 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.24055E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N1 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.24055E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.34043
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.34043
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.34043
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.34043
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 5624.68563
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 5939.74321
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 4096.58618
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T N1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.34043
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T N1_SUPPHEATCOIL, Design Size Nominal Capacity [W], 4096.58618
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T N2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.33661
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T N2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.33661
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N2 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.33661
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N2 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 5882.60375
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N2 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 3979.27639
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N2 HEATING COIL, Design Size Rated Heating Capacity [W], 5570.57698
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N2 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.22862E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N2 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.22862E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.33661
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.33661
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.33661
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.33661
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 5570.57698
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 5882.60375
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 4096.29121
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T N2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.33661
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T N2_SUPPHEATCOIL, Design Size Nominal Capacity [W], 4096.29121
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T S1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.34096
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T S1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.34096
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S1 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.34096
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S1 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 5961.65166
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S1 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 4031.54430
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S1 HEATING COIL, Design Size Rated Heating Capacity [W], 5645.43200
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S1 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.24513E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S1 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.24513E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.34096
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.34096
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.34096
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.34096
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 5645.43200
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 5961.65166
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 4283.55388
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T S1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.34096
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T S1_SUPPHEATCOIL, Design Size Nominal Capacity [W], 4283.55388
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T S2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.33715
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T S2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.33715
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S2 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.33715
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S2 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 5904.53480
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S2 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 3989.35237
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S2 HEATING COIL, Design Size Rated Heating Capacity [W], 5591.34476
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S2 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.23320E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S2 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.23320E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.33715
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.33715
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.33715
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.33715
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 5591.34476
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 5904.53480
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 4283.25923
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T S2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.33715
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T S2_SUPPHEATCOIL, Design Size Nominal Capacity [W], 4283.25923
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,2.2712,175842.6,0.275,5.4220E-002
 Component Sizing Information, PlantLoop, SINGLE WATER PLANT LOOP, Maximum Loop Flow Rate [m3/s], 9.74812E-003
 Component Sizing Information, PlantLoop, SINGLE WATER PLANT LOOP, Plant Loop Volume [m3], 1.16977
 Component Sizing Information, Pump:ConstantSpeed, PLANT CIRC PUMP, Design Flow Rate [m3/s], 9.74812E-003
 Component Sizing Information, Pump:ConstantSpeed, PLANT CIRC PUMP, Design Power Consumption [W], 2461.64189
 Component Sizing Information, EvaporativeFluidCooler:TwoSpeed, CENTRAL TOWER, Design Water Flow Rate [m3/s], 9.74812E-003
 Component Sizing Information, EvaporativeFluidCooler:TwoSpeed, CENTRAL TOWER, Fan Power at High Fan Speed [W], 4705.81519
 Component Sizing Information, EvaporativeFluidCooler:TwoSpeed, CENTRAL TOWER, Air Flow Rate at High Fan Speed [m3/s], 12.70908
 Component Sizing Information, EvaporativeFluidCooler:TwoSpeed, CENTRAL TOWER, U-Factor Times Area Value at High Fan Speed [W/C], 14227.01459
 Component Sizing Information, EvaporativeFluidCooler:TwoSpeed, CENTRAL TOWER, Air Flow Rate at Low Fan Speed [m3/s], 6.35454
 Component Sizing Information, EvaporativeFluidCooler:TwoSpeed, CENTRAL TOWER, Fan Power at Low Fan Speed [W], 752.93043
 Component Sizing Information, EvaporativeFluidCooler:TwoSpeed, CENTRAL TOWER, U-Factor Times Area Value at Low Fan Speed [W/C], 8536.20875
 Component Sizing Information, Boiler:HotWater, CENTRAL BOILER, Design Size Nominal Capacity [W], 441215.66021
 Component Sizing Information, Boiler:HotWater, CENTRAL BOILER, Design Size Design Water Flow Rate [m3/s], 9.74812E-003
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 2.57913E-004
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 3.09495E-002
 Component Sizing Information, Pump:ConstantSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 2.57913E-004
 Component Sizing Information, Pump:ConstantSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 32.94561
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 2.57913E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1
Environment:WarmupDays,  7
! <Tabular Report>,Style,Unit Conversion
Tabular Report,Commaandhtml,commaandhtml
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,G SW APARTMENT,RunPeriod: RUNPERIOD 1,1.8680946079E-006,7.9309552392E-006,Pass,Pass,1.6759034872E-002,1.9651153786E-002,Pass,Pass
 Warmup Convergence Information,G NW APARTMENT,RunPeriod: RUNPERIOD 1,2.0413057256E-006,8.6183535571E-006,Pass,Pass,1.1944241322E-002,1.2336398466E-002,Pass,Pass
 Warmup Convergence Information,OFFICE,RunPeriod: RUNPERIOD 1,7.9103357889E-008,2.9467101687E-007,Pass,Pass,4.1540856537E-002,5.8953513371E-002,Pass,Pass
 Warmup Convergence Information,G NE APARTMENT,RunPeriod: RUNPERIOD 1,2.0622560814E-006,8.6928905707E-006,Pass,Pass,1.1499914602E-002,1.2396901140E-002,Pass,Pass
 Warmup Convergence Information,G N1 APARTMENT,RunPeriod: RUNPERIOD 1,1.2301703454E-006,5.1857180809E-006,Pass,Pass,1.5524574932E-002,1.9669858785E-002,Pass,Pass
 Warmup Convergence Information,G N2 APARTMENT,RunPeriod: RUNPERIOD 1,1.2312732069E-006,5.1897810739E-006,Pass,Pass,1.5508468314E-002,1.9665512141E-002,Pass,Pass
 Warmup Convergence Information,G S1 APARTMENT,RunPeriod: RUNPERIOD 1,9.6940576139E-007,4.2018641676E-006,Pass,Pass,2.9627682458E-002,4.6306865433E-002,Pass,Pass
 Warmup Convergence Information,G S2 APARTMENT,RunPeriod: RUNPERIOD 1,1.3215959047E-006,5.7011435724E-006,Pass,Pass,2.0724541836E-002,3.0983449848E-002,Pass,Pass
 Warmup Convergence Information,G CORRIDOR,RunPeriod: RUNPERIOD 1,0.2772066479,0.9354638119,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,M SW APARTMENT,RunPeriod: RUNPERIOD 1,1.2776459945E-006,4.9457349080E-006,Pass,Pass,2.6573398097E-002,2.8730904791E-002,Pass,Pass
 Warmup Convergence Information,M NW APARTMENT,RunPeriod: RUNPERIOD 1,1.4323112561E-006,5.5079881593E-006,Pass,Pass,1.9240843899E-002,1.8026627194E-002,Pass,Pass
 Warmup Convergence Information,M SE APARTMENT,RunPeriod: RUNPERIOD 1,1.2878192024E-006,4.9831064501E-006,Pass,Pass,2.6581252440E-002,2.8636912287E-002,Pass,Pass
 Warmup Convergence Information,M NE APARTMENT,RunPeriod: RUNPERIOD 1,1.4440732268E-006,5.5555710984E-006,Pass,Pass,1.8876187636E-002,1.8325801851E-002,Pass,Pass
 Warmup Convergence Information,M N1 APARTMENT,RunPeriod: RUNPERIOD 1,7.0733628537E-007,2.7311737784E-006,Pass,Pass,2.8228877781E-002,3.1216726687E-002,Pass,Pass
 Warmup Convergence Information,M N2 APARTMENT,RunPeriod: RUNPERIOD 1,7.0815854677E-007,2.7341530587E-006,Pass,Pass,2.8220979272E-002,3.1207977190E-002,Pass,Pass
 Warmup Convergence Information,M S1 APARTMENT,RunPeriod: RUNPERIOD 1,4.9426939946E-007,2.0061095197E-006,Pass,Pass,8.7874614475E-002,0.2221424879,Pass,Pass
 Warmup Convergence Information,M S2 APARTMENT,RunPeriod: RUNPERIOD 1,4.9504950258E-007,2.0086419633E-006,Pass,Pass,8.8571329665E-002,0.2278567670,Pass,Pass
 Warmup Convergence Information,M CORRIDOR,RunPeriod: RUNPERIOD 1,1.1829767132E-002,1.1330037862E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,T SW APARTMENT,RunPeriod: RUNPERIOD 1,2.6435989550E-006,1.1172934742E-005,Pass,Pass,2.0817561280E-002,2.2922137342E-002,Pass,Pass
 Warmup Convergence Information,T NW APARTMENT,RunPeriod: RUNPERIOD 1,2.6780850204E-006,1.1300198251E-005,Pass,Pass,1.5948653350E-002,1.4165632915E-002,Pass,Pass
 Warmup Convergence Information,T SE APARTMENT,RunPeriod: RUNPERIOD 1,2.6568363052E-006,1.1208059460E-005,Pass,Pass,2.0882124288E-002,2.2931185708E-002,Pass,Pass
 Warmup Convergence Information,T NE APARTMENT,RunPeriod: RUNPERIOD 1,2.6915334832E-006,1.1340337153E-005,Pass,Pass,1.5658457761E-002,1.4563742491E-002,Pass,Pass
 Warmup Convergence Information,T N1 APARTMENT,RunPeriod: RUNPERIOD 1,1.7690378642E-006,7.5502167400E-006,Pass,Pass,1.7808101133E-002,1.7285270013E-002,Pass,Pass
 Warmup Convergence Information,T N2 APARTMENT,RunPeriod: RUNPERIOD 1,1.7703435522E-006,7.5534154806E-006,Pass,Pass,1.7823881232E-002,1.7304353635E-002,Pass,Pass
 Warmup Convergence Information,T S1 APARTMENT,RunPeriod: RUNPERIOD 1,1.6665661774E-006,7.2861437745E-006,Pass,Pass,2.9553367635E-002,3.9451087076E-002,Pass,Pass
 Warmup Convergence Information,T S2 APARTMENT,RunPeriod: RUNPERIOD 1,1.6680895114E-006,7.2892837506E-006,Pass,Pass,2.9618183725E-002,3.9570721880E-002,Pass,Pass
 Warmup Convergence Information,T CORRIDOR,RunPeriod: RUNPERIOD 1,2.3538804087E-002,2.1365472274E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
