 Zone Sizing Information, FLOOR 2 RECEPTION, Heating, 1977.84618, 1977.84618, 8.53510E-002, 9.75300E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 91.41659, 29.52287, 9.75300E-002, 0.00000
 Zone Sizing Information, FLOOR 2 RECEPTION HALL, Cooling, 2703.70451, 2703.70451, 0.23393, 0.23393, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 52.39731, 2.82000, 1.59707E-002, 0.00000
 Zone Sizing Information, FLOOR 2 RECEPTION HALL, Heating, 0.00000, 0.00000, 0.00000, 1.59707E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -16.30000, 9.24091E-004, 52.39731, 2.82000, 1.59707E-002, 0.00000
 Zone Sizing Information, FLOOR 2 RECEPTION TOILET, Cooling, 568.94520, 568.94520, 4.91936E-002, 4.91936E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 11.70578, 0.63000, 0.00000, 0.00000
 Zone Sizing Information, FLOOR 2 RECEPTION TOILET, Heating, 67.53834, 67.53834, 2.96583E-003, 2.96583E-003, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 11.70578, 0.63000, 0.00000, 0.00000
 Zone Sizing Information, FLOOR 2 SCHEDULING 1, Cooling, 1409.33634, 1409.33634, 0.12171, 0.12171, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 30.10058, 1.62016, 1.29974E-002, 0.00000
 Zone Sizing Information, FLOOR 2 SCHEDULING 1, Heating, 0.00000, 0.00000, 0.00000, 1.29974E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -16.30000, 9.24091E-004, 30.10058, 1.62016, 1.29974E-002, 0.00000
 Zone Sizing Information, FLOOR 2 SCHEDULING 2, Cooling, 1507.10321, 1507.10321, 0.13018, 0.13018, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 31.77284, 1.71017, 1.37195E-002, 0.00000
 Zone Sizing Information, FLOOR 2 SCHEDULING 2, Heating, 0.00000, 0.00000, 0.00000, 1.37195E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -16.30000, 9.24091E-004, 31.77284, 1.71017, 1.37195E-002, 0.00000
 Zone Sizing Information, FLOOR 2 STORAGE 1, Cooling, 248.14050, 248.14050, 2.14558E-002, 2.14558E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 5.20257, 0.11200, 3.17148E-003, 0.00000
 Zone Sizing Information, FLOOR 2 STORAGE 1, Heating, 79.64191, 79.64191, 3.48760E-003, 3.48760E-003, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 5.20257, 0.11200, 3.17148E-003, 0.00000
 Zone Sizing Information, FLOOR 2 STORAGE 2, Cooling, 461.58204, 461.58204, 3.97636E-002, 3.97636E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 11.14836, 0.24000, 6.79603E-003, 0.00000
 Zone Sizing Information, FLOOR 2 STORAGE 2, Heating, 107.02829, 107.02829, 4.68908E-003, 6.79603E-003, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 11.14836, 0.24000, 6.79603E-003, 0.00000
 Zone Sizing Information, FLOOR 2 STORAGE 3, Cooling, 567.90425, 567.90425, 4.89505E-002, 4.89505E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 13.37804, 0.28800, 8.15524E-003, 0.00000
 Zone Sizing Information, FLOOR 2 STORAGE 3, Heating, 112.90997, 112.90997, 4.94940E-003, 8.15524E-003, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 13.37804, 0.28800, 8.15524E-003, 0.00000
 Zone Sizing Information, FLOOR 2 UTILITY, Cooling, 659.60295, 659.60295, 5.71735E-002, 5.71735E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 11.70578, 0.25200, 7.13583E-003, 0.00000
 Zone Sizing Information, FLOOR 2 UTILITY, Heating, 520.97800, 520.97800, 2.26749E-002, 2.26749E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 11.70578, 0.25200, 7.13583E-003, 0.00000
 Zone Sizing Information, FLOOR 2 WORK, Cooling, 6106.90892, 6106.90892, 0.52487, 0.52487, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 157.00614, 8.45082, 6.77953E-002, 0.00000
 Zone Sizing Information, FLOOR 2 WORK, Heating, 1235.10248, 1235.10248, 5.37199E-002, 6.77953E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 157.00614, 8.45082, 6.77953E-002, 0.00000
 Zone Sizing Information, FLOOR 2 WORK HALL, Cooling, 3805.66664, 3805.66664, 0.32904, 0.32904, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 77.48114, 4.17000, 2.36163E-002, 0.00000
 Zone Sizing Information, FLOOR 2 WORK HALL, Heating, 13.99645, 13.99645, 6.17302E-004, 2.36163E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -16.30000, 9.24091E-004, 77.48114, 4.17000, 2.36163E-002, 0.00000
 Zone Sizing Information, FLOOR 2 WORK TOILET, Cooling, 249.16750, 249.16750, 2.15761E-002, 2.15761E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 5.01676, 0.27000, 0.00000, 0.00000
 Zone Sizing Information, FLOOR 2 WORK TOILET, Heating, 309.27194, 309.27194, 1.35114E-002, 1.35114E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 5.01676, 0.27000, 0.00000, 0.00000
 Zone Sizing Information, FLOOR 2 X-RAY, Cooling, 10591.02757, 14297.88723, 0.92631, 1.25051, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 83.61274, 18.00175, 0.12743, 0.00000
 Zone Sizing Information, FLOOR 2 X-RAY, Heating, 0.00000, 0.00000, 0.00000, 0.12743, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -16.30000, 9.24091E-004, 83.61274, 18.00175, 0.12743, 0.00000
 Zone Sizing Information, FLOOR 3 DRESSING ROOM, Cooling, 267.76141, 267.76141, 2.32803E-002, 2.32803E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 3.90193, 0.21002, 1.68485E-003, 0.00000
 Zone Sizing Information, FLOOR 3 DRESSING ROOM, Heating, 10.47297, 10.47297, 4.61201E-004, 1.68485E-003, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 3.90193, 0.21002, 1.68485E-003, 0.00000
 Zone Sizing Information, FLOOR 3 ELEVATOR HALL, Cooling, 1370.25030, 1370.25030, 0.11788, 0.11788, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 34.37412, 1.85000, 1.04772E-002, 0.00000
 Zone Sizing Information, FLOOR 3 ELEVATOR HALL, Heating, 1092.68491, 1092.68491, 4.72848E-002, 4.72848E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 34.37412, 1.85000, 1.04772E-002, 0.00000
 Zone Sizing Information, FLOOR 3 HUMID, Cooling, 627.16936, 627.16936, 5.44354E-002, 5.44354E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 10.03353, 0.54005, 4.33248E-003, 0.00000
 Zone Sizing Information, FLOOR 3 HUMID, Heating, 13.50360, 13.50360, 5.93835E-004, 4.33248E-003, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 07:50:00, -16.30000, 9.24091E-004, 10.03353, 0.54005, 4.33248E-003, 0.00000
 Zone Sizing Information, FLOOR 3 JANITOR, Cooling, 219.10796, 219.10796, 1.94631E-002, 1.94631E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:50:00, 28.22300, 1.33633E-002, 5.85289, 0.12600, 3.56792E-003, 0.00000
 Zone Sizing Information, FLOOR 3 JANITOR, Heating, 554.04479, 554.04479, 2.42696E-002, 2.42696E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 5.85289, 0.12600, 3.56792E-003, 0.00000
 Zone Sizing Information, FLOOR 3 LOCKER, Cooling, 870.82493, 870.82493, 7.58265E-002, 7.58265E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 11.14836, 1.80018, 7.64554E-003, 0.00000
 Zone Sizing Information, FLOOR 3 LOCKER, Heating, 118.76052, 118.76052, 5.17066E-003, 7.64554E-003, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 11.14836, 1.80018, 7.64554E-003, 0.00000
 Zone Sizing Information, FLOOR 3 LOUNGE, Cooling, 4765.35350, 4765.35350, 0.41409, 0.41409, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 70.51341, 11.38611, 4.83580E-002, 0.00000
 Zone Sizing Information, FLOOR 3 LOUNGE, Heating, 1043.58042, 1043.58042, 4.48113E-002, 4.83580E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 70.51341, 11.38611, 4.83580E-002, 0.00000
 Zone Sizing Information, FLOOR 3 LOUNGE TOILET, Cooling, 876.46640, 876.46640, 7.57307E-002, 7.57307E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 17.83738, 0.96000, 0.00000, 0.00000
 Zone Sizing Information, FLOOR 3 LOUNGE TOILET, Heating, 763.08392, 763.08392, 3.31766E-002, 3.31766E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 17.83738, 0.96000, 0.00000, 0.00000
 Zone Sizing Information, FLOOR 3 MECHANICAL, Cooling, 3688.19444, 3688.19444, 0.32227, 0.32227, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 32.51606, 0.52500, 0.00000, 0.00000
 Zone Sizing Information, FLOOR 3 MECHANICAL, Heating, 404.63938, 404.63938, 1.74667E-002, 1.74667E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 32.51606, 0.52500, 0.00000, 0.00000
 Zone Sizing Information, FLOOR 3 MECHANICAL HALL, Cooling, 1495.63467, 1495.63467, 0.12942, 0.12942, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 27.87091, 1.50000, 8.49505E-003, 0.00000
 Zone Sizing Information, FLOOR 3 MECHANICAL HALL, Heating, 807.23715, 807.23715, 3.49207E-002, 3.49207E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 27.87091, 1.50000, 8.49505E-003, 0.00000
 Zone Sizing Information, FLOOR 3 OFFICE, Cooling, 11744.35834, 11744.35834, 1.01095, 1.01095, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 282.05363, 15.18148, 0.12179, 0.00000
 Zone Sizing Information, FLOOR 3 OFFICE, Heating, 6642.91630, 6642.91630, 0.28543, 0.28543, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 282.05363, 15.18148, 0.12179, 0.00000
 Zone Sizing Information, FLOOR 3 OFFICE HALL, Cooling, 3647.01209, 3647.01209, 0.31499, 0.31499, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 77.48114, 4.17000, 2.36163E-002, 0.00000
 Zone Sizing Information, FLOOR 3 OFFICE HALL, Heating, 2122.10655, 2122.10655, 9.18068E-002, 9.18068E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 77.48114, 4.17000, 2.36163E-002, 0.00000
 Zone Sizing Information, FLOOR 3 OFFICE TOILET, Cooling, 231.96611, 231.96611, 2.00560E-002, 2.00560E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 5.01676, 0.27000, 0.00000, 0.00000
 Zone Sizing Information, FLOOR 3 OFFICE TOILET, Heating, 355.99504, 355.99504, 1.55601E-002, 1.55601E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 5.01676, 0.27000, 0.00000, 0.00000
 Zone Sizing Information, FLOOR 3 PHYSICAL THERAPY 1, Cooling, 7837.00914, 7837.00914, 0.69631, 0.69631, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 13:20:00, 29.99000, 1.33664E-002, 120.77395, 26.00253, 0.18408, 0.00000
 Zone Sizing Information, FLOOR 3 PHYSICAL THERAPY 1, Heating, 4149.37851, 4149.37851, 0.17978, 0.18408, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 120.77395, 26.00253, 0.18408, 0.00000
 Zone Sizing Information, FLOOR 3 PHYSICAL THERAPY 2, Cooling, 3311.59766, 3311.59766, 0.28726, 0.28726, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 54.99860, 11.84115, 8.38260E-002, 0.00000
 Zone Sizing Information, FLOOR 3 PHYSICAL THERAPY 2, Heating, 363.67490, 363.67490, 1.58333E-002, 8.38260E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 54.99860, 11.84115, 8.38260E-002, 0.00000
 Zone Sizing Information, FLOOR 3 PHYSICAL THERAPY TOILET, Cooling, 421.35782, 421.35782, 3.64732E-002, 3.64732E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 7.80386, 0.42000, 0.00000, 0.00000
 Zone Sizing Information, FLOOR 3 PHYSICAL THERAPY TOILET, Heating, 46.22429, 46.22429, 2.03194E-003, 2.03194E-003, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 7.80386, 0.42000, 0.00000, 0.00000
 Zone Sizing Information, FLOOR 3 STORAGE 1, Cooling, 442.17253, 442.17253, 3.81487E-002, 3.81487E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 10.03353, 0.21600, 6.11643E-003, 0.00000
 Zone Sizing Information, FLOOR 3 STORAGE 1, Heating, 163.50709, 163.50709, 7.13552E-003, 7.13552E-003, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 10.03353, 0.21600, 6.11643E-003, 0.00000
 Zone Sizing Information, FLOOR 3 STORAGE 2, Cooling, 373.59195, 373.59195, 3.22820E-002, 3.22820E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 7.80386, 0.16800, 4.75722E-003, 0.00000
 Zone Sizing Information, FLOOR 3 STORAGE 2, Heating, 220.93501, 220.93501, 9.58554E-003, 9.58554E-003, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 7.80386, 0.16800, 4.75722E-003, 0.00000
 Zone Sizing Information, FLOOR 3 TREATMENT, Cooling, 2783.65824, 2783.65824, 0.24165, 0.24165, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 44.22185, 9.52093, 6.73941E-002, 0.00000
 Zone Sizing Information, FLOOR 3 TREATMENT, Heating, 194.34543, 194.34543, 8.50092E-003, 6.73941E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 44.22185, 9.52093, 6.73941E-002, 0.00000
 Zone Sizing Information, FLOOR 3 UNDEVELOPED 1, Cooling, 7909.32051, 7909.32051, 0.67892, 0.67892, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 210.70409, 4.53600, 0.12845, 0.00000
 Zone Sizing Information, FLOOR 3 UNDEVELOPED 1, Heating, 5287.92744, 5287.92744, 0.22759, 0.22759, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 210.70409, 4.53600, 0.12845, 0.00000
 Zone Sizing Information, FLOOR 3 UNDEVELOPED 2, Cooling, 4046.01819, 4046.01819, 0.34744, 0.34744, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 107.02430, 2.30400, 6.52419E-002, 0.00000
 Zone Sizing Information, FLOOR 3 UNDEVELOPED 2, Heating, 3657.29041, 3657.29041, 0.15845, 0.15845, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 107.02430, 2.30400, 6.52419E-002, 0.00000
 Zone Sizing Information, FLOOR 3 UTILITY, Cooling, 748.61264, 748.61264, 6.42660E-002, 6.42660E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 20.06706, 0.43200, 1.22329E-002, 0.00000
 Zone Sizing Information, FLOOR 3 UTILITY, Heating, 318.78087, 318.78087, 1.38545E-002, 1.38545E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 20.06706, 0.43200, 1.22329E-002, 0.00000
 Zone Sizing Information, FLOOR 3 WORK, Cooling, 3352.76659, 3352.76659, 0.29103, 0.29103, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 23.41800, 1.33548E-002, 53.32634, 2.87028, 2.30263E-002, 0.00000
 Zone Sizing Information, FLOOR 3 WORK, Heating, 2203.04735, 2203.04735, 9.57018E-002, 9.57018E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 53.32634, 2.87028, 2.30263E-002, 0.00000
 Zone Sizing Information, NE STAIR, Cooling, 1268.40036, 1268.40036, 0.11267, 0.11267, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 13:30:00, 30.06750, 1.33665E-002, 15.60771, 0.84000, 4.75723E-003, 0.00000
 Zone Sizing Information, NE STAIR, Heating, 3314.65845, 3314.65845, 0.14486, 0.14486, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 15.60771, 0.84000, 4.75723E-003, 0.00000
 Zone Sizing Information, NW ELEVATOR, Cooling, 1192.63936, 1192.63936, 0.10594, 0.10594, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:50:00, 28.22300, 1.33633E-002, 13.00643, 0.21000, 0.00000, 0.00000
 Zone Sizing Information, NW ELEVATOR, Heating, 2389.05117, 2389.05117, 0.10429, 0.10429, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 13.00643, 0.21000, 0.00000, 0.00000
 Zone Sizing Information, NW STAIR, Cooling, 1349.06732, 1349.06732, 0.11984, 0.11984, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 28.06800, 1.33630E-002, 17.83738, 0.96000, 5.43683E-003, 0.00000
 Zone Sizing Information, NW STAIR, Heating, 3447.72743, 3447.72743, 0.15055, 0.15055, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 17.83738, 0.96000, 5.43683E-003, 0.00000
 Zone Sizing Information, SW STAIR, Cooling, 936.95761, 936.95761, 8.32301E-002, 8.32301E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:40:00, 29.24600, 1.33651E-002, 8.91869, 0.48000, 2.71842E-003, 0.00000
 Zone Sizing Information, SW STAIR, Heating, 1772.24130, 1772.24130, 7.74055E-002, 7.74055E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -16.30000, 9.24091E-004, 8.91869, 0.48000, 2.71842E-003, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, AHU-1, Cooling, Sensible, 96584.68, 7.42458, 7.42458, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, AHU-1, Heating, Sensible, 0.00, 2.41439, 2.41439, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 19:00:00
 System Sizing Information, AHU-2, Cooling, Sensible, 138743.10, 12.13055, 12.13055, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, AHU-2, Heating, Sensible, 3847.02, 3.19507, 3.19507, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:40:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.18688E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.18688E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.58477E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.21434E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.18688E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ANESTHESIA VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ANESTHESIA VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2531.12834
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ANESTHESIA VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.21434E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ANESTHESIA VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 43.13222
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 ANESTHESIA VAV BOX REHEAT COIL,1712.43
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.43731E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.27582
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.87462E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.38134E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.95619E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.11162E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 BIO HAZ VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 BIO HAZ VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 337.91115
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 BIO HAZ VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.95619E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 BIO HAZ VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 6.63669
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 BIO HAZ VAV BOX REHEAT COIL,228.47
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.29307
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.10145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.86142E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.48308
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.75547E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.46279E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.86142E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CAFE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2815.12013
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CAFE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.46279E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CAFE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 47.71529
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 CAFE VAV BOX REHEAT COIL,1904.59
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 6.44154E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.61540
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.44154E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.75144E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.43433E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.44154E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2782.59100
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.43433E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 45.69027
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 CLEAN VAV BOX REHEAT COIL,1882.92
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.94446E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.65342
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.94446E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.59132E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.00230E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.94446E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN WORK VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3431.81327
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN WORK VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.00230E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN WORK VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 56.35052
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 CLEAN WORK VAV BOX REHEAT COIL,2322.23
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.67813E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.99822E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.76792E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.67813E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DICTATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DICTATION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 202.08411
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DICTATION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.76792E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DICTATION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 3.31823
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 DICTATION VAV BOX REHEAT COIL,136.75
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.74340E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.08509E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.31165E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.09205E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DRESSING ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DRESSING ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 721.46019
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DRESSING ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.31165E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DRESSING ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 14.16404
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 DRESSING ROOM VAV BOX REHEAT COIL,487.80
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELECTRICAL ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.46188E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELECTRICAL ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.12702
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELECTRICAL ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELECTRICAL ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.09238E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELECTRICAL ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELECTRICAL ROOM VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELECTRICAL ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.99955E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELECTRICAL ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.85327E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELECTRICAL ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.09238E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELECTRICAL ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELECTRICAL ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ELECTRICAL ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 554.75843
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ELECTRICAL ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.85327E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ELECTRICAL ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 9.58705
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 ELECTRICAL ROOM VAV BOX REHEAT COIL,375.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR PUMP ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 6.57352E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR PUMP ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 9.80006E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR PUMP ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR PUMP ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.31470E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR PUMP ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR PUMP ROOM VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR PUMP ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.88773E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR PUMP ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.58413E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR PUMP ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.74184E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR PUMP ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR PUMP ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ELEVATOR PUMP ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1810.75427
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ELEVATOR PUMP ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.58413E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ELEVATOR PUMP ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 35.54161
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 ELEVATOR PUMP ROOM VAV BOX REHEAT COIL,1224.31
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.27479E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.26719E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.59669E-007
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.27479E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 HUMID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 HUMID VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 98.26541
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 HUMID VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.59669E-007
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 HUMID VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1.61352
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 HUMID VAV BOX REHEAT COIL,66.49
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.96937E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.24968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.93875E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.52593E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.14144E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.93875E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IT HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 359.08643
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IT HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.14144E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IT HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 5.97309
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 IT HALL VAV BOX REHEAT COIL,242.96
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.63902E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.74866E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.58818E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.63902E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IT ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IT ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 181.53853
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IT ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.58818E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IT ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 3.11708
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 IT ROOM VAV BOX REHEAT COIL,122.81
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.22435
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19627
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.48694E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.63106
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.94120E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.88576E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.98596E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3298.60062
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.88576E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 64.81778
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LOBBY VAV BOX REHEAT COIL,2230.29
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.48097E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22711
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.49619E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.67759E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.65429E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.49619E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 646.31963
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.65429E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 10.61260
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LOBBY HALL VAV BOX REHEAT COIL,437.35
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY TOILET VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.09458E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY TOILET VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY TOILET VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY TOILET VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.09458E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY TOILET VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY TOILET VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY TOILET VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.08758E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY TOILET VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.05860E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.09458E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY TOILET VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1210.04209
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY TOILET VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.05860E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY TOILET VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 22.06951
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LOBBY TOILET VAV BOX REHEAT COIL,818.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.28896
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.16169
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.77914E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.48996
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.35629E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.18400E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.77914E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOCKER ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2496.44878
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOCKER ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.18400E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOCKER ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 40.99180
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LOCKER ROOM VAV BOX REHEAT COIL,1689.29
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.13004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.27002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.60078E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.41102E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.82865E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.60078E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOCKER ROOM HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1123.47519
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOCKER ROOM HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.82865E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOCKER ROOM HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 18.44751
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LOCKER ROOM HALL VAV BOX REHEAT COIL,760.23
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.16317
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.15619
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.26343E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.86765
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.43939E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.23329E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.26343E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOUNGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1409.72167
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOUNGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.23329E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOUNGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 23.14769
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LOUNGE VAV BOX REHEAT COIL,953.93
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.51935E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.15736
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.03869E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.42125E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.45449E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.51935E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MED GAS VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MED GAS VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1662.56890
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MED GAS VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.45449E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MED GAS VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 32.61745
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 MED GAS VAV BOX REHEAT COIL,1124.12
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.15910
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.18205E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.88984
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.09692E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.20253E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.18205E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI CONTROL ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1374.56843
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI CONTROL ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.20253E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI CONTROL ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 22.57047
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 MRI CONTROL ROOM VAV BOX REHEAT COIL,930.14
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.87984E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.21325
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 9.75967E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.78660E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.76813E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.75967E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 430.72006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.76813E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 7.11382
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 MRI HALL VAV BOX REHEAT COIL,291.43
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39837
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.96736E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.35539
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.87272E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.01096E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.96736E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3441.70692
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.01096E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 56.51298
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 MRI ROOM VAV BOX REHEAT COIL,2328.92
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI TOILET VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.76938E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI TOILET VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI TOILET VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI TOILET VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.76938E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI TOILET VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI TOILET VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI TOILET VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.76346E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI TOILET VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.43222E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.76938E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MRI TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI TOILET VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 963.85487
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI TOILET VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.43222E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MRI TOILET VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 17.12249
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 MRI TOILET VAV BOX REHEAT COIL,651.94
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 8.74301E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.14737
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.74860E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.58541E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.60817E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.74860E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NOURISHMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NOURISHMENT VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 755.35413
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NOURISHMENT VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.60817E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NOURISHMENT VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 12.40295
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 NOURISHMENT VAV BOX REHEAT COIL,511.13
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.14835
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.23670
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.96692E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.95437
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.60966E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.18107E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.96692E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1350.03448
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.18107E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 22.49658
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 NURSE HALL VAV BOX REHEAT COIL,913.42
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE JANITOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.70303E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE JANITOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22447
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE JANITOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE JANITOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.40607E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE JANITOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE JANITOR VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE JANITOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69734E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE JANITOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.28719E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE JANITOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.40607E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE JANITOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE JANITOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE JANITOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 147.13388
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE JANITOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.28719E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE JANITOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2.41594
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 NURSE JANITOR VAV BOX REHEAT COIL,99.56
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.11650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.15860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.33001E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.40231E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.80539E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.33001E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE STATION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1006.50983
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE STATION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.80539E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE STATION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 16.52694
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 NURSE STATION VAV BOX REHEAT COIL,681.08
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE TOILET VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.14931E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE TOILET VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE TOILET VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE TOILET VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.14931E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE TOILET VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE TOILET VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE TOILET VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.14213E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE TOILET VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.12250E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.14931E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 NURSE TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE TOILET VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 928.45192
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE TOILET VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.12250E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 NURSE TOILET VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 15.24522
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 NURSE TOILET VAV BOX REHEAT COIL,628.26
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.13936
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.55288E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.26665E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.39362E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 602.00997
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.26665E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 9.88503
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 OFFICE VAV BOX REHEAT COIL,407.37
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.72361
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.60000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46614E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.50441E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.43416
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 17196.27944
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.50441E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 276.26139
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 OPERATING ROOM 1 VAV BOX REHEAT COIL,11637.25
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.75843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.60000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.50382E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.57680E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.45506
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 18023.80687
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.57680E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 289.55577
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 OPERATING ROOM 2 VAV BOX REHEAT COIL,12197.27
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.74878
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.74878
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46614E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.59455E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.74878
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 29657.35149
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.59455E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OPERATING ROOM 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 476.45081
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 OPERATING ROOM 3 VAV BOX REHEAT COIL,20070.05
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 6.02421E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.84604
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.02421E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.00204E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.27662E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.02421E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PACU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PACU VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2602.31116
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PACU VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.27662E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PACU VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 42.73006
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 PACU VAV BOX REHEAT COIL,1760.92
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.14768
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.25310
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.95362E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.95866
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.50532E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.11620E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.95362E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1275.89055
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.11620E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 20.95018
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 PRE-OP HALL VAV BOX REHEAT COIL,863.37
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 8.91925E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 8.91925E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.53984E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.37068E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.91925E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP ROOM 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3852.89972
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP ROOM 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.37068E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP ROOM 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 63.26478
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 PRE-OP ROOM 1 VAV BOX REHEAT COIL,2607.17
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.15951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.15951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.53984E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.02800E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.15951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP ROOM 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6890.37093
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP ROOM 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.02800E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP ROOM 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 113.14019
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 PRE-OP ROOM 2 VAV BOX REHEAT COIL,4662.56
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP TOILET VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.75671E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP TOILET VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP TOILET VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP TOILET VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.75671E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP TOILET VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP TOILET VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP TOILET VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.75084E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP TOILET VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.84521E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.75671E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PRE-OP TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP TOILET VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1011.06218
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP TOILET VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.84521E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PRE-OP TOILET VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 18.40766
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 PRE-OP TOILET VAV BOX REHEAT COIL,683.83
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.33624
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.33624
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.34960E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.28546E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33624
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PROCEDURE ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 14693.54566
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PROCEDURE ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.28546E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PROCEDURE ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 242.01043
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 PROCEDURE ROOM VAV BOX REHEAT COIL,9941.99
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.21449
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.16800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.28973E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.66007
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.26789E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.62114E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.28973E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1853.05771
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.62114E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 30.42729
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 RECEPTION VAV BOX REHEAT COIL,1253.92
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.81726E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.23738
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.63452E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.60503E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.88517E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.63452E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 329.79286
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.88517E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 5.41521
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 RECEPTION HALL VAV BOX REHEAT COIL,223.16
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.28163
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.90486
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.87000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.24502
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.87000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.80689E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.03276E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24502
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECOVERY ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11805.05988
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECOVERY ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.03276E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECOVERY ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 200.30240
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 RECOVERY ROOM VAV BOX REHEAT COIL,7986.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.94039E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.78210E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.83161E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.91805E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCHEDULING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SCHEDULING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 323.67074
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SCHEDULING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.83161E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SCHEDULING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 6.33907
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 SCHEDULING VAV BOX REHEAT COIL,218.85
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.49516E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.23832
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.99032E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.59867E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.85251E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.99032E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SCRUB VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SCRUB VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 326.05960
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SCRUB VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.85251E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SCRUB VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 6.35759
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 SCRUB VAV BOX REHEAT COIL,220.47
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 6.37384E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.37384E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.72252E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.40875E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.37384E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2753.34353
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.40875E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 45.21002
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 SOIL VAV BOX REHEAT COIL,1863.12
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.70028E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.70028E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.59514E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.03844E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.70028E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL HOLD VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL HOLD VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1186.99556
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL HOLD VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.03844E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL HOLD VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 19.58270
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 SOIL HOLD VAV BOX REHEAT COIL,803.14
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 8.50824E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 8.50824E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.54394E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.21536E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.50824E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL WORK VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3675.35333
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL WORK VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.21536E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL WORK VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 60.34946
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 SOIL WORK VAV BOX REHEAT COIL,2487.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.16170
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.87555
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.69000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.11157
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.87555
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.90086E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.13443E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.11157
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STEP DOWN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STEP DOWN VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5868.96519
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STEP DOWN VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.13443E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STEP DOWN VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 102.79251
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 STEP DOWN VAV BOX REHEAT COIL,3970.05
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.15107
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.28866
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.02140E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.93716
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.31989E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.40753E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.02140E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STERILE HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1608.89194
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STERILE HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.40753E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STERILE HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 28.31708
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 STERILE HALL VAV BOX REHEAT COIL,1088.32
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 8.62866E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.32489
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.72573E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.17270E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.52174E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.72573E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STERILE STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STERILE STORAGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 745.47466
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STERILE STORAGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.52174E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STERILE STORAGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 12.24073
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 STERILE STORAGE VAV BOX REHEAT COIL,504.45
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.16987
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.38341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.39732E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.93707E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.83180E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.16987
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STORAGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11238.34653
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STORAGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.83180E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STORAGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 220.83936
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 STORAGE VAV BOX REHEAT COIL,7598.62
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.82582E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.23817
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.16516E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.59971E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.70700E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.94834E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SUB-STERILE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SUB-STERILE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1951.21144
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SUB-STERILE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.70700E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SUB-STERILE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 38.34969
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 SUB-STERILE VAV BOX REHEAT COIL,1319.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 6.99118E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.25922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.39824E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.46977E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.82918E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.88899E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 UTILITY HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3233.92243
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 UTILITY HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.82918E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 UTILITY HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 63.54028
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 UTILITY HALL VAV BOX REHEAT COIL,2186.56
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY JANITOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.22705E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY JANITOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.24231
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY JANITOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY JANITOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.45410E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY JANITOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY JANITOR VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY JANITOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.57236E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY JANITOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.49334E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY JANITOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.58534E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY JANITOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY JANITOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 UTILITY JANITOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 170.69784
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 UTILITY JANITOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.49334E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 UTILITY JANITOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 3.34995
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 UTILITY JANITOR VAV BOX REHEAT COIL,115.41
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.55619E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.33728
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.51124E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY ROOM VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.12964E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.95297E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.09816E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 UTILITY ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 UTILITY ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3375.42479
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 UTILITY ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.95297E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 UTILITY ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 66.36004
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 UTILITY ROOM VAV BOX REHEAT COIL,2282.24
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.17548E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.23429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.35096E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.62616E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.87203E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.36084E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 VESTIBULE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 VESTIBULE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 899.82085
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 VESTIBULE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.87203E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 VESTIBULE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 17.67555
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 VESTIBULE VAV BOX REHEAT COIL,608.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.23016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.10335
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.32100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.38805E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.61513
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.68660E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.98152E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.38805E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CONFERENCE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4551.12057
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CONFERENCE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.98152E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CONFERENCE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 85.68830
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 CONFERENCE VAV BOX REHEAT COIL,3076.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE TOILET VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.73856E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE TOILET VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE TOILET VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE TOILET VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.73856E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE TOILET VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE TOILET VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE TOILET VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.30293E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE TOILET VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.10897E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.73856E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CONFERENCE TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CONFERENCE TOILET VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1267.61931
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CONFERENCE TOILET VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.10897E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CONFERENCE TOILET VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 21.22383
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 CONFERENCE TOILET VAV BOX REHEAT COIL,857.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.28820E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.15070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.12800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.20889E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.52813E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.59059E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.20889E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 DICTATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 DICTATION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 181.81407
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 DICTATION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.59059E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 DICTATION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2.98421
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 DICTATION VAV BOX REHEAT COIL,123.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.21330
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.79647
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.51000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10879
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.66373
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.18887E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.35431E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10879
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6120.30096
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.35431E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 110.19259
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 1 VAV BOX REHEAT COIL,4137.96
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.25484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.25484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.53984E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.01755E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.25484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11631.25757
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.01755E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 193.91253
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 2 VAV BOX REHEAT COIL,7867.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.33978
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.33978
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.53984E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.34909E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33978
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15420.94318
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.34909E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 256.65940
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 3 VAV BOX REHEAT COIL,10430.84
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.85357E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.81674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.64000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.10628E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.10973E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.47170E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.10628E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1682.24727
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.47170E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 29.79612
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 4 VAV BOX REHEAT COIL,1137.52
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.20969
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.78768
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.69000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.14469
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.69000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.22447E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.40799E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.14469
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 7324.72868
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.40799E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 126.36781
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 5 VAV BOX REHEAT COIL,4953.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.10997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.96558
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.94000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.63038E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.44152E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 6 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 6 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5076.93571
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 6 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.44152E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 6 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 86.66324
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 6 VAV BOX REHEAT COIL,3433.71
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.37376
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.37376
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.53984E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.45240E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.37376
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 7 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 7 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 16601.79004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 7 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.45240E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 7 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 274.58646
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 7 VAV BOX REHEAT COIL,11229.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.13547
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.94054
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.93000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.12599
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.70041E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.30359E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12599
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 8 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 8 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6062.32686
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 8 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.30359E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 8 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 102.76802
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 8 VAV BOX REHEAT COIL,4100.26
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.19390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.96379
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.19390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.63527E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.65064E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 9 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 9 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8745.14988
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 9 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.65064E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 9 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 145.28104
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 9 VAV BOX REHEAT COIL,5915.34
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.46017E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.17081
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.10300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.68398E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.23057E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.08153E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.86681E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1236.25720
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.08153E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 24.28514
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM HALL 1 VAV BOX REHEAT COIL,835.47
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.55188E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.16873
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.10100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.62739E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.25799E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.68202E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.32727E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 878.10194
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.68202E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 17.23882
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM HALL 2 VAV BOX REHEAT COIL,593.43
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.34375E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.17352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.10400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.63750E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.19576E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.22960E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.24915E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 826.38796
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.22960E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 16.22323
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM HALL 3 VAV BOX REHEAT COIL,558.48
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.95062E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.17630
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.10600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 8.42766E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.16111E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.72813E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.90068E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 654.76031
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.72813E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 12.85103
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM HALL 4 VAV BOX REHEAT COIL,442.49
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 8.15221E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.17194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.10300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 8.39678E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.21590E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.55677E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.60608E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 635.17306
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.55677E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 12.46529
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM HALL 5 VAV BOX REHEAT COIL,429.26
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 8.05997E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.17391
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.10400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 8.38237E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.19083E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.85034E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.18388E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 6 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 783.03591
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 6 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.85034E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM HALL 6 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 15.37000
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM HALL 6 VAV BOX REHEAT COIL,529.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 JANITOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.28964E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 JANITOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19479
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 JANITOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.23400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 JANITOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.35776E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 JANITOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 JANITOR VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 JANITOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.95599E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 JANITOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.29455E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 JANITOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.24184E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 JANITOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 JANITOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 JANITOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1479.75429
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 JANITOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.29455E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 JANITOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 29.00792
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 JANITOR VAV BOX REHEAT COIL,1000.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.93095E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.11485
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.15500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.64298E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.31727E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.88837E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.64298E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 330.15810
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.88837E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 5.41906
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 LOUNGE VAV BOX REHEAT COIL,223.35
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.87617E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.13482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.21600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.70125E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.82595E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.42922E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.70125E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 734.89981
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.42922E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 12.06229
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL,497.16
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 9.46322E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.13465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.21600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.04406E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.82948E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.72472E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.04406E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 882.98266
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.72472E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 14.49285
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL,597.34
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.26186
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.15139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.12900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.37794E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.54066
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.51660E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.52959E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.81969E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5177.59604
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.52959E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 101.69882
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 OFFICE VAV BOX REHEAT COIL,3499.06
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.17269
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.18201
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.10900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.88232E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.81983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.09327E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.43203E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.47434E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1636.89646
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.43203E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 32.13430
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 OFFICE HALL VAV BOX REHEAT COIL,1106.23
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.46015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.15139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.31800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.14633
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.40369
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.51675E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.25238E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.14633
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8289.91337
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.25238E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 149.72612
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 RECEPTION VAV BOX REHEAT COIL,5604.79
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.23393
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.17068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.10200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.38610E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.60520
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.23229E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.01736E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.38610E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1030.73915
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.01736E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 16.91806
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 RECEPTION HALL VAV BOX REHEAT COIL,697.30
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION TOILET VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.91936E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION TOILET VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION TOILET VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION TOILET VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.91936E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION TOILET VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION TOILET VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION TOILET VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.10125E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION TOILET VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.93262E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.91936E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION TOILET VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2209.10247
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION TOILET VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.93262E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION TOILET VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 36.65285
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 RECEPTION TOILET VAV BOX REHEAT COIL,1494.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.12171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.18845
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.16000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.94742E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.02178E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.35951E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.94742E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SCHEDULING 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 841.23673
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SCHEDULING 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.35951E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SCHEDULING 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 13.80766
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 SCHEDULING 1 VAV BOX REHEAT COIL,569.10
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.13018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.18598
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.15800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.05687E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.04863E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.77315E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.05687E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SCHEDULING 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 888.51920
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SCHEDULING 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.77315E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SCHEDULING 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 14.58373
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 SCHEDULING 2 VAV BOX REHEAT COIL,601.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.14558E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.18477
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.22200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.76319E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.06204E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.49767E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.76319E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 285.49853
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.49767E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 5.29831
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 STORAGE 1 VAV BOX REHEAT COIL,193.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.97636E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.21364
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.25600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.01795E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.78338E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.78669E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.01795E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 547.14834
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.78669E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 9.66100
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 STORAGE 2 VAV BOX REHEAT COIL,369.98
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.89505E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20825
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.25000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.22376E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.82951E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.61742E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.22376E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 642.10568
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.61742E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 11.22864
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 STORAGE 3 VAV BOX REHEAT COIL,434.20
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 UTILITY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.71735E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 UTILITY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.15601
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 UTILITY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.18700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 UTILITY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.06914E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 UTILITY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 UTILITY VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 UTILITY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.44210E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 UTILITY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.31192E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 UTILITY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.26749E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 UTILITY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 UTILITY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 UTILITY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1499.60848
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 UTILITY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.31192E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 UTILITY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 29.43355
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 UTILITY VAV BOX REHEAT COIL,1013.45
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.52487
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.19400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10182
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.60784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.67150E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.91496E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10182
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WORK VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5618.10630
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WORK VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.91496E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WORK VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 100.28613
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 WORK VAV BOX REHEAT COIL,3798.55
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.32904
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.17943
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.10800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.55368E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.47848
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.12338E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.37521E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.55368E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WORK HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1571.94680
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WORK HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.37521E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WORK HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 25.96865
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 WORK HALL VAV BOX REHEAT COIL,1063.32
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK TOILET VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.15761E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK TOILET VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK TOILET VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK TOILET VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.15761E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK TOILET VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK TOILET VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK TOILET VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.15040E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK TOILET VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.08550E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.15761E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WORK TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WORK TOILET VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1240.79482
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WORK TOILET VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.08550E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WORK TOILET VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 22.56609
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 WORK TOILET VAV BOX REHEAT COIL,838.88
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.25051
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.15300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.19133
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.47800E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.23051E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19133
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 X-RAY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 X-RAY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8264.92091
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 X-RAY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.23051E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 X-RAY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 135.65644
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 X-RAY VAV BOX REHEAT COIL,5591.25
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.32803E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.12772
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.10900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.53756E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.98318E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.06319E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.53756E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 DRESSING ROOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 DRESSING ROOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 121.52950
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 DRESSING ROOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.06319E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 DRESSING ROOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2.05697
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 DRESSING ROOM VAV BOX REHEAT COIL,82.20
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.11788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22221
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.13300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.56776E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.71461E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.74196E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.72848E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ELEVATOR HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3134.23251
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ELEVATOR HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.74196E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ELEVATOR HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 61.60558
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 ELEVATOR HALL VAV BOX REHEAT COIL,2118.13
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.44354E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.14045
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.11900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.47781E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.71267E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.60014E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.47781E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 HUMID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 HUMID VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 297.21248
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 HUMID VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.60014E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 HUMID VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 4.96286
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 HUMID VAV BOX REHEAT COIL,201.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 JANITOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.42696E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 JANITOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.18377
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 JANITOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.27500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 JANITOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.67413E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 JANITOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 JANITOR VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 JANITOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.07330E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 JANITOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.40126E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 JANITOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.42696E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 JANITOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 JANITOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 JANITOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1601.72069
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 JANITOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.40126E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 JANITOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 31.39609
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 JANITOR VAV BOX REHEAT COIL,1082.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.58265E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.11203
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.15100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.14498E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.40079E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.39556E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.14498E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOCKER VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 LOCKER VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 616.74575
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 LOCKER VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.39556E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 LOCKER VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 10.89948
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 LOCKER VAV BOX REHEAT COIL,417.04
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.41409
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.12976
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.17500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.24653E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.34602
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.93623E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.64202E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.24653E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 LOUNGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4163.05372
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 LOUNGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.64202E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 LOUNGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 75.67623
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 LOUNGE VAV BOX REHEAT COIL,2814.57
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE TOILET VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.57307E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE TOILET VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE TOILET VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE TOILET VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.57307E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE TOILET VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE TOILET VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE TOILET VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.12281E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE TOILET VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.52748E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.57307E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 LOUNGE TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 LOUNGE TOILET VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4032.13125
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 LOUNGE TOILET VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.52748E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 LOUNGE TOILET VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 70.92148
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 LOUNGE TOILET VAV BOX REHEAT COIL,2726.55
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.32227
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 7.68834E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.22270E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.43931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.95555E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.00870E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.74667E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 MECHANICAL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1153.00860
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 MECHANICAL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.00870E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 MECHANICAL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 22.60390
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 MECHANICAL VAV BOX REHEAT COIL,779.22
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.12942
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.16410
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 9.80000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.26833E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.32181E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.02674E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.49207E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 MECHANICAL HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2316.68338
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 MECHANICAL HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.02674E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 MECHANICAL HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 45.56116
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 MECHANICAL HALL VAV BOX REHEAT COIL,1565.62
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.01095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.21260
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.18100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.18298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.56693
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.79212E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.65823E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.28543
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 18954.61990
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.65823E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 373.01082
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 OFFICE VAV BOX REHEAT COIL,12809.59
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.31499
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.18744
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.11300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.55935E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.49984
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03267E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.32287E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.18068E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE HALL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE HALL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6084.36227
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE HALL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.32287E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE HALL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 119.58027
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 OFFICE HALL VAV BOX REHEAT COIL,4111.85
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE TOILET VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.00560E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE TOILET VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE TOILET VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE TOILET VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.00560E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE TOILET VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE TOILET VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE TOILET VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.99890E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE TOILET VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.06904E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.00560E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE TOILET VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1221.98146
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE TOILET VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.06904E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE TOILET VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 22.87213
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 OFFICE TOILET VAV BOX REHEAT COIL,826.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.69631
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.88106
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.69000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.48046
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.69000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.88271E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.17780E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.48046
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 24893.64380
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.17780E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PHYSICAL THERAPY 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 433.20517
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PHYSICAL THERAPY 1 VAV BOX REHEAT COIL,16833.89
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.28726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.97254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.83000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.23843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.83000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.61155E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.42759E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.23843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10776.31711
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.42759E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PHYSICAL THERAPY 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 179.13650
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PHYSICAL THERAPY 2 VAV BOX REHEAT COIL,7289.23
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.64732E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.64732E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.33687E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.43263E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.64732E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1637.58602
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.43263E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 27.16899
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX REHEAT COIL,1107.69
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.81487E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.81487E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.90106E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.58547E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.81487E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 STORAGE 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1812.29500
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 STORAGE 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.58547E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 STORAGE 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 30.59339
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 STORAGE 1 VAV BOX REHEAT COIL,1225.77
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.22820E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.18421
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.22100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.13432E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.06834E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.55625E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.58554E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 STORAGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 STORAGE 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 635.11356
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 STORAGE 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.55625E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 STORAGE 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 12.48040
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 STORAGE 2 VAV BOX REHEAT COIL,429.21
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.24165
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.92959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.81000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.19573
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.81000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.73222E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.65826E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19573
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TREATMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 TREATMENT VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8753.86045
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 TREATMENT VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.65826E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 TREATMENT VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 145.06956
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 TREATMENT VAV BOX REHEAT COIL,5921.31
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.67892
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.23649
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.28400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.19281
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.63063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.61108E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.32138E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.22759
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 UNDEVELOPED 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15104.15031
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 UNDEVELOPED 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.32138E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 UNDEVELOPED 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 297.11414
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 UNDEVELOPED 1 VAV BOX REHEAT COIL,10207.44
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.34744
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.23472
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.28200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 9.79781E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.62593
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.62318E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.18189E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.15845
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UNDEVELOPED 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 UNDEVELOPED 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10495.46913
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 UNDEVELOPED 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.18189E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 UNDEVELOPED 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 206.20467
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 UNDEVELOPED 2 VAV BOX REHEAT COIL,7092.91
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UTILITY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 6.42660E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UTILITY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.23793
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UTILITY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.28600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UTILITY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.83801E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UTILITY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UTILITY VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UTILITY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.60128E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UTILITY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.73808E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UTILITY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.83801E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UTILITY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 UTILITY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 UTILITY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1113.12234
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 UTILITY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.73808E-006
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 UTILITY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 20.76832
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 UTILITY VAV BOX REHEAT COIL,752.45
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.29103
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.13962
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.11900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.46330E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.48646
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.72880E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.54121E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.57018E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WORK VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 WORK VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6333.94403
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 WORK VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.54121E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 WORK VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 124.37819
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 WORK VAV BOX REHEAT COIL,4280.53
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NE STAIR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.14486
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NE STAIR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 8.21009E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NE STAIR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 6.30000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NE STAIR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 9.12613E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NE STAIR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.97734
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NE STAIR VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NE STAIR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.64063E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NE STAIR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.37046E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NE STAIR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.14486
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NE STAIR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NE STAIR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, NE STAIR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9567.94839
 Component Sizing Information, Coil:Heating:Water, NE STAIR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.37046E-005
 Component Sizing Information, Coil:Heating:Water, NE STAIR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 187.64119
Water Heating Coil Capacity Information,Coil:Heating:Water,NE STAIR VAV BOX REHEAT COIL,6466.12
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW ELEVATOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.10594
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW ELEVATOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 9.35534E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW ELEVATOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW ELEVATOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.05938E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW ELEVATOR VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.07254E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW ELEVATOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.02816E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, NW ELEVATOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6890.55522
 Component Sizing Information, Coil:Heating:Water, NW ELEVATOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.02816E-005
 Component Sizing Information, Coil:Heating:Water, NW ELEVATOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 135.15888
Water Heating Coil Capacity Information,Coil:Heating:Water,NW ELEVATOR VAV BOX REHEAT COIL,4656.71
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW STAIR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.15055
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW STAIR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 9.02810E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW STAIR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 6.80000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW STAIR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.02376E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW STAIR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.94037
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW STAIR VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW STAIR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.22016E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW STAIR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.70138E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW STAIR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.15055
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW STAIR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NW STAIR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, NW STAIR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9946.21397
 Component Sizing Information, Coil:Heating:Water, NW STAIR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.70138E-005
 Component Sizing Information, Coil:Heating:Water, NW STAIR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 195.08669
Water Heating Coil Capacity Information,Coil:Heating:Water,NW STAIR VAV BOX REHEAT COIL,6721.75
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SW STAIR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 8.32301E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SW STAIR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 8.16537E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SW STAIR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 4.90000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SW STAIR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.07827E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SW STAIR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SW STAIR VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SW STAIR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.66605E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SW STAIR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.47345E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SW STAIR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.74055E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SW STAIR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SW STAIR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.80000E-003
 Component Sizing Information, Coil:Heating:Water, SW STAIR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5113.43099
 Component Sizing Information, Coil:Heating:Water, SW STAIR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.47345E-005
 Component Sizing Information, Coil:Heating:Water, SW STAIR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 100.29169
Water Heating Coil Capacity Information,Coil:Heating:Water,SW STAIR VAV BOX REHEAT COIL,3455.71
 Component Sizing Information, AirLoopHVAC, AHU-1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 5.54283
 Component Sizing Information, AirLoopHVAC, AHU-1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.42624
 Component Sizing Information, AirLoopHVAC, AHU-1, Sum of Air Terminal Maximum Flow Rates [m3/s], 7.49055
 Component Sizing Information, AirLoopHVAC, AHU-1, Adjusted Heating Design Air Flow Rate [m3/s], 5.54283
 Component Sizing Information, AirLoopHVAC, AHU-1, Adjusted Cooling Design Air Flow Rate [m3/s], 7.49055
 Component Sizing Information, AirLoopHVAC, AHU-1, Adjusted Main Design Air Flow Rate [m3/s], 7.49055
 Component Sizing Information, AirLoopHVAC, AHU-1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU-1, Calculated Heating Air Flow Ratio [], 0.73998
 Component Sizing Information, AirLoopHVAC, AHU-2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 7.36538
 Component Sizing Information, AirLoopHVAC, AHU-2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.39065
 Component Sizing Information, AirLoopHVAC, AHU-2, Sum of Air Terminal Maximum Flow Rates [m3/s], 12.38508
 Component Sizing Information, AirLoopHVAC, AHU-2, Adjusted Heating Design Air Flow Rate [m3/s], 4.39065
 Component Sizing Information, AirLoopHVAC, AHU-2, Adjusted Cooling Design Air Flow Rate [m3/s], 12.13055
 Component Sizing Information, AirLoopHVAC, AHU-2, Adjusted Main Design Air Flow Rate [m3/s], 12.13055
 Component Sizing Information, AirLoopHVAC, AHU-2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU-2, Calculated Heating Air Flow Ratio [], 0.36195
 Component Sizing Information, AirLoopHVAC, AHU-1, Design Supply Air Flow Rate [m3/s], 7.49055
 Component Sizing Information, AirLoopHVAC, AHU-2, Design Supply Air Flow Rate [m3/s], 12.13055
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,AHU-1_DCV,BLDG_OA_SCH,Yes,ZoneSum,1.00,55,FLOOR 1 ANESTHESIA,SZ DSOA FLOOR 1 ANESTHESIA,CM DSZAD BUILDING,FLOOR 1 BIO HAZ,SZ DSOA FLOOR 1 BIO HAZ,CM DSZAD BUILDING,FLOOR 1 CAFE,SZ DSOA FLOOR 1 CAFE,CM DSZAD BUILDING,FLOOR 1 CLEAN,SZ DSOA FLOOR 1 CLEAN,CM DSZAD BUILDING,FLOOR 1 CLEAN WORK,SZ DSOA FLOOR 1 CLEAN WORK,CM DSZAD BUILDING,FLOOR 1 DICTATION,SZ DSOA FLOOR 1 DICTATION,CM DSZAD BUILDING,FLOOR 1 DRESSING ROOM,SZ DSOA FLOOR 1 DRESSING ROOM,CM DSZAD BUILDING,FLOOR 1 ELECTRICAL ROOM,SZ DSOA FLOOR 1 ELECTRICAL ROOM,CM DSZAD BUILDING,FLOOR 1 ELEVATOR PUMP ROOM,SZ DSOA FLOOR 1 ELEVATOR PUMP ROOM,CM DSZAD BUILDING,FLOOR 1 HUMID,SZ DSOA FLOOR 1 HUMID,CM DSZAD BUILDING,FLOOR 1 IT HALL,SZ DSOA FLOOR 1 IT HALL,CM DSZAD BUILDING,FLOOR 1 IT ROOM,SZ DSOA FLOOR 1 IT ROOM,CM DSZAD BUILDING,FLOOR 1 LOBBY,SZ DSOA FLOOR 1 LOBBY,CM DSZAD BUILDING,FLOOR 1 LOBBY HALL,SZ DSOA FLOOR 1 LOBBY HALL,CM DSZAD BUILDING,FLOOR 1 LOBBY TOILET,SZ DSOA FLOOR 1 LOBBY TOILET,CM DSZAD BUILDING,FLOOR 1 LOCKER ROOM,SZ DSOA FLOOR 1 LOCKER ROOM,CM DSZAD BUILDING,FLOOR 1 LOCKER ROOM HALL,SZ DSOA FLOOR 1 LOCKER ROOM HALL,CM DSZAD BUILDING,FLOOR 1 LOUNGE,SZ DSOA FLOOR 1 LOUNGE,CM DSZAD BUILDING,FLOOR 1 MED GAS,SZ DSOA FLOOR 1 MED GAS,CM DSZAD BUILDING,FLOOR 1 MRI CONTROL ROOM,SZ DSOA FLOOR 1 MRI CONTROL ROOM,CM DSZAD BUILDING,FLOOR 1 MRI HALL,SZ DSOA FLOOR 1 MRI HALL,CM DSZAD BUILDING,FLOOR 1 MRI ROOM,SZ DSOA FLOOR 1 MRI ROOM,CM DSZAD BUILDING,FLOOR 1 MRI TOILET,SZ DSOA FLOOR 1 MRI TOILET,CM DSZAD BUILDING,FLOOR 1 NOURISHMENT,SZ DSOA FLOOR 1 NOURISHMENT,CM DSZAD BUILDING,FLOOR 1 NURSE HALL,SZ DSOA FLOOR 1 NURSE HALL,CM DSZAD BUILDING,FLOOR 1 NURSE JANITOR,SZ DSOA FLOOR 1 NURSE JANITOR,CM DSZAD BUILDING,FLOOR 1 NURSE STATION,SZ DSOA FLOOR 1 NURSE STATION,CM DSZAD BUILDING,FLOOR 1 NURSE TOILET,SZ DSOA FLOOR 1 NURSE TOILET,CM DSZAD BUILDING,FLOOR 1 OFFICE,SZ DSOA FLOOR 1 OFFICE,CM DSZAD BUILDING,FLOOR 1 OPERATING ROOM 1,SZ DSOA FLOOR 1 OPERATING ROOM 1,CM DSZAD BUILDING,FLOOR 1 OPERATING ROOM 2,SZ DSOA FLOOR 1 OPERATING ROOM 2,CM DSZAD BUILDING,FLOOR 1 OPERATING ROOM 3,SZ DSOA FLOOR 1 OPERATING ROOM 3,CM DSZAD BUILDING,FLOOR 1 PACU,SZ DSOA FLOOR 1 PACU,CM DSZAD BUILDING,FLOOR 1 PRE-OP HALL,SZ DSOA FLOOR 1 PRE-OP HALL,CM DSZAD BUILDING,FLOOR 1 PRE-OP ROOM 1,SZ DSOA FLOOR 1 PRE-OP ROOM 1,CM DSZAD BUILDING,FLOOR 1 PRE-OP ROOM 2,SZ DSOA FLOOR 1 PRE-OP ROOM 2,CM DSZAD BUILDING,FLOOR 1 PRE-OP TOILET,SZ DSOA FLOOR 1 PRE-OP TOILET,CM DSZAD BUILDING,FLOOR 1 PROCEDURE ROOM,SZ DSOA FLOOR 1 PROCEDURE ROOM,CM DSZAD BUILDING,FLOOR 1 RECEPTION,SZ DSOA FLOOR 1 RECEPTION,CM DSZAD BUILDING,FLOOR 1 RECEPTION HALL,SZ DSOA FLOOR 1 RECEPTION HALL,CM DSZAD BUILDING,FLOOR 1 RECOVERY ROOM,SZ DSOA FLOOR 1 RECOVERY ROOM,CM DSZAD BUILDING,FLOOR 1 SCHEDULING,SZ DSOA FLOOR 1 SCHEDULING,CM DSZAD BUILDING,FLOOR 1 SCRUB,SZ DSOA FLOOR 1 SCRUB,CM DSZAD BUILDING,FLOOR 1 SOIL,SZ DSOA FLOOR 1 SOIL,CM DSZAD BUILDING,FLOOR 1 SOIL HOLD,SZ DSOA FLOOR 1 SOIL HOLD,CM DSZAD BUILDING,FLOOR 1 SOIL WORK,SZ DSOA FLOOR 1 SOIL WORK,CM DSZAD BUILDING,FLOOR 1 STEP DOWN,SZ DSOA FLOOR 1 STEP DOWN,CM DSZAD BUILDING,FLOOR 1 STERILE HALL,SZ DSOA FLOOR 1 STERILE HALL,CM DSZAD BUILDING,FLOOR 1 STERILE STORAGE,SZ DSOA FLOOR 1 STERILE STORAGE,CM DSZAD BUILDING,FLOOR 1 STORAGE,SZ DSOA FLOOR 1 STORAGE,CM DSZAD BUILDING,FLOOR 1 SUB-STERILE,SZ DSOA FLOOR 1 SUB-STERILE,CM DSZAD BUILDING,FLOOR 1 UTILITY HALL,SZ DSOA FLOOR 1 UTILITY HALL,CM DSZAD BUILDING,FLOOR 1 UTILITY JANITOR,SZ DSOA FLOOR 1 UTILITY JANITOR,CM DSZAD BUILDING,FLOOR 1 UTILITY ROOM,SZ DSOA FLOOR 1 UTILITY ROOM,CM DSZAD BUILDING,FLOOR 1 VESTIBULE,SZ DSOA FLOOR 1 VESTIBULE,CM DSZAD BUILDING
 Controller:MechanicalVentilation,AHU-2_DCV,BLDG_OA_SCH,Yes,Standard62.1VentilationRateProcedure,1.00,63,FLOOR 2 CONFERENCE,SZ DSOA FLOOR 2 CONFERENCE,CM DSZAD BUILDING,FLOOR 2 CONFERENCE TOILET,SZ DSOA FLOOR 2 CONFERENCE TOILET,CM DSZAD BUILDING,FLOOR 2 DICTATION,SZ DSOA FLOOR 2 DICTATION,CM DSZAD BUILDING,FLOOR 2 EXAM 1,SZ DSOA FLOOR 2 EXAM 1,CM DSZAD BUILDING,FLOOR 2 EXAM 2,SZ DSOA FLOOR 2 EXAM 2,CM DSZAD BUILDING,FLOOR 2 EXAM 3,SZ DSOA FLOOR 2 EXAM 3,CM DSZAD BUILDING,FLOOR 2 EXAM 4,SZ DSOA FLOOR 2 EXAM 4,CM DSZAD BUILDING,FLOOR 2 EXAM 5,SZ DSOA FLOOR 2 EXAM 5,CM DSZAD BUILDING,FLOOR 2 EXAM 6,SZ DSOA FLOOR 2 EXAM 6,CM DSZAD BUILDING,FLOOR 2 EXAM 7,SZ DSOA FLOOR 2 EXAM 7,CM DSZAD BUILDING,FLOOR 2 EXAM 8,SZ DSOA FLOOR 2 EXAM 8,CM DSZAD BUILDING,FLOOR 2 EXAM 9,SZ DSOA FLOOR 2 EXAM 9,CM DSZAD BUILDING,FLOOR 2 EXAM HALL 1,SZ DSOA FLOOR 2 EXAM HALL 1,CM DSZAD BUILDING,FLOOR 2 EXAM HALL 2,SZ DSOA FLOOR 2 EXAM HALL 2,CM DSZAD BUILDING,FLOOR 2 EXAM HALL 3,SZ DSOA FLOOR 2 EXAM HALL 3,CM DSZAD BUILDING,FLOOR 2 EXAM HALL 4,SZ DSOA FLOOR 2 EXAM HALL 4,CM DSZAD BUILDING,FLOOR 2 EXAM HALL 5,SZ DSOA FLOOR 2 EXAM HALL 5,CM DSZAD BUILDING,FLOOR 2 EXAM HALL 6,SZ DSOA FLOOR 2 EXAM HALL 6,CM DSZAD BUILDING,FLOOR 2 JANITOR,SZ DSOA FLOOR 2 JANITOR,CM DSZAD BUILDING,FLOOR 2 LOUNGE,SZ DSOA FLOOR 2 LOUNGE,CM DSZAD BUILDING,FLOOR 2 NURSE STATION 1,SZ DSOA FLOOR 2 NURSE STATION 1,CM DSZAD BUILDING,FLOOR 2 NURSE STATION 2,SZ DSOA FLOOR 2 NURSE STATION 2,CM DSZAD BUILDING,FLOOR 2 OFFICE,SZ DSOA FLOOR 2 OFFICE,CM DSZAD BUILDING,FLOOR 2 OFFICE HALL,SZ DSOA FLOOR 2 OFFICE HALL,CM DSZAD BUILDING,FLOOR 2 RECEPTION,SZ DSOA FLOOR 2 RECEPTION,CM DSZAD BUILDING,FLOOR 2 RECEPTION HALL,SZ DSOA FLOOR 2 RECEPTION HALL,CM DSZAD BUILDING,FLOOR 2 RECEPTION TOILET,SZ DSOA FLOOR 2 RECEPTION TOILET,CM DSZAD BUILDING,FLOOR 2 SCHEDULING 1,SZ DSOA FLOOR 2 SCHEDULING 1,CM DSZAD BUILDING,FLOOR 2 SCHEDULING 2,SZ DSOA FLOOR 2 SCHEDULING 2,CM DSZAD BUILDING,FLOOR 2 STORAGE 1,SZ DSOA FLOOR 2 STORAGE 1,CM DSZAD BUILDING,FLOOR 2 STORAGE 2,SZ DSOA FLOOR 2 STORAGE 2,CM DSZAD BUILDING,FLOOR 2 STORAGE 3,SZ DSOA FLOOR 2 STORAGE 3,CM DSZAD BUILDING,FLOOR 2 UTILITY,SZ DSOA FLOOR 2 UTILITY,CM DSZAD BUILDING,FLOOR 2 WORK,SZ DSOA FLOOR 2 WORK,CM DSZAD BUILDING,FLOOR 2 WORK HALL,SZ DSOA FLOOR 2 WORK HALL,CM DSZAD BUILDING,FLOOR 2 WORK TOILET,SZ DSOA FLOOR 2 WORK TOILET,CM DSZAD BUILDING,FLOOR 2 X-RAY,SZ DSOA FLOOR 2 X-RAY,CM DSZAD BUILDING,FLOOR 3 DRESSING ROOM,SZ DSOA FLOOR 3 DRESSING ROOM,CM DSZAD BUILDING,FLOOR 3 ELEVATOR HALL,SZ DSOA FLOOR 3 ELEVATOR HALL,CM DSZAD BUILDING,FLOOR 3 HUMID,SZ DSOA FLOOR 3 HUMID,CM DSZAD BUILDING,FLOOR 3 JANITOR,SZ DSOA FLOOR 3 JANITOR,CM DSZAD BUILDING,FLOOR 3 LOCKER,SZ DSOA FLOOR 3 LOCKER,CM DSZAD BUILDING,FLOOR 3 LOUNGE,SZ DSOA FLOOR 3 LOUNGE,CM DSZAD BUILDING,FLOOR 3 LOUNGE TOILET,SZ DSOA FLOOR 3 LOUNGE TOILET,CM DSZAD BUILDING,FLOOR 3 MECHANICAL,SZ DSOA FLOOR 3 MECHANICAL,CM DSZAD BUILDING,FLOOR 3 MECHANICAL HALL,SZ DSOA FLOOR 3 MECHANICAL HALL,CM DSZAD BUILDING,FLOOR 3 OFFICE,SZ DSOA FLOOR 3 OFFICE,CM DSZAD BUILDING,FLOOR 3 OFFICE HALL,SZ DSOA FLOOR 3 OFFICE HALL,CM DSZAD BUILDING,FLOOR 3 OFFICE TOILET,SZ DSOA FLOOR 3 OFFICE TOILET,CM DSZAD BUILDING,FLOOR 3 PHYSICAL THERAPY 1,SZ DSOA FLOOR 3 PHYSICAL THERAPY 1,CM DSZAD BUILDING,FLOOR 3 PHYSICAL THERAPY 2,SZ DSOA FLOOR 3 PHYSICAL THERAPY 2,CM DSZAD BUILDING,FLOOR 3 PHYSICAL THERAPY TOILET,SZ DSOA FLOOR 3 PHYSICAL THERAPY TOILET,CM DSZAD BUILDING,FLOOR 3 STORAGE 1,SZ DSOA FLOOR 3 STORAGE 1,CM DSZAD BUILDING,FLOOR 3 STORAGE 2,SZ DSOA FLOOR 3 STORAGE 2,CM DSZAD BUILDING,FLOOR 3 TREATMENT,SZ DSOA FLOOR 3 TREATMENT,CM DSZAD BUILDING,FLOOR 3 UNDEVELOPED 1,SZ DSOA FLOOR 3 UNDEVELOPED 1,CM DSZAD BUILDING,FLOOR 3 UNDEVELOPED 2,SZ DSOA FLOOR 3 UNDEVELOPED 2,CM DSZAD BUILDING,FLOOR 3 UTILITY,SZ DSOA FLOOR 3 UTILITY,CM DSZAD BUILDING,FLOOR 3 WORK,SZ DSOA FLOOR 3 WORK,CM DSZAD BUILDING,NE STAIR,SZ DSOA NE STAIR,CM DSZAD BUILDING,NW ELEVATOR,SZ DSOA NW ELEVATOR,CM DSZAD BUILDING,NW STAIR,SZ DSOA NW STAIR,CM DSZAD BUILDING,SW STAIR,SZ DSOA SW STAIR,CM DSZAD BUILDING
 Component Sizing Information, Controller:OutdoorAir, AHU-1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 7.49055
 Component Sizing Information, Controller:OutdoorAir, AHU-1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.07113
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-1 COOLING COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 7.49055
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-1 COOLING COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 185852.51460
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-1 COOLING COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.70129
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-1 COOLING COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 2.49660
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-1 COOLING COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 61944.64312
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-1 COOLING COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.70129
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,AHU-1 COOLING COIL,N/A,N/A,180374.81,615464.39,11.93,3.14,3.41,3.62,3.76,10.71,11.63,12.35,12.84,8.4429,6.6810,4.4764,1.9010,
 Component Sizing Information, Coil:Heating:Water, AHU-1 HEATING COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU-1 HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU-1 HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU-1 HEATING COIL,0.00
 Component Sizing Information, Fan:VariableVolume, AHU-1 FAN, Design Size Maximum Flow Rate [m3/s], 7.49055
 Component Sizing Information, Humidifier:Steam:Electric, AHU-1 HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 4.36368E-005
 Component Sizing Information, Humidifier:Steam:Electric, AHU-1 HUMIDIFIER, Design Size Rated Power [W], 113139.80454
 Component Sizing Information, Controller:WaterCoil, AHU-1_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:OutdoorAir, AHU-2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 12.13055
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-2 COOLING COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 12.13055
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-2 COOLING COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 239424.22251
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-2 COOLING COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.78135
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-2 COOLING COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 4.04311
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-2 COOLING COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 79800.09336
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, AHU-2 COOLING COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.78135
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,AHU-2 COOLING COIL,N/A,N/A,230449.13,786325.06,11.16,2.96,3.18,3.37,3.58,10.09,10.86,11.49,12.21,13.6728,10.9048,7.3157,2.8559,
 Component Sizing Information, Coil:Heating:Water, AHU-2 HEATING COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU-2 HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU-2 HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU-2 HEATING COIL,0.00
 Component Sizing Information, Fan:VariableVolume, AHU-2 FAN, Design Size Maximum Flow Rate [m3/s], 12.13055
 Component Sizing Information, Controller:WaterCoil, AHU-2_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,0.7570,58614.2,0.647,7.8951E-002
 Component Sizing Information, PlantLoop, HEATSYS1, Maximum Loop Flow Rate [m3/s], 1.24625E-003
 Component Sizing Information, PlantLoop, HEATSYS1, Plant Loop Volume [m3], 0.14955
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Flow Rate [m3/s], 1.24625E-003
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Power Consumption [W], 371.59953
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Minimum Flow Rate [m3/s], 0.00000
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Nominal Capacity [W], 142453.93499
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Design Water Flow Rate [m3/s], 1.24625E-003
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 6.31667E-005
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 7.58000E-003
 Component Sizing Information, Pump:ConstantSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 6.31667E-005
 Component Sizing Information, Pump:ConstantSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 8.06887
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 6.31667E-005
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,FLOOR 1 ANESTHESIA,9
HeatTransfer Surface,4161C8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,90.00,90.00,3.66,3.05,0.00,B3A518,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1AD133,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,114EC6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,330DF9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,270.00,90.00,3.66,3.05,0.00,66B6F7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,481E71,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,6.13,8.36,6.13,180.00,90.00,2.74,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,78F987,Window,481E71,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,2.23,2.23,2.23,180.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 ANESTHESIA SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1ANESTHESIASLAB_FFACTOR,0.256,0.241,,10.03,10.03,10.03,0.00,180.00,2.74,3.66,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,DDCF3E,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,2.23,2.23,2.23,90.00,0.00,3.66,0.61,0.00,A08A28,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BE1AE1,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,7.80,7.80,7.80,270.00,0.00,3.66,2.13,0.00,4E78E0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 ANESTHESIA_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,20.07,20.07,20.07,0.00,90.00,20.07,1.00,0.00,FLOOR 1 ANESTHESIA_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 BIO HAZ,7
HeatTransfer Surface,70DAD1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,A1087A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,32CC19,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,DEFACF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BBEE0B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,19D150,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F951A6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,5D9E95,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 BIO HAZ SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1BIOHAZSLAB_FFACTOR,5.650E-003,5.642E-003,,5.20,5.20,5.20,0.00,180.00,2.13,2.44,0.00,FLOOR 1 BIO HAZ SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F6F6C6,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.20,5.20,5.20,0.00,0.00,2.13,2.44,0.00,F67EC8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 BIO HAZ_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,10.41,10.41,10.41,0.00,90.00,10.41,1.00,0.00,FLOOR 1 BIO HAZ_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 CAFE,9
HeatTransfer Surface,5F762C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,9.66,18.58,9.66,180.00,90.00,6.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,D8037E,Window,5F762C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,8.92,8.92,8.92,180.00,90.00,3.66,2.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,4507E9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,A6D45E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C48E94,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.08,12.08,12.08,270.00,90.00,3.96,3.05,0.00,3145CA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6B31A8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,6.40,3.05,0.00,7BB928,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,368E02,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,8FF821,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 CAFE SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1CAFESLAB_FFACTOR,0.144,0.139,,39.02,39.02,39.02,90.00,180.00,6.40,6.10,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4783F2,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,39.02,39.02,39.02,90.00,0.00,6.40,6.10,0.00,39BFFB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 CAFE_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,78.04,78.04,78.04,0.00,90.00,78.04,1.00,0.00,FLOOR 1 CAFE_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 CLEAN,10
HeatTransfer Surface,EA8FA7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,EE0803,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FE7511,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,8BB36F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,59E0E4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,270.00,90.00,4.27,3.05,0.00,855191,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7949FA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,90.00,90.00,4.27,3.05,0.00,86244A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 CLEAN SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1CLEANSLAB_FFACTOR,5.650E-003,5.642E-003,,11.71,11.71,11.71,90.00,180.00,4.27,2.74,0.00,FLOOR 1 CLEAN SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,EC2478,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,0.46,0.46,0.46,90.00,0.00,0.30,1.52,0.00,75EAF8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,1B4EDC,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,0.37,0.37,0.37,0.00,0.00,1.22,0.30,0.00,EB611D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,D1AFC9,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.85,5.85,5.85,180.00,0.00,2.74,2.13,0.00,1CC550,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,442699,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.02,5.02,5.02,0.00,0.00,2.74,1.83,0.00,2FE383,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 CLEAN_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,23.41,23.41,23.41,0.00,90.00,23.41,1.00,0.00,FLOOR 1 CLEAN_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 CLEAN WORK,9
HeatTransfer Surface,FD8CF2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,808817,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,49DA86,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,10.22,10.22,10.22,270.00,90.00,3.35,3.05,0.00,6B967C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,619EE6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,10.22,10.22,10.22,90.00,90.00,3.35,3.05,0.00,A809DD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B551AD,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,121DFF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 CLEAN WORK SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1CLEANWORKSLAB_FFACTOR,5.650E-003,5.642E-003,,15.33,15.33,15.33,180.00,180.00,4.57,3.35,0.00,FLOOR 1 CLEAN WORK SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,8E9267,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,6.50,6.50,6.50,270.00,0.00,2.13,3.05,0.00,EF47B0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BB097B,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3.25,3.25,3.25,180.00,0.00,1.52,2.13,0.00,774CCD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,2E1FB7,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.57,5.57,5.57,270.00,0.00,1.22,4.57,0.00,A5FA3B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 CLEAN WORK_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,30.66,30.66,30.66,0.00,90.00,30.66,1.00,0.00,FLOOR 1 CLEAN WORK_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 DICTATION,9
HeatTransfer Surface,94A56A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,8043B2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4A854B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,90.00,90.00,4.27,3.05,0.00,ACADA4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8594D3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,A2F014,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,86244A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,270.00,90.00,4.27,3.05,0.00,7949FA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 DICTATION SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1DICTATIONSLAB_FFACTOR,5.650E-003,5.642E-003,,11.71,11.71,11.71,0.00,180.00,2.74,4.27,0.00,FLOOR 1 DICTATION SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,672F1E,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,0.84,0.84,0.84,0.00,0.00,2.74,0.30,0.00,9B49F5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,A7115C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.85,5.85,5.85,180.00,0.00,2.74,2.13,0.00,5D03DA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,AF27F8,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.02,5.02,5.02,0.00,0.00,2.74,1.83,0.00,3F961C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 DICTATION_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,23.41,23.41,23.41,0.00,90.00,23.41,1.00,0.00,FLOOR 1 DICTATION_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 DRESSING ROOM,8
HeatTransfer Surface,256F02,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,4.65,4.65,4.65,90.00,90.00,1.52,3.05,0.00,4ED109,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DE027F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,4.65,4.65,4.65,270.00,90.00,1.52,3.05,0.00,1EC3A0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,84FB73,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,6.04,8.36,6.04,0.00,90.00,2.74,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,4A8120,Window,84FB73,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.32,2.32,2.32,0.00,90.00,1.52,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,CC17E8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,A8DB72,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 DRESSING ROOM SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1DRESSINGROOMSLAB_FFACTOR,0.650,0.561,,4.18,4.18,4.18,0.00,180.00,2.74,1.52,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,5DACB5,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,4.18,4.18,4.18,0.00,0.00,2.74,1.52,0.00,541C9C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 DRESSING ROOM_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,8.36,8.36,8.36,0.00,90.00,8.36,1.00,0.00,FLOOR 1 DRESSING ROOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 ELECTRICAL ROOM,7
HeatTransfer Surface,9879B2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,270.00,90.00,2.13,3.05,0.00,2E8328,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2D53AC,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,964F72,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7F5C82,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E82152,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,EC28A9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 ELECTRICAL ROOM SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1ELECTRICALROOMSLAB_FFACTOR,0.218,0.207,,9.10,9.10,9.10,0.00,180.00,4.27,2.13,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D7AC92,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,9.10,9.10,9.10,0.00,0.00,4.27,2.13,0.00,65AB67,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 ELECTRICAL ROOM_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,18.21,18.21,18.21,0.00,90.00,18.21,1.00,0.00,FLOOR 1 ELECTRICAL ROOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 ELEVATOR PUMP ROOM,10
HeatTransfer Surface,F99476,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,F23EB6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C732B0,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,12.08,12.08,12.08,0.00,90.00,3.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,9926F7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,6FB351,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E02487,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,4.55,6.50,4.55,270.00,90.00,2.13,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BA05F7,Door,E02487,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B45B50,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,3.72,3.72,3.72,180.00,90.00,1.22,3.05,0.00,5D8FAF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 ELEVATOR PUMP ROOM SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1ELEVATORPUMPROOMSLAB_FFACTOR,0.722,0.614,,8.45,8.45,8.45,180.00,180.00,3.96,2.13,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,DF9D5D,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.85,5.85,5.85,90.00,0.00,2.13,2.74,0.00,5B736E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,827528,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,2.60,2.60,2.60,270.00,0.00,2.13,1.22,0.00,1A8E2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 ELEVATOR PUMP ROOM_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,16.91,16.91,16.91,0.00,90.00,16.91,1.00,0.00,FLOOR 1 ELEVATOR PUMP ROOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 HUMID,7
HeatTransfer Surface,758B3C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,863C6C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A7F46C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,725D3E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3F71D3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,E1B4BB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8BB36F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,FE7511,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 HUMID SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1HUMIDSLAB_FFACTOR,5.650E-003,5.642E-003,,5.02,5.02,5.02,0.00,180.00,2.74,1.83,0.00,FLOOR 1 HUMID SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D21333,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.02,5.02,5.02,0.00,0.00,2.74,1.83,0.00,55622A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 HUMID_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,10.03,10.03,10.03,0.00,90.00,10.03,1.00,0.00,FLOOR 1 HUMID_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 IT HALL,11
HeatTransfer Surface,FEC1E3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.01,26.01,26.01,180.00,90.00,8.53,3.05,0.00,AE206C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5D9E95,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,F951A6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F4D6DD,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,4.65,4.65,4.65,90.00,90.00,1.52,3.05,0.00,20FB14,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FB87D3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,4.65,4.65,4.65,270.00,90.00,1.52,3.05,0.00,3E6044,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,445A39,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,9A776E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3A6904,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,2CF0AA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 IT HALL SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1ITHALLSLAB_FFACTOR,5.650E-003,5.642E-003,,13.01,13.01,13.01,180.00,180.00,8.53,1.52,0.00,FLOOR 1 IT HALL SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FB17DD,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3.25,3.25,3.25,270.00,0.00,1.52,2.13,0.00,1624C5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,8A2F34,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,2.79,2.79,2.79,270.00,0.00,1.52,1.83,0.00,4AA9BC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,9A5B84,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,6.97,6.97,6.97,90.00,0.00,1.52,4.57,0.00,40E182,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 IT HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,26.01,26.01,26.01,0.00,90.00,26.01,1.00,0.00,FLOOR 1 IT HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 IT ROOM,7
HeatTransfer Surface,2CF0AA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,3A6904,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,307901,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,897BAF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FA769A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,41CE25,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,319A6B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,5B533A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 IT ROOM SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1ITROOMSLAB_FFACTOR,5.650E-003,5.642E-003,,10.41,10.41,10.41,90.00,180.00,2.44,4.27,0.00,FLOOR 1 IT ROOM SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C732D4,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,10.41,10.41,10.41,90.00,0.00,2.44,4.27,0.00,8D6453,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 IT ROOM_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,20.81,20.81,20.81,0.00,90.00,20.81,1.00,0.00,FLOOR 1 IT ROOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LOBBY,20
HeatTransfer Surface,822161,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,0.00,90.00,2.44,3.05,0.00,FA9233,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,43A2A2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,976E3F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6FB351,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,270.00,90.00,2.13,3.05,0.00,9926F7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8134C2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,1.86,1.86,1.86,0.00,90.00,0.61,3.05,0.00,88CB69,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,102EC4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,9FF31D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BAD27A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,1068C8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5D8FAF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,3.72,3.72,3.72,0.00,90.00,1.22,3.05,0.00,B45B50,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,46E87C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,BFD4BB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3145CA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.08,12.08,12.08,90.00,90.00,3.96,3.05,0.00,C48E94,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,73E892,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,1.86,1.86,1.86,180.00,90.00,0.61,3.05,0.00,F3084E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4418C4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,20.44,20.44,20.44,90.00,90.00,6.71,3.05,0.00,E5BC3F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FE5A3C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,9.57,20.44,9.57,270.00,90.00,6.71,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,AAE778,Window,FE5A3C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,8.92,8.92,8.92,270.00,90.00,3.66,2.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,F67E1F,Door,FE5A3C,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,4911A5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,90.00,90.00,3.66,3.05,0.00,72A819,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LOBBY SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1LOBBYSLAB_FFACTOR,0.106,0.104,,57.79,57.79,57.79,90.00,180.00,7.60,7.60,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,10
HeatTransfer Surface,D647E0,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,6.69,6.69,6.69,180.00,0.00,3.66,1.83,0.00,CAC621,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BFB8E1,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,33.26,33.26,33.26,180.00,0.00,5.77,5.77,0.00,517DFC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,10
HeatTransfer Surface,78FEE8,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,17.84,17.84,17.84,270.00,0.00,4.88,3.66,0.00,167608,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 LOBBY_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,115.57,115.57,115.57,0.00,90.00,115.57,1.00,0.00,FLOOR 1 LOBBY_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LOBBY HALL,9
HeatTransfer Surface,A6D45E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,4507E9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F7F8BA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,90.00,90.00,3.66,3.05,0.00,234734,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,34019D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,867BBB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,72A819,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,270.00,90.00,3.66,3.05,0.00,4911A5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LOBBY HALL SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1LOBBYHALLSLAB_FFACTOR,5.650E-003,5.642E-003,,22.30,22.30,22.30,0.00,180.00,6.10,3.66,0.00,FLOOR 1 LOBBY HALL SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D60B94,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,11.15,11.15,11.15,180.00,0.00,6.10,1.83,0.00,E90253,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,B7E9B3,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.57,5.57,5.57,180.00,0.00,6.10,0.91,0.00,5724CC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,690A91,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.57,5.57,5.57,0.00,0.00,6.10,0.91,0.00,FA00FE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 LOBBY HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,44.59,44.59,44.59,0.00,90.00,44.59,1.00,0.00,FLOOR 1 LOBBY HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LOBBY TOILET,8
HeatTransfer Surface,9FF31D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,102EC4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9D87EC,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F23EB6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,F99476,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7F6FC2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,D699FF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,88CB69,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,1.86,1.86,1.86,180.00,90.00,0.61,3.05,0.00,8134C2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LOBBY TOILET SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1LOBBYTOILETSLAB_FFACTOR,0.346,0.319,,5.02,5.02,5.02,0.00,180.00,2.74,1.83,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,9BB388,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.02,5.02,5.02,0.00,0.00,2.74,1.83,0.00,4C4C25,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 LOBBY TOILET_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,10.03,10.03,10.03,0.00,90.00,10.03,1.00,0.00,FLOOR 1 LOBBY TOILET_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LOCKER ROOM,14
HeatTransfer Surface,E9F3F6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,270.00,90.00,4.57,3.05,0.00,704EC3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A9C27A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,20.44,20.44,20.44,180.00,90.00,6.71,3.05,0.00,8D03E8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F629C1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,14.86,20.44,14.86,0.00,90.00,6.71,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,3AAD8B,Window,F629C1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,8128A9,Window,F629C1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,962DB5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,761D33,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,92E22C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,270.00,90.00,4.57,3.05,0.00,EAACE4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LOCKER ROOM SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1LOCKERROOMSLAB_FFACTOR,9.996E-002,9.759E-002,,61.32,61.32,61.32,270.00,180.00,9.14,6.71,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,7B1677,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,8.36,8.36,8.36,270.00,0.00,9.14,0.91,0.00,772953,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,21C5E8,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,25.08,25.08,25.08,180.00,0.00,5.49,4.57,0.00,A9A1F6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FDCEC5,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,2.79,2.79,2.79,90.00,0.00,9.14,0.30,0.00,EC3BEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,C1F15F,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,13.38,13.38,13.38,180.00,0.00,5.49,2.44,0.00,1E3410,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,1E6611,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,11.71,11.71,11.71,0.00,0.00,5.49,2.13,0.00,9EADD8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 LOCKER ROOM_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,122.63,122.63,122.63,0.00,90.00,122.63,1.00,0.00,FLOOR 1 LOCKER ROOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LOCKER ROOM HALL,18
HeatTransfer Surface,35028C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,88AE01,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,852027,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,592524,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EBFE47,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.01,26.01,26.01,0.00,90.00,8.53,3.05,0.00,FD0958,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D9965C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.08,12.08,12.08,180.00,90.00,3.96,3.05,0.00,7AE5B9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,71783C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,C0F51F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D8C098,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,4E3BB5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,66D163,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,30.66,30.66,30.66,180.00,90.00,10.06,3.05,0.00,1003C1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8D03E8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,20.44,20.44,20.44,0.00,90.00,6.71,3.05,0.00,A9C27A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9A0DF2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,0.00,90.00,3.66,3.05,0.00,18AFE3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LOCKER ROOM HALL SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1LOCKERROOMHALLSLAB_FFACTOR,5.650E-003,5.642E-003,,46.08,46.08,46.08,180.00,180.00,18.90,2.44,0.00,FLOOR 1 LOCKER ROOM HALL SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,1891E7,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,1.95,1.95,1.95,270.00,0.00,0.91,2.13,0.00,5A7EAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BD75DE,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,28.80,28.80,28.80,270.00,0.00,1.52,18.90,0.00,FFE9D0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,3137C4,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,1.67,1.67,1.67,270.00,0.00,0.91,1.83,0.00,C2156D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,C8F2F1,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,6.69,6.69,6.69,180.00,0.00,7.32,0.91,0.00,37898A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,6B171C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,1.67,1.67,1.67,180.00,0.00,1.83,0.91,0.00,E0C60A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,86C171,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.02,5.02,5.02,270.00,0.00,0.91,5.49,0.00,DE8843,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,C605B5,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,0.28,0.28,0.28,90.00,0.00,0.91,0.30,0.00,5F9E13,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 LOCKER ROOM HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,92.16,92.16,92.16,0.00,90.00,92.16,1.00,0.00,FLOOR 1 LOCKER ROOM HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LOUNGE,10
HeatTransfer Surface,18AFE3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,9A0DF2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,761D33,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,962DB5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9C0202,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,0.00,90.00,3.66,3.05,0.00,891195,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,29BD5F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,15.79,15.79,15.79,90.00,90.00,5.18,3.05,0.00,9E12D4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,897BAF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,307901,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3E6044,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,4.65,4.65,4.65,90.00,90.00,1.52,3.05,0.00,FB87D3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LOUNGE SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1LOUNGESLAB_FFACTOR,5.650E-003,5.642E-003,,33.45,33.45,33.45,180.00,180.00,3.66,9.14,0.00,FLOOR 1 LOUNGE SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,7B9EEC,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,25.08,25.08,25.08,270.00,0.00,9.14,2.74,0.00,A6147C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,B04E85,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,8.36,8.36,8.36,90.00,0.00,9.14,0.91,0.00,15A02B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 LOUNGE_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,66.89,66.89,66.89,0.00,90.00,66.89,1.00,0.00,FLOOR 1 LOUNGE_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 MED GAS,8
HeatTransfer Surface,A4B378,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,180.00,90.00,2.44,3.05,0.00,89BBEB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,72BCFE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,270.00,90.00,2.13,3.05,0.00,8B4DC1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E85BB5,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,5.48,7.43,5.48,0.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7EB6E7,Door,E85BB5,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,577FC1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,FLOOR 1 MED GAS SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1MEDGASSLAB_FFACTOR,0.902,0.740,,5.20,5.20,5.20,180.00,180.00,2.44,2.13,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 1 MED GAS ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,5.20,5.20,5.20,180.00,0.00,2.44,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.15,0.85,4
HeatTransfer Surface,FLOOR 1 MED GAS_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,10.41,10.41,10.41,0.00,90.00,10.41,1.00,0.00,FLOOR 1 MED GAS_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 MRI CONTROL ROOM,11
HeatTransfer Surface,F0B690,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,180.00,90.00,5.49,3.05,0.00,A78253,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D2C53A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.79,2.79,2.79,90.00,90.00,0.91,3.05,0.00,27B0D7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BFD4BB,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,46E87C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C114C1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,2.69,4.65,2.69,0.00,90.00,1.52,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
HeatTransfer Surface,D18914,Door,C114C1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.68,0.32,4
HeatTransfer Surface,92A2CB,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,14.86,14.86,14.86,0.00,90.00,4.88,3.05,0.00,74AB49,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1EC3A0,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,4.65,4.65,4.65,90.00,90.00,1.52,3.05,0.00,DE027F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E66ECE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.79,2.79,2.79,180.00,90.00,0.91,3.05,0.00,90FDA9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MRI CONTROL ROOM SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1MRICONTROLROOMSLAB_FFACTOR,8.911E-002,8.722E-002,,15.61,15.61,15.61,180.00,180.00,6.40,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,290CAB,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,15.61,15.61,15.61,90.00,0.00,2.44,6.40,0.00,CEC6B4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 MRI CONTROL ROOM_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,31.22,31.22,31.22,0.00,90.00,31.22,1.00,0.00,FLOOR 1 MRI CONTROL ROOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 MRI HALL,12
HeatTransfer Surface,824665,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,E20721,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,68F53B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,180.00,90.00,2.44,3.05,0.00,E608B9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,27B0D7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.79,2.79,2.79,270.00,90.00,0.91,3.05,0.00,D2C53A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,90FDA9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.79,2.79,2.79,0.00,90.00,0.91,3.05,0.00,E66ECE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,91DE28,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,270.00,90.00,2.13,3.05,0.00,BA91C7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A8DB72,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,CC17E8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8A30DD,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,3.72,3.72,3.72,90.00,90.00,1.22,3.05,0.00,24139C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,596DE0,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,C9D24D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B92155,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,180.00,90.00,3.05,3.05,0.00,4E24F1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MRI HALL SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1MRIHALLSLAB_FFACTOR,5.650E-003,5.642E-003,,13.66,13.66,13.66,180.00,180.00,3.70,3.70,0.00,FLOOR 1 MRI HALL SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,8
HeatTransfer Surface,5CB500,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,13.66,13.66,13.66,180.00,0.00,3.70,3.70,0.00,1A95D5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,8
HeatTransfer Surface,FLOOR 1 MRI HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,27.31,27.31,27.31,0.00,90.00,27.31,1.00,0.00,FLOOR 1 MRI HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 MRI ROOM,9
HeatTransfer Surface,2FAF44,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,90.00,90.00,4.57,3.05,0.00,6EA718,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A78253,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,0.00,90.00,5.49,3.05,0.00,F0B690,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E5BC3F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,20.44,20.44,20.44,270.00,90.00,6.71,3.05,0.00,4418C4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,867BBB,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,34019D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F3084E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,1.86,1.86,1.86,0.00,90.00,0.61,3.05,0.00,73E892,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BA91C7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,91DE28,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MRI ROOM SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1MRIROOMSLAB_FFACTOR,5.650E-003,5.642E-003,,40.88,40.88,40.88,90.00,180.00,6.71,6.10,0.00,FLOOR 1 MRI ROOM SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,803791,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,40.88,40.88,40.88,90.00,0.00,6.71,6.10,0.00,E43750,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 MRI ROOM_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,81.75,81.75,81.75,0.00,90.00,81.75,1.00,0.00,FLOOR 1 MRI ROOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 MRI TOILET,8
HeatTransfer Surface,ADB8D0,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,30DB21,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,90.00,90.00,2.74,3.05,0.00,95486C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C9D24D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,596DE0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4ED109,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,4.65,4.65,4.65,270.00,90.00,1.52,3.05,0.00,256F02,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,24139C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,3.72,3.72,3.72,270.00,90.00,1.22,3.05,0.00,8A30DD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MRI TOILET SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1MRITOILETSLAB_FFACTOR,0.346,0.319,,5.02,5.02,5.02,90.00,180.00,2.74,1.83,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,388F10,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.02,5.02,5.02,90.00,0.00,2.74,1.83,0.00,E21951,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 MRI TOILET_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,10.03,10.03,10.03,0.00,90.00,10.03,1.00,0.00,FLOOR 1 MRI TOILET_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 NOURISHMENT,13
HeatTransfer Surface,855191,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,90.00,90.00,4.27,3.05,0.00,59E0E4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C0F51F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,71783C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A59907,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,A452BE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,28DE5A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.15,24.15,24.15,270.00,90.00,7.92,3.05,0.00,551E65,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,58B6B6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,D9F81F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,725D3E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,A7F46C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 NOURISHMENT SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1NOURISHMENTSLAB_FFACTOR,5.650E-003,5.642E-003,,16.91,16.91,16.91,270.00,180.00,7.92,2.13,0.00,FLOOR 1 NOURISHMENT SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4E5019,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,0.65,0.65,0.65,180.00,0.00,2.13,0.30,0.00,21F419,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,E8F02D,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,0.56,0.56,0.56,90.00,0.00,0.30,1.83,0.00,E3B855,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,6ECCF3,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,9.29E-002,9.29E-002,9.29E-002,0.00,0.00,0.30,0.30,0.00,BD39AC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,AA1F5C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3.90,3.90,3.90,0.00,0.00,2.13,1.83,0.00,4FA380,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,F665B1,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,11.71,11.71,11.71,270.00,0.00,5.49,2.13,0.00,C6DCD1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 NOURISHMENT_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,33.82,33.82,33.82,0.00,90.00,33.82,1.00,0.00,FLOOR 1 NOURISHMENT_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 NURSE HALL,17
HeatTransfer Surface,6822BB,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,180.00,90.00,2.44,3.05,0.00,5FD018,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,825233,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,23683B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,86A28D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,BABBB4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C92A6E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,44686F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,114EC6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,1AD133,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9EB05A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,E5CB03,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7434CD,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,0.00,90.00,3.66,3.05,0.00,F740DF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,344D34,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.94,26.94,26.94,0.00,90.00,8.84,3.05,0.00,4A07CD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,59CEFB,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,41.81,41.81,41.81,180.00,90.00,13.72,3.05,0.00,72C4ED,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 NURSE HALL SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1NURSEHALLSLAB_FFACTOR,5.650E-003,5.642E-003,,46.08,46.08,46.08,270.00,180.00,2.44,18.90,0.00,FLOOR 1 NURSE HALL SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C75191,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,0.74,0.74,0.74,90.00,0.00,2.44,0.30,0.00,526C70,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,92E327,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,13.38,13.38,13.38,0.00,0.00,5.49,2.44,0.00,CCAA9D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,7F6B1B,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,17.84,17.84,17.84,90.00,0.00,2.44,7.32,0.00,BA0A29,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,4A49C1,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,4.46,4.46,4.46,90.00,0.00,2.44,1.83,0.00,243E09,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,8F5FFC,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,4.46,4.46,4.46,0.00,0.00,1.83,2.44,0.00,BAE3F8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,DDBA1E,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.20,5.20,5.20,270.00,0.00,2.44,2.13,0.00,A3E3D6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 NURSE HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,92.16,92.16,92.16,0.00,90.00,92.16,1.00,0.00,FLOOR 1 NURSE HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 NURSE JANITOR,8
HeatTransfer Surface,4E3BB5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,D8C098,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,415590,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,96662A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D9F81F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,58B6B6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E1B4BB,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,3F71D3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 NURSE JANITOR SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1NURSEJANITORSLAB_FFACTOR,5.650E-003,5.642E-003,,5.02,5.02,5.02,180.00,180.00,2.74,1.83,0.00,FLOOR 1 NURSE JANITOR SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,2CB843,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,0.84,0.84,0.84,180.00,0.00,2.74,0.30,0.00,C5B569,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,E2AB17,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,4.18,4.18,4.18,0.00,0.00,2.74,1.52,0.00,AE5078,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 NURSE JANITOR_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,10.03,10.03,10.03,0.00,90.00,10.03,1.00,0.00,FLOOR 1 NURSE JANITOR_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 NURSE STATION,12
HeatTransfer Surface,464A53,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,270.00,90.00,2.74,3.05,0.00,BA8FF7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FE5062,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,90.00,90.00,2.74,3.05,0.00,FCD8D2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4A07CD,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.94,26.94,26.94,180.00,90.00,8.84,3.05,0.00,344D34,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EE0803,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,EA8FA7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DFDE4F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.08,12.08,12.08,0.00,90.00,3.96,3.05,0.00,8C3884,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A452BE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,A59907,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 NURSE STATION SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1NURSESTATIONSLAB_FFACTOR,5.650E-003,5.642E-003,,24.25,24.25,24.25,180.00,180.00,8.84,2.74,0.00,FLOOR 1 NURSE STATION SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BD4B70,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,0.84,0.84,0.84,90.00,0.00,2.74,0.30,0.00,3AE495,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,A0117C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,15.05,15.05,15.05,90.00,0.00,2.74,5.49,0.00,4579A7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,52F395,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3.34,3.34,3.34,270.00,0.00,2.74,1.22,0.00,BD5B50,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,AA2E8F,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.02,5.02,5.02,90.00,0.00,2.74,1.83,0.00,C94CC0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 NURSE STATION_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,48.50,48.50,48.50,0.00,90.00,48.50,1.00,0.00,FLOOR 1 NURSE STATION_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 NURSE TOILET,7
HeatTransfer Surface,CA6EDA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,270.00,90.00,2.74,3.05,0.00,446771,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5EB34C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,9E478E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5CD67D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,90.00,90.00,2.74,3.05,0.00,FAE342,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E5CB03,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,9EB05A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 NURSE TOILET SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1NURSETOILETSLAB_FFACTOR,5.650E-003,5.642E-003,,5.02,5.02,5.02,180.00,180.00,1.83,2.74,0.00,FLOOR 1 NURSE TOILET SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,156F92,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.02,5.02,5.02,180.00,0.00,1.83,2.74,0.00,75A3C4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 NURSE TOILET_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,10.03,10.03,10.03,0.00,90.00,10.03,1.00,0.00,FLOOR 1 NURSE TOILET_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OFFICE,11
HeatTransfer Surface,361D65,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,10.22,10.22,10.22,0.00,90.00,3.35,3.05,0.00,EAE60F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2B5816,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,21.37,21.37,21.37,90.00,90.00,7.01,3.05,0.00,33A280,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7B67EC,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,4.65,4.65,4.65,180.00,90.00,1.52,3.05,0.00,25AB11,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7E0561,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,21.37,21.37,21.37,270.00,90.00,7.01,3.05,0.00,2730E5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4E24F1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,0.00,90.00,3.05,3.05,0.00,B92155,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8259AE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,14.86,14.86,14.86,180.00,90.00,4.88,3.05,0.00,CD7BAD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1OFFICESLAB_FFACTOR,5.650E-003,5.642E-003,,44.87,44.87,44.87,0.00,180.00,6.40,7.01,0.00,FLOOR 1 OFFICE SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,B754EC,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,9.75,9.75,9.75,0.00,0.00,6.40,1.52,0.00,F5C927,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,621A74,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,15.05,15.05,15.05,270.00,0.00,5.49,2.74,0.00,87C477,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,28F0DE,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,20.07,20.07,20.07,90.00,0.00,5.49,3.66,0.00,CE626A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OFFICE_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,89.74,89.74,89.74,0.00,90.00,89.74,1.00,0.00,FLOOR 1 OFFICE_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OPERATING ROOM 1,15
HeatTransfer Surface,879583,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,14.12,18.58,14.12,180.00,90.00,6.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9B1541,Window,879583,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,2.23,2.23,2.23,180.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CF850A,Window,879583,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,2.23,2.23,2.23,180.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,83A098,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,21.37,21.37,21.37,270.00,90.00,7.01,3.05,0.00,E77E00,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E326E4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,14.95,21.37,14.95,90.00,90.00,7.01,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A6BA23,Window,E326E4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D10D28,Window,E326E4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D4B39B,Door,E326E4,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,575A7B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,196C5F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7E9E26,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,9DB411,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OPERATING ROOM 1 SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1OPERATINGROOM1SLAB_FFACTOR,0.288,0.270,,42.74,42.74,42.74,0.00,180.00,6.10,7.01,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E648BC,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,22.30,22.30,22.30,0.00,0.00,6.10,3.66,0.00,2BD1E8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FFE052,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,14.31,14.31,14.31,270.00,0.00,3.35,4.27,0.00,64A2F7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,611A3F,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,6.13,6.13,6.13,90.00,0.00,3.35,1.83,0.00,874DF8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OPERATING ROOM 1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,85.47,85.47,85.47,0.00,90.00,85.47,1.00,0.00,FLOOR 1 OPERATING ROOM 1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OPERATING ROOM 2,14
HeatTransfer Surface,9C6F66,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,816F6D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1D96D7,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,15.60,22.30,15.60,90.00,90.00,7.32,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,591336,Window,1D96D7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,38B811,Window,1D96D7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C044D6,Window,1D96D7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A2AAC5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,24EAE3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1747DE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,22.30,22.30,22.30,270.00,90.00,7.32,3.05,0.00,765EA5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F4C599,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,76F2F2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,964F72,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,2D53AC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OPERATING ROOM 2 SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1OPERATINGROOM2SLAB_FFACTOR,0.151,0.146,,44.59,44.59,44.59,0.00,180.00,6.10,7.32,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,726F67,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,13.38,13.38,13.38,180.00,0.00,1.83,7.32,0.00,B44BE3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,406D70,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,19.51,19.51,19.51,180.00,0.00,4.27,4.57,0.00,352740,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,368A44,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,11.71,11.71,11.71,180.00,0.00,4.27,2.74,0.00,4D50C0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OPERATING ROOM 2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,89.19,89.19,89.19,0.00,90.00,89.19,1.00,0.00,FLOOR 1 OPERATING ROOM 2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OPERATING ROOM 3,12
HeatTransfer Surface,9E12D4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,15.79,15.79,15.79,270.00,90.00,5.18,3.05,0.00,29BD5F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FD0958,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.01,26.01,26.01,180.00,90.00,8.53,3.05,0.00,EBFE47,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AE206C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.01,26.01,26.01,0.00,90.00,8.53,3.05,0.00,FEC1E3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,966665,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.79,2.79,2.79,90.00,90.00,0.91,3.05,0.00,1D9EED,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,52CA89,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,90.00,90.00,4.27,3.05,0.00,829DCE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OPERATING ROOM 3 SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1OPERATINGROOM3SLAB_FFACTOR,5.650E-003,5.642E-003,,44.22,44.22,44.22,0.00,180.00,8.53,5.18,0.00,FLOOR 1 OPERATING ROOM 3 SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,8F1C77,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,1.30,1.30,1.30,180.00,0.00,2.13,0.61,0.00,10FB67,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,18AD08,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,9.48,9.48,9.48,270.00,0.00,5.18,1.83,0.00,D1E495,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,69AE66,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.20,5.20,5.20,180.00,0.00,2.13,2.44,0.00,A3F683,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CF6C6E,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,4.55,4.55,4.55,0.00,0.00,2.13,2.13,0.00,291561,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,678B62,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,23.69,23.69,23.69,90.00,0.00,5.18,4.57,0.00,5620F1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OPERATING ROOM 3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.44,88.44,88.44,0.00,90.00,88.44,1.00,0.00,FLOOR 1 OPERATING ROOM 3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 PACU,8
HeatTransfer Surface,2B4DBD,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.79,2.79,2.79,0.00,90.00,0.91,3.05,0.00,762F8C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FCD8D2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,270.00,90.00,2.74,3.05,0.00,FE5062,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F740DF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,7434CD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,446771,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,90.00,90.00,2.74,3.05,0.00,CA6EDA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A2F014,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,8594D3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 PACU SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1PACUSLAB_FFACTOR,5.650E-003,5.642E-003,,10.03,10.03,10.03,180.00,180.00,3.66,2.74,0.00,FLOOR 1 PACU SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,995832,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,10.03,10.03,10.03,180.00,0.00,3.66,2.74,0.00,BEC196,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 PACU_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,20.07,20.07,20.07,0.00,90.00,20.07,1.00,0.00,FLOOR 1 PACU_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 PRE-OP HALL,21
HeatTransfer Surface,33A280,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,21.37,21.37,21.37,270.00,90.00,7.01,3.05,0.00,2B5816,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BABBB4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,86A28D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F9B592,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,0.00,90.00,2.44,3.05,0.00,FA9EF2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6E46A9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,180.00,90.00,2.44,3.05,0.00,5B693D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BA8FF7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,90.00,90.00,2.74,3.05,0.00,464A53,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,25B45C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.15,24.15,24.15,90.00,90.00,7.92,3.05,0.00,9853A2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,592524,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,852027,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EAACE4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,90.00,90.00,4.57,3.05,0.00,92E22C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3AE420,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,FE2C3E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,414FE2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,6.40,3.05,0.00,5B255F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DEAC23,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,AA1709,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,22DAE3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,7D08C0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 PRE-OP HALL SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1PRE-OPHALLSLAB_FFACTOR,5.650E-003,5.642E-003,,49.05,49.05,49.05,180.00,180.00,2.44,20.12,0.00,FLOOR 1 PRE-OP HALL SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,388CB3,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.02,5.02,5.02,90.00,0.00,5.49,0.91,0.00,D023D9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FB3834,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,8.36,8.36,8.36,270.00,0.00,5.49,1.52,0.00,DFCCAE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,343C52,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,13.38,13.38,13.38,0.00,0.00,2.44,5.49,0.00,630683,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,E63CF4,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,4.46,4.46,4.46,0.00,0.00,2.44,1.83,0.00,3110A1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,D6D2A5,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,4.46,4.46,4.46,270.00,0.00,1.83,2.44,0.00,362FF8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,83172E,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,8.36,8.36,8.36,270.00,0.00,5.49,1.52,0.00,98E1BD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
