HeatTransfer Surface,8FE324,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.02,5.02,5.02,90.00,0.00,5.49,0.91,0.00,8E5734,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 PRE-OP HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,98.11,98.11,98.11,0.00,90.00,98.11,1.00,0.00,FLOOR 1 PRE-OP HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 PRE-OP ROOM 1,10
HeatTransfer Surface,4DA0F5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,231744,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8F966C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,15.79,15.79,15.79,270.00,90.00,5.18,3.05,0.00,42E287,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FA21EE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,6A1AB7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5B255F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,6.40,3.05,0.00,414FE2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,84418A,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,3.72,3.72,3.72,270.00,90.00,1.22,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.72,0.28,4
HeatTransfer Surface,FLOOR 1 PRE-OP ROOM 1 SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1PRE-OPROOM1SLAB_FFACTOR,6.311E-002,6.216E-002,,17.56,17.56,17.56,90.00,180.00,6.40,2.74,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,3C43B2,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,9.20,9.20,9.20,270.00,0.00,3.35,2.74,0.00,6A14D8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BC6EE7,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3.34,3.34,3.34,0.00,0.00,2.74,1.22,0.00,F24E0D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,363652,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.02,5.02,5.02,180.00,0.00,2.74,1.83,0.00,21FC9D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 PRE-OP ROOM 1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,35.12,35.12,35.12,0.00,90.00,35.12,1.00,0.00,FLOOR 1 PRE-OP ROOM 1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 PRE-OP ROOM 2,12
HeatTransfer Surface,551E65,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.15,24.15,24.15,90.00,90.00,7.92,3.05,0.00,28DE5A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8C3884,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.08,12.08,12.08,180.00,90.00,3.96,3.05,0.00,DFDE4F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9853A2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.15,24.15,24.15,270.00,90.00,7.92,3.05,0.00,25B45C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7AE5B9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.08,12.08,12.08,0.00,90.00,3.96,3.05,0.00,D9965C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 PRE-OP ROOM 2 SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1PRE-OPROOM2SLAB_FFACTOR,5.650E-003,5.642E-003,,31.40,31.40,31.40,0.00,180.00,3.96,7.92,0.00,FLOOR 1 PRE-OP ROOM 2 SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,39AFEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,9.29E-002,9.29E-002,9.29E-002,90.00,0.00,0.30,0.30,0.00,D4B714,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CABD0E,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,1.21,1.21,1.21,180.00,0.00,3.96,0.30,0.00,FD4C82,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,AF38CF,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,1.11,1.11,1.11,0.00,0.00,3.66,0.30,0.00,FDAEB8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,C0A312,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,7.25,7.25,7.25,0.00,0.00,3.96,1.83,0.00,F81393,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,661D88,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,18.39,18.39,18.39,0.00,0.00,3.35,5.49,0.00,1BDF58,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,AFFD01,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3.34,3.34,3.34,0.00,0.00,0.61,5.49,0.00,795751,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 PRE-OP ROOM 2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,62.80,62.80,62.80,0.00,90.00,62.80,1.00,0.00,FLOOR 1 PRE-OP ROOM 2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 PRE-OP TOILET,7
HeatTransfer Surface,2DEB73,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,2FEACD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7D08C0,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,22DAE3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,36E420,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,CA45DE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1535AC,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,FLOOR 1 PRE-OP TOILET SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1PRE-OPTOILETSLAB_FFACTOR,0.346,0.319,,5.02,5.02,5.02,270.00,180.00,1.83,2.74,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,97616F,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.02,5.02,5.02,270.00,0.00,1.83,2.74,0.00,14C7EF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 PRE-OP TOILET_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,10.03,10.03,10.03,0.00,90.00,10.03,1.00,0.00,FLOOR 1 PRE-OP TOILET_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 PROCEDURE ROOM,13
HeatTransfer Surface,95486C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,270.00,90.00,2.74,3.05,0.00,30DB21,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EAE60F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,10.22,10.22,10.22,180.00,90.00,3.35,3.05,0.00,361D65,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6D2616,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,12.08,17.65,12.08,0.00,90.00,5.79,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,1D94BE,Window,6D2616,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,18748E,Window,6D2616,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,704EC3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,90.00,90.00,4.57,3.05,0.00,E9F3F6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E20721,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,824665,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FA9EF2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,180.00,90.00,2.44,3.05,0.00,F9B592,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 PROCEDURE ROOM SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1PROCEDUREROOMSLAB_FFACTOR,0.203,0.194,,26.48,26.48,26.48,270.00,180.00,4.57,5.79,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,673317,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,6.97,6.97,6.97,270.00,0.00,4.57,1.52,0.00,D2FA45,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,E5C1C9,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,16.72,16.72,16.72,270.00,0.00,4.57,3.66,0.00,4E920E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,79376C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,2.79,2.79,2.79,90.00,0.00,4.57,0.61,0.00,E9C9E1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 PROCEDURE ROOM_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,52.95,52.95,52.95,0.00,90.00,52.95,1.00,0.00,FLOOR 1 PROCEDURE ROOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 RECEPTION,15
HeatTransfer Surface,6EA718,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,270.00,90.00,4.57,3.05,0.00,2FAF44,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2730E5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,21.37,21.37,21.37,90.00,90.00,7.01,3.05,0.00,7E0561,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E608B9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,0.00,90.00,2.44,3.05,0.00,68F53B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,25AB11,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,4.65,4.65,4.65,0.00,90.00,1.52,3.05,0.00,7B67EC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5A39B1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,15.79,15.79,15.79,90.00,90.00,5.18,3.05,0.00,612A96,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,234734,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,270.00,90.00,3.66,3.05,0.00,F7F8BA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,57B162,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,11E9BF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7BB928,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,6.40,3.05,0.00,6B31A8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A5A6A3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,8.73,12.08,8.73,180.00,90.00,3.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,137A56,Window,A5A6A3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,3.34,3.34,3.34,180.00,90.00,2.74,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,FLOOR 1 RECEPTION SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1RECEPTIONSLAB_FFACTOR,7.632E-002,7.493E-002,,47.29,47.29,47.29,270.00,180.00,6.88,6.88,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,6
HeatTransfer Surface,A02892,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,4.92,4.92,4.92,180.00,0.00,2.22,2.22,0.00,83658D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,6
HeatTransfer Surface,9114B7,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,13.38,13.38,13.38,90.00,0.00,5.49,2.44,0.00,7FA5FF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,700E69,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,28.99,28.99,28.99,270.00,0.00,7.32,3.96,0.00,14CDC6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 RECEPTION_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,94.58,94.58,94.58,0.00,90.00,94.58,1.00,0.00,FLOOR 1 RECEPTION_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 RECEPTION HALL,10
HeatTransfer Surface,11E9BF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,57B162,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,839A66,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,BDC047,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FE2C3E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,3AE420,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CD7BAD,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,14.86,14.86,14.86,0.00,90.00,4.88,3.05,0.00,8259AE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6A1AB7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,FA21EE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 RECEPTION HALL SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1RECEPTIONHALLSLAB_FFACTOR,5.650E-003,5.642E-003,,11.89,11.89,11.89,0.00,180.00,4.88,2.44,0.00,FLOOR 1 RECEPTION HALL SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,68AAF3,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,4.55,4.55,4.55,0.00,0.00,2.13,2.13,0.00,115AA8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,DE014E,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.85,5.85,5.85,0.00,0.00,2.74,2.13,0.00,E3963E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,709E99,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,1.49,1.49,1.49,180.00,0.00,4.88,0.30,0.00,7A8C4C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 RECEPTION HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,23.78,23.78,23.78,0.00,90.00,23.78,1.00,0.00,FLOOR 1 RECEPTION HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 RECOVERY ROOM,17
HeatTransfer Surface,28B002,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,27.03,41.81,27.03,180.00,90.00,13.72,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8D508E,Window,28B002,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,2.23,2.23,2.23,180.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B2D381,Window,28B002,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,2.23,2.23,2.23,180.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1DA13A,Window,28B002,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,2.23,2.23,2.23,180.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,44E54A,Window,28B002,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,2.23,2.23,2.23,180.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D2D3BC,Door,28B002,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C528DA,Door,28B002,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EFD3F9,Door,28B002,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F4FE92,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,270.00,90.00,3.66,3.05,0.00,809229,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,66B6F7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,90.00,90.00,3.66,3.05,0.00,330DF9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,72C4ED,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,41.81,41.81,41.81,0.00,90.00,13.72,3.05,0.00,59CEFB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 RECOVERY ROOM SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1RECOVERYROOMSLAB_FFACTOR,0.256,0.241,,50.17,50.17,50.17,90.00,180.00,3.66,13.72,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C5ECA6,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,12.26,12.26,12.26,90.00,0.00,3.66,3.35,0.00,4017DC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,65D500,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,26.76,26.76,26.76,90.00,0.00,3.66,7.32,0.00,17C5CF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,AE5EBC,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,6.69,6.69,6.69,90.00,0.00,3.66,1.83,0.00,4C8372,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,2A1A9E,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,4.46,4.46,4.46,270.00,0.00,3.66,1.22,0.00,F87FCE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 RECOVERY ROOM_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,100.34,100.34,100.34,0.00,90.00,100.34,1.00,0.00,FLOOR 1 RECOVERY ROOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 SCHEDULING,9
HeatTransfer Surface,EA6DC8,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,5.76,6.50,5.76,180.00,90.00,2.13,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.71,0.29,4
HeatTransfer Surface,757D10,Window,EA6DC8,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,0.74,0.74,0.74,180.00,90.00,0.61,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.71,0.29,4
HeatTransfer Surface,612A96,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,15.79,15.79,15.79,270.00,90.00,5.18,3.05,0.00,5A39B1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BDC047,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,839A66,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,42E287,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,15.79,15.79,15.79,90.00,90.00,5.18,3.05,0.00,8F966C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 SCHEDULING SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1SCHEDULINGSLAB_FFACTOR,0.179,0.171,,11.06,11.06,11.06,90.00,180.00,5.18,2.13,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,513564,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3.90,3.90,3.90,0.00,0.00,2.13,1.83,0.00,C51FD6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,58F893,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,7.15,7.15,7.15,180.00,0.00,2.13,3.35,0.00,CFB630,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 SCHEDULING_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,22.11,22.11,22.11,0.00,90.00,22.11,1.00,0.00,FLOOR 1 SCHEDULING_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 SCRUB,7
HeatTransfer Surface,7816FD,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,90.00,90.00,4.27,3.05,0.00,D61127,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1B2EF8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,270.00,90.00,4.27,3.05,0.00,2C9CF4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,24EAE3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,A2AAC5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9DB411,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,7E9E26,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 SCRUB SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1SCRUBSLAB_FFACTOR,5.650E-003,5.642E-003,,7.80,7.80,7.80,90.00,180.00,4.27,1.83,0.00,FLOOR 1 SCRUB SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,7008C0,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,7.80,7.80,7.80,90.00,0.00,4.27,1.83,0.00,8C822C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 SCRUB_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,15.61,15.61,15.61,0.00,90.00,15.61,1.00,0.00,FLOOR 1 SCRUB_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 SOIL,11
HeatTransfer Surface,762F8C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.79,2.79,2.79,180.00,90.00,0.91,3.05,0.00,2B4DBD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5D199F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.79,2.79,2.79,90.00,90.00,0.91,3.05,0.00,CA9655,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ACADA4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,270.00,90.00,4.27,3.05,0.00,4A854B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4398AD,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,EA4B61,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9E478E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,5EB34C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6B967C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,10.22,10.22,10.22,90.00,90.00,3.35,3.05,0.00,49DA86,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 SOIL SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1SOILSLAB_FFACTOR,5.650E-003,5.642E-003,,11.71,11.71,11.71,90.00,180.00,4.27,2.74,0.00,FLOOR 1 SOIL SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4B54B4,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,0.84,0.84,0.84,0.00,0.00,2.74,0.30,0.00,C81AED,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,88D2F8,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.85,5.85,5.85,180.00,0.00,2.74,2.13,0.00,15A915,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,7274F6,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.02,5.02,5.02,0.00,0.00,2.74,1.83,0.00,4B590B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 SOIL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,23.41,23.41,23.41,0.00,90.00,23.41,1.00,0.00,FLOOR 1 SOIL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 SOIL HOLD,8
HeatTransfer Surface,A1087A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,70DAD1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,41CE25,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,FA769A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9A776E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,445A39,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9ABA5B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,814856,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 SOIL HOLD SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1SOILHOLDSLAB_FFACTOR,5.650E-003,5.642E-003,,5.20,5.20,5.20,0.00,180.00,2.13,2.44,0.00,FLOOR 1 SOIL HOLD SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,58A74A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,4.46,4.46,4.46,270.00,0.00,2.44,1.83,0.00,5CA4CF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,D78A26,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,0.74,0.74,0.74,90.00,0.00,2.44,0.30,0.00,D1899C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 SOIL HOLD_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,10.41,10.41,10.41,0.00,90.00,10.41,1.00,0.00,FLOOR 1 SOIL HOLD_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 SOIL WORK,11
HeatTransfer Surface,37E2C7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,90.00,90.00,3.66,3.05,0.00,6A2C62,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,23683B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,825233,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CA9655,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.79,2.79,2.79,270.00,90.00,0.91,3.05,0.00,5D199F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,121DFF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,B551AD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FAE342,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,270.00,90.00,2.74,3.05,0.00,5CD67D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 SOIL WORK SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1SOILWORKSLAB_FFACTOR,5.650E-003,5.642E-003,,16.72,16.72,16.72,0.00,180.00,4.57,3.66,0.00,FLOOR 1 SOIL WORK SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,A44272,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,1.86,1.86,1.86,90.00,0.00,3.05,0.61,0.00,26AF41,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,B9DDBA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.57,5.57,5.57,90.00,0.00,3.05,1.83,0.00,D10995,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,9EBF3E,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,2.79,2.79,2.79,0.00,0.00,4.57,0.61,0.00,EB4979,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,903092,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,6.50,6.50,6.50,0.00,0.00,2.13,3.05,0.00,56C7DA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 SOIL WORK_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,33.45,33.45,33.45,0.00,90.00,33.45,1.00,0.00,FLOOR 1 SOIL WORK_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 STEP DOWN,15
HeatTransfer Surface,5FD018,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,0.00,90.00,2.44,3.05,0.00,6822BB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,809229,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,90.00,90.00,3.66,3.05,0.00,F4FE92,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B40F89,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,8.92,11.15,8.92,270.00,90.00,3.66,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,E33BAE,Window,B40F89,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,2.23,2.23,2.23,270.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,997723,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,16.82,23.23,16.82,180.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,24167A,Window,997723,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,2.23,2.23,2.23,180.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2C0938,Window,997723,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,2.23,2.23,2.23,180.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,62B5AF,Door,997723,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CA45DE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,36E420,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5B693D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,0.00,90.00,2.44,3.05,0.00,6E46A9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 STEP DOWN SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1STEPDOWNSLAB_FFACTOR,0.386,0.353,,27.87,27.87,27.87,270.00,180.00,3.66,7.62,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FBDD49,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,13.38,13.38,13.38,0.00,0.00,3.66,3.66,0.00,5EBA9B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,4284B6,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,6.69,6.69,6.69,90.00,0.00,3.66,1.83,0.00,2C31F2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FCE842,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,7.80,7.80,7.80,270.00,0.00,3.66,2.13,0.00,4968A2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 STEP DOWN_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,FLOOR 1 STEP DOWN_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 STERILE HALL,25
HeatTransfer Surface,829DCE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,270.00,90.00,4.27,3.05,0.00,52CA89,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E77E00,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,21.37,21.37,21.37,90.00,90.00,7.01,3.05,0.00,83A098,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CEC7BD,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,5.20,7.43,5.20,180.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8600DD,Window,CEC7BD,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,2.23,2.23,2.23,180.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8C4FA5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,0.00,90.00,2.44,3.05,0.00,F43F35,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B3A518,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,270.00,90.00,3.66,3.05,0.00,4161C8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,44686F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,C92A6E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6A2C62,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,270.00,90.00,3.66,3.05,0.00,37E2C7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A809DD,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,10.22,10.22,10.22,270.00,90.00,3.35,3.05,0.00,619EE6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EE0E68,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,270.00,90.00,3.66,3.05,0.00,38F548,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,88AE01,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,35028C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2C9CF4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,90.00,90.00,4.27,3.05,0.00,1B2EF8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,765EA5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,22.30,22.30,22.30,90.00,90.00,7.32,3.05,0.00,1747DE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2B370E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,E321D9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F30797,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,90.00,90.00,2.74,3.05,0.00,87BFF9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 STERILE HALL SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1STERILEHALLSLAB_FFACTOR,3.858E-002,3.822E-002,,57.23,57.23,57.23,270.00,180.00,23.47,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,3179A6,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,8.92,8.92,8.92,0.00,0.00,2.44,3.66,0.00,75353D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,370DB2,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.20,5.20,5.20,180.00,0.00,2.44,2.13,0.00,4B217A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,34B3F0,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,7.43,7.43,7.43,90.00,0.00,3.05,2.44,0.00,4CDC86,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CEDA0D,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.95,5.95,5.95,0.00,0.00,2.44,2.44,0.00,C2CE5F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,4469CD,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,13.38,13.38,13.38,90.00,0.00,5.49,2.44,0.00,10830D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,F62393,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,4.46,4.46,4.46,90.00,0.00,1.83,2.44,0.00,283EC6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,340FB5,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,4.46,4.46,4.46,0.00,0.00,2.44,1.83,0.00,20B940,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CDA7F8,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,7.43,7.43,7.43,270.00,0.00,3.05,2.44,0.00,2805F0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 STERILE HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,114.46,114.46,114.46,0.00,90.00,114.46,1.00,0.00,FLOOR 1 STERILE HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 STERILE STORAGE,12
HeatTransfer Surface,8043B2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,94A56A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,38F548,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,90.00,90.00,3.66,3.05,0.00,EE0E68,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,96662A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,415590,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1003C1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,30.66,30.66,30.66,0.00,90.00,10.06,3.05,0.00,66D163,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,863C6C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,758B3C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,808817,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,FD8CF2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EA4B61,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,4398AD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 NURSE STORAGE SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1NURSESTORAGESLAB_FFACTOR,5.650E-003,5.642E-003,,36.79,36.79,36.79,0.00,180.00,10.06,3.66,0.00,FLOOR 1 NURSE STORAGE SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C1737B,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,10.22,10.22,10.22,0.00,0.00,3.05,3.35,0.00,C3DB37,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,D44BF1,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3.07,3.07,3.07,180.00,0.00,10.06,0.30,0.00,D29B01,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,5C05FF,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,23.50,23.50,23.50,0.00,0.00,7.01,3.35,0.00,F6FE66,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 STERILE STORAGE_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,73.58,73.58,73.58,0.00,90.00,73.58,1.00,0.00,FLOOR 1 STERILE STORAGE_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 STORAGE,18
HeatTransfer Surface,707E04,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,87231D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8E5BB9,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,18.39,21.37,18.39,270.00,90.00,7.01,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.69,0.31,4
HeatTransfer Surface,71E924,Door,8E5BB9,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,2.97,2.97,2.97,270.00,90.00,1.22,2.44,4.00E-004,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,859BC1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,22.95,37.16,22.95,0.00,90.00,12.19,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A1ED60,Window,859BC1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E8D997,Window,859BC1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,88E1FC,Window,859BC1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3C44F9,Door,859BC1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,49526E,Door,859BC1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,865AE8,Door,859BC1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,891195,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,9C0202,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8B4DC1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,72BCFE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,19D150,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,BBEE0B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,814856,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,9ABA5B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5B533A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,319A6B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 STORAGE SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1STORAGESLAB_FFACTOR,0.209,0.199,,85.47,85.47,85.47,270.00,180.00,7.01,12.19,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 1 STORGE ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,85.47,85.47,85.47,270.00,0.00,7.01,12.19,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.27,0.73,4
HeatTransfer Surface,FLOOR 1 STORAGE_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,170.94,170.94,170.94,0.00,90.00,170.94,1.00,0.00,FLOOR 1 STORAGE_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 SUB-STERILE,8
HeatTransfer Surface,61E610,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,10.03,13.01,10.03,90.00,90.00,4.27,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F83F33,Window,61E610,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.98,2.98,2.98,90.00,90.00,2.44,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,76F2F2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,F4C599,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D61127,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,270.00,90.00,4.27,3.05,0.00,7816FD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,196C5F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,575A7B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 SUB-STERILE SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1SUB-STERILESLAB_FFACTOR,0.218,0.207,,18.21,18.21,18.21,180.00,180.00,4.27,4.27,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,1875B3,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,18.21,18.21,18.21,180.00,0.00,4.27,4.27,0.00,D3CF55,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 SUB-STERILE_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,36.42,36.42,36.42,0.00,90.00,36.42,1.00,0.00,FLOOR 1 SUB-STERILE_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 UTILITY HALL,15
HeatTransfer Surface,39E49D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,90.00,90.00,2.74,3.05,0.00,62475F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F43F35,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,180.00,90.00,2.44,3.05,0.00,8C4FA5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,89BBEB,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,0.00,90.00,2.44,3.05,0.00,A4B378,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,87231D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,707E04,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,529072,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,7.43,14.86,7.43,90.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
HeatTransfer Surface,5E66D1,Door,529072,CTF - ConductionTransferFunction,OVERHEAD DOOR_CON,1.760,1.760,,7.43,7.43,7.43,90.00,90.00,3.05,2.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,C1C64E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,986A05,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1D9EED,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.79,2.79,2.79,270.00,90.00,0.91,3.05,0.00,966665,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,20FB14,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,4.65,4.65,4.65,270.00,90.00,1.52,3.05,0.00,F4D6DD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DEFACF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,32CC19,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 UTILITY HALL SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1UTILITYHALLSLAB_FFACTOR,0.190,0.182,,23.78,23.78,23.78,90.00,180.00,9.75,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 1 UTILITY HALL ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,11.89,11.89,11.89,180.00,0.00,2.44,4.88,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.32,0.68,4
HeatTransfer Surface,5136E3,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,0.74,0.74,0.74,0.00,0.00,2.44,0.30,0.00,1C7FB1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,EFCC3C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,11.15,11.15,11.15,270.00,0.00,4.57,2.44,0.00,C84AE1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 UTILITY HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,47.57,47.57,47.57,0.00,90.00,47.57,1.00,0.00,FLOOR 1 UTILITY HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 UTILITY JANITOR,7
HeatTransfer Surface,2E8328,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,9879B2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E321D9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,270.00,90.00,2.13,3.05,0.00,2B370E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E89C6C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,23CCB1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,816F6D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,9C6F66,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 UTILITY JANITOR SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1UTILITYJANITORSLAB_FFACTOR,5.650E-003,5.642E-003,,3.90,3.90,3.90,90.00,180.00,2.13,1.83,0.00,FLOOR 1 UTILITY JANITOR SLAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,5F697A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3.90,3.90,3.90,90.00,0.00,2.13,1.83,0.00,4F2F27,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 UTILITY JANITOR_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,7.80,7.80,7.80,0.00,90.00,7.80,1.00,0.00,FLOOR 1 UTILITY JANITOR_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 UTILITY ROOM,12
HeatTransfer Surface,EC28A9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,E82152,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,204CB9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,A28F01,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,62475F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,270.00,90.00,2.74,3.05,0.00,39E49D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D95F04,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,12.54,16.72,12.54,90.00,90.00,5.49,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,E14DAE,Door,D95F04,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,B1F5EE,Window,D95F04,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,87BFF9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,270.00,90.00,2.74,3.05,0.00,F30797,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,23CCB1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,E89C6C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 UTILITY ROOM SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1UTILITYROOMSLAB_FFACTOR,0.151,0.146,,33.45,33.45,33.45,180.00,180.00,6.10,5.49,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,7DB101,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,10.03,10.03,10.03,270.00,0.00,5.49,1.83,0.00,909DB9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,F28371,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,23.41,23.41,23.41,180.00,0.00,4.27,5.49,0.00,C25071,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 UTILITY ROOM_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,66.89,66.89,66.89,0.00,90.00,66.89,1.00,0.00,FLOOR 1 UTILITY ROOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 VESTIBULE,8
HeatTransfer Surface,231744,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,4DA0F5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3330D8,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,5.48,7.43,5.48,270.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.69,0.31,4
HeatTransfer Surface,84A1D5,Door,3330D8,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.69,0.31,4
HeatTransfer Surface,2FEACD,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,2DEB73,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AA1709,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,DEAC23,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 VESTIBULE SLAB,Floor,,CTF - ConductionTransferFunction,FLOOR1VESTIBULESLAB_FFACTOR,0.346,0.319,,6.69,6.69,6.69,90.00,180.00,2.44,2.74,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C34217,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,6.69,6.69,6.69,90.00,0.00,2.44,2.74,0.00,6E3B28,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 VESTIBULE_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,13.38,13.38,13.38,0.00,90.00,13.38,1.00,0.00,FLOOR 1 VESTIBULE_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 CONFERENCE,12
HeatTransfer Surface,208CCF,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,8.92,11.15,8.92,90.00,90.00,3.66,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F52F3D,Window,208CCF,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AEF992,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,19.32,26.01,19.32,180.00,90.00,8.53,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,80885D,Window,AEF992,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,6.69,6.69,6.69,180.00,90.00,5.49,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9AC2E9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,CE4555,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,436189,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,270.00,90.00,3.66,3.05,0.00,7C84B6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B184C1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,CC4EB4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BC8EB7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,0.00,90.00,2.44,3.05,0.00,3C9825,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,75353D,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,8.92,8.92,8.92,270.00,180.00,3.66,2.44,0.00,3179A6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,2BD1E8,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,22.30,22.30,22.30,180.00,180.00,6.10,3.66,0.00,E648BC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,240A7C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,31.22,31.22,31.22,180.00,0.00,8.53,3.66,0.00,D14D65,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 CONFERENCE_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,62.43,62.43,62.43,0.00,90.00,62.43,1.00,0.00,FLOOR 2 CONFERENCE_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 CONFERENCE TOILET,7
HeatTransfer Surface,F6D879,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,58AD84,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1701A6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,0.00,90.00,2.44,3.05,0.00,680AA1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,772842,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,577A10,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3C9825,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,180.00,90.00,2.44,3.05,0.00,BC8EB7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C2CE5F,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.95,5.95,5.95,0.00,180.00,2.44,2.44,0.00,CEDA0D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,7149EA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.95,5.95,5.95,0.00,0.00,2.44,2.44,0.00,CDCA72,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 CONFERENCE TOILET_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,11.89,11.89,11.89,0.00,90.00,11.89,1.00,0.00,FLOOR 2 CONFERENCE TOILET_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 DICTATION,7
HeatTransfer Surface,296861,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,90.00,90.00,3.05,3.05,0.00,7620CF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3D4DE8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,270.00,90.00,3.05,3.05,0.00,36A02A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8A5790,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,D79C57,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2DB420,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,DE64CC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,56C7DA,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,6.50,6.50,6.50,90.00,180.00,3.05,2.13,0.00,903092,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E1B973,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,6.50,6.50,6.50,90.00,0.00,3.05,2.13,0.00,1EE332,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 DICTATION_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,13.01,13.01,13.01,0.00,90.00,13.01,1.00,0.00,FLOOR 2 DICTATION_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 1,15
HeatTransfer Surface,640E64,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,9E6B6C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,10E44F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,0.00,90.00,3.66,3.05,0.00,A72F04,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,54D065,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,8.92,11.15,8.92,180.00,90.00,3.66,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FEEF06,Window,54D065,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,2.23,2.23,2.23,180.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1775A6,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,21.18,27.87,21.18,270.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,2BE8DE,Window,1775A6,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,2.23,2.23,2.23,270.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,513E2A,Window,1775A6,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,2.23,2.23,2.23,270.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.68,0.32,4
HeatTransfer Surface,BA5CD9,Window,1775A6,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,2.23,2.23,2.23,270.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,6E3B28,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,6.69,6.69,6.69,270.00,180.00,2.44,2.74,0.00,C34217,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,14C7EF,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.02,5.02,5.02,270.00,180.00,1.83,2.74,0.00,97616F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,5EBA9B,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,13.38,13.38,13.38,270.00,180.00,3.66,3.66,0.00,FBDD49,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F24E0D,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,3.34,3.34,3.34,270.00,180.00,1.22,2.74,0.00,BC6EE7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D023D9,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.02,5.02,5.02,0.00,180.00,0.91,5.49,0.00,388CB3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,A4BE81,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,33.45,33.45,33.45,0.00,0.00,3.66,9.14,0.00,F4E5F5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM 1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,66.89,66.89,66.89,0.00,90.00,66.89,1.00,0.00,FLOOR 2 EXAM 1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 2,13
HeatTransfer Surface,4EE021,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,42FAB2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6ED237,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,53450D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,97F00A,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,13.01,16.72,13.01,180.00,90.00,5.49,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1AD478,Window,97F00A,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,3.72,3.72,3.72,180.00,90.00,3.05,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ADD799,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,0.00,90.00,5.49,3.05,0.00,EEECA3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4017DC,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,12.26,12.26,12.26,90.00,180.00,3.66,3.35,0.00,C5ECA6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CCAA9D,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,13.38,13.38,13.38,180.00,180.00,5.49,2.44,0.00,92E327,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4968A2,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,7.80,7.80,7.80,270.00,180.00,3.66,2.13,0.00,FCE842,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4579A7,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,15.05,15.05,15.05,180.00,180.00,5.49,2.74,0.00,A0117C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FDAEB8,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,1.11,1.11,1.11,270.00,180.00,0.30,3.66,0.00,AF38CF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E3B855,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,0.56,0.56,0.56,90.00,180.00,0.30,1.83,0.00,E8F02D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,906F5E,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,50.17,50.17,50.17,0.00,0.00,5.49,9.14,0.00,68EB71,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM 2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,100.34,100.34,100.34,0.00,90.00,100.34,1.00,0.00,FLOOR 2 EXAM 2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 3,18
HeatTransfer Surface,DFA4B1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,22.30,22.30,22.30,0.00,90.00,7.32,3.05,0.00,CFAD9D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F23BF4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,6713DA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A497E9,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,16.35,22.30,16.35,180.00,90.00,7.32,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,27F0AC,Window,A497E9,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,5.95,5.95,5.95,180.00,90.00,4.88,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,26E66C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,479A9C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,17C5CF,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,26.76,26.76,26.76,180.00,180.00,7.32,3.66,0.00,65D500,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BA0A29,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,17.84,17.84,17.84,180.00,180.00,7.32,2.44,0.00,7F6B1B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,26AF41,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,1.86,1.86,1.86,180.00,180.00,0.61,3.05,0.00,A44272,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,75A3C4,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.02,5.02,5.02,90.00,180.00,2.74,1.83,0.00,156F92,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BEC196,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,10.03,10.03,10.03,90.00,180.00,2.74,3.66,0.00,995832,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,9B49F5,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,0.84,0.84,0.84,90.00,180.00,0.30,2.74,0.00,672F1E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,EB611D,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,0.37,0.37,0.37,0.00,180.00,1.22,0.30,0.00,1B4EDC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C81AED,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,0.84,0.84,0.84,270.00,180.00,0.30,2.74,0.00,4B54B4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BD5B50,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,3.34,3.34,3.34,180.00,180.00,1.22,2.74,0.00,52F395,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,3AEAAB,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,13.01,13.01,13.01,90.00,0.00,3.05,4.27,0.00,2B4713,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,D74115,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,44.59,44.59,44.59,0.00,0.00,7.32,6.10,0.00,7F8407,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,5065F0,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,9.29,9.29,9.29,270.00,0.00,3.05,3.05,0.00,8FB568,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM 3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,133.78,133.78,133.78,0.00,90.00,133.78,1.00,0.00,FLOOR 2 EXAM 3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 4,8
HeatTransfer Surface,7C84B6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,90.00,90.00,3.66,3.05,0.00,436189,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D88779,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,F6E717,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,577E2E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,270.00,90.00,3.66,3.05,0.00,DA6040,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,88A75F,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,4.27,6.50,4.27,180.00,90.00,2.13,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,724114,Window,88A75F,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,2.23,2.23,2.23,180.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4E78E0,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,7.80,7.80,7.80,90.00,180.00,3.66,2.13,0.00,BE1AE1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C0697F,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,7.80,7.80,7.80,90.00,0.00,3.66,2.13,0.00,F69079,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM 4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,15.61,15.61,15.61,0.00,90.00,15.61,1.00,0.00,FLOOR 2 EXAM 4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 5,10
HeatTransfer Surface,83B6E3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,290DF3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AC956A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,571934,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B4E619,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,17.27,23.23,17.27,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,D538C4,Window,B4E619,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.98,2.98,2.98,90.00,90.00,2.44,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5635BC,Window,B4E619,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.98,2.98,2.98,90.00,90.00,2.44,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,BFA29B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,DE6295,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,65AB67,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,9.10,9.10,9.10,180.00,180.00,4.27,2.13,0.00,D7AC92,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C25071,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,23.41,23.41,23.41,0.00,180.00,4.27,5.49,0.00,F28371,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,31B3DF,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,32.52,32.52,32.52,270.00,0.00,7.62,4.27,0.00,1DC177,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM 5_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.03,65.03,65.03,0.00,90.00,65.03,1.00,0.00,FLOOR 2 EXAM 5_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 6,12
HeatTransfer Surface,F29458,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,ED650B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1EB5B1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,2884D1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9EC269,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,9.75,13.94,9.75,0.00,90.00,4.57,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,831C1D,Window,9EC269,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,4.18,4.18,4.18,0.00,90.00,2.74,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,47CE83,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,270.00,90.00,4.57,3.05,0.00,3947B8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A8FC82,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,16BE00,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C84AE1,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,11.15,11.15,11.15,90.00,180.00,4.57,2.44,0.00,EFCC3C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F67EC8,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.20,5.20,5.20,90.00,180.00,2.44,2.13,0.00,F6F6C6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,10FB67,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,1.30,1.30,1.30,180.00,180.00,2.13,0.61,0.00,8F1C77,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,1624C5,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,3.25,3.25,3.25,180.00,180.00,2.13,1.52,0.00,FB17DD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,917AB5,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,20.90,20.90,20.90,90.00,0.00,4.57,4.57,0.00,F7BE2F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM 6_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,41.81,41.81,41.81,0.00,90.00,41.81,1.00,0.00,FLOOR 2 EXAM 6_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 7,18
HeatTransfer Surface,247258,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,30.66,30.66,30.66,270.00,90.00,10.06,3.05,0.00,14F382,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B316F7,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,16.72,22.30,16.72,0.00,90.00,7.32,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9BB95F,Window,B316F7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C0778D,Window,B316F7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FF8B08,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,30.66,30.66,30.66,90.00,90.00,10.06,3.05,0.00,55191F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F976A9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,22.30,22.30,22.30,180.00,90.00,7.32,3.05,0.00,3FBBC8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8D6453,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,10.41,10.41,10.41,0.00,180.00,4.27,2.44,0.00,C732D4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D1899C,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,0.74,0.74,0.74,0.00,180.00,0.30,2.44,0.00,D78A26,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,5620F1,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,23.69,23.69,23.69,90.00,180.00,5.18,4.57,0.00,678B62,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,40E182,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,6.97,6.97,6.97,270.00,180.00,1.52,4.57,0.00,9A5B84,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,A6147C,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,25.08,25.08,25.08,0.00,180.00,2.74,9.14,0.00,7B9EEC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,37898A,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,6.69,6.69,6.69,180.00,180.00,7.32,0.91,0.00,C8F2F1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F0D8EE,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,30.66,30.66,30.66,90.00,0.00,10.06,3.05,0.00,A72B2F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,567037,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,6.13,6.13,6.13,180.00,0.00,0.61,10.06,0.00,60F383,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,6B3E65,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,17.84,17.84,17.84,90.00,0.00,4.88,3.66,0.00,B46F2C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,245972,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,11.15,11.15,11.15,90.00,0.00,3.05,3.66,0.00,D10EC7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,F17DF7,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,7.80,7.80,7.80,0.00,0.00,3.66,2.13,0.00,63B825,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM 7_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,147.16,147.16,147.16,0.00,90.00,147.16,1.00,0.00,FLOOR 2 EXAM 7_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 8,9
HeatTransfer Surface,D7DC8D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,90.00,90.00,4.57,3.05,0.00,2E6DF0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9621FD,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,11.15,16.72,11.15,0.00,90.00,5.49,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7D2D69,Window,9621FD,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2EF63B,Window,9621FD,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6A2DCE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,270.00,90.00,4.57,3.05,0.00,D37566,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7A03ED,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,180.00,90.00,5.49,3.05,0.00,BADB96,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A9A1F6,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,25.08,25.08,25.08,0.00,180.00,5.49,4.57,0.00,21C5E8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,DA760E,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,25.08,25.08,25.08,0.00,0.00,5.49,4.57,0.00,8A695C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM 8_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,50.17,50.17,50.17,0.00,90.00,50.17,1.00,0.00,FLOOR 2 EXAM 8_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 9,10
HeatTransfer Surface,42CEE1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,8.36,11.15,8.36,0.00,90.00,3.66,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,C417C0,Window,42CEE1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,35051E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,30.66,30.66,30.66,270.00,90.00,10.06,3.05,0.00,5C7E1E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,685FFA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,30.66,30.66,30.66,90.00,90.00,10.06,3.05,0.00,5556EE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B51929,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,32BAA7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8E5734,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.02,5.02,5.02,90.00,180.00,5.49,0.91,0.00,8FE324,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4E920E,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,16.72,16.72,16.72,0.00,180.00,3.66,4.57,0.00,E5C1C9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,87C477,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,15.05,15.05,15.05,270.00,180.00,5.49,2.74,0.00,621A74,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,5D2769,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,36.79,36.79,36.79,180.00,0.00,3.66,10.06,0.00,AE8664,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM 9_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,73.58,73.58,73.58,0.00,90.00,73.58,1.00,0.00,FLOOR 2 EXAM 9_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM HALL 1,11
HeatTransfer Surface,4979C8,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9E6B6C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,640E64,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DF91E0,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,9CE650,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,53450D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,6ED237,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DFCCAE,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,8.36,8.36,8.36,90.00,180.00,5.49,1.52,0.00,FB3834,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D4B714,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,9.29E-002,9.29E-002,9.29E-002,0.00,180.00,0.30,0.30,0.00,39AFEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,3AE495,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,0.84,0.84,0.84,0.00,180.00,0.30,2.74,0.00,BD4B70,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,526C70,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,0.74,0.74,0.74,0.00,180.00,0.30,2.44,0.00,C75191,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,2C31F2,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,6.69,6.69,6.69,180.00,180.00,1.83,3.66,0.00,4284B6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E26130,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,16.72,16.72,16.72,270.00,0.00,9.14,1.83,0.00,AA7BE2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM HALL 1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,33.45,33.45,33.45,0.00,90.00,33.45,1.00,0.00,FLOOR 2 EXAM HALL 1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM HALL 2,11
HeatTransfer Surface,42FAB2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,4EE021,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,815D63,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,EE34A3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6713DA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,F23BF4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8CA0BF,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4C8372,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,6.69,6.69,6.69,180.00,180.00,1.83,3.66,0.00,AE5EBC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,243E09,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,4.46,4.46,4.46,180.00,180.00,1.83,2.44,0.00,4A49C1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C94CC0,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.02,5.02,5.02,180.00,180.00,1.83,2.74,0.00,AA2E8F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BD39AC,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,9.29E-002,9.29E-002,9.29E-002,270.00,180.00,0.30,0.30,0.00,6ECCF3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,75EAF8,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,0.46,0.46,0.46,90.00,180.00,0.30,1.52,0.00,EC2478,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E9AEFF,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,16.72,16.72,16.72,270.00,0.00,9.14,1.83,0.00,948D7B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM HALL 2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,33.45,33.45,33.45,0.00,90.00,33.45,1.00,0.00,FLOOR 2 EXAM HALL 2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM HALL 3,13
HeatTransfer Surface,479A9C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,26E66C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DA6040,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,90.00,90.00,3.66,3.05,0.00,577E2E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6C95E7,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BC25F3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,25F524,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C08963,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,390BCF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,36A02A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,90.00,90.00,3.05,3.05,0.00,3D4DE8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A08A28,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,2.23,2.23,2.23,180.00,180.00,0.61,3.66,0.00,DDCF3E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F87FCE,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,4.46,4.46,4.46,180.00,180.00,1.22,3.66,0.00,2A1A9E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BAE3F8,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,4.46,4.46,4.46,180.00,180.00,1.83,2.44,0.00,8F5FFC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D10995,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.57,5.57,5.57,0.00,180.00,1.83,3.05,0.00,B9DDBA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D4A2A4,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.57,5.57,5.57,180.00,0.00,1.83,3.05,0.00,C271D9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,6C1891,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,11.15,11.15,11.15,270.00,0.00,6.10,1.83,0.00,3C8351,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM HALL 3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,33.45,33.45,33.45,0.00,90.00,33.45,1.00,0.00,FLOOR 2 EXAM HALL 3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM HALL 4,12
HeatTransfer Surface,46F148,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,90.00,90.00,3.05,3.05,0.00,CBB2D7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F209CC,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E7EC3B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,B5099E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,55191F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,30.66,30.66,30.66,270.00,90.00,10.06,3.05,0.00,FF8B08,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3947B8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,90.00,90.00,4.57,3.05,0.00,47CE83,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3B9E2E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,A168ED,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C2156D,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,1.67,1.67,1.67,180.00,180.00,1.83,0.91,0.00,3137C4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,5CA4CF,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,4.46,4.46,4.46,0.00,180.00,1.83,2.44,0.00,58A74A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4AA9BC,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,2.79,2.79,2.79,0.00,180.00,1.83,1.52,0.00,8A2F34,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D1E495,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,9.48,9.48,9.48,90.00,180.00,5.18,1.83,0.00,18AD08,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4180E7,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,18.39,18.39,18.39,90.00,0.00,10.06,1.83,0.00,52FA3B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM HALL 4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,36.79,36.79,36.79,0.00,90.00,36.79,1.00,0.00,FLOOR 2 EXAM HALL 4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM HALL 5,11
HeatTransfer Surface,247FD8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,5EE606,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2E6DF0,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,270.00,90.00,4.57,3.05,0.00,D7DC8D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,14F382,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,30.66,30.66,30.66,90.00,90.00,10.06,3.05,0.00,247258,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,155BD6,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ED8563,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,E0D6E9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A1BBBE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,270.00,90.00,3.05,3.05,0.00,462370,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E0C60A,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,1.67,1.67,1.67,270.00,180.00,0.91,1.83,0.00,6B171C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,772953,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,8.36,8.36,8.36,270.00,180.00,9.14,0.91,0.00,7B1677,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,15A02B,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,8.36,8.36,8.36,0.00,180.00,0.91,9.14,0.00,B04E85,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,B9D6E3,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,18.39,18.39,18.39,90.00,0.00,10.06,1.83,0.00,538FE6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM HALL 5_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,36.79,36.79,36.79,0.00,90.00,36.79,1.00,0.00,FLOOR 2 EXAM HALL 5_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM HALL 6,12
HeatTransfer Surface,942718,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,7A8E3F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D2C12A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,90.00,90.00,3.05,3.05,0.00,A49FCC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5556EE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,30.66,30.66,30.66,270.00,90.00,10.06,3.05,0.00,685FFA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C5EA55,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D37566,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,90.00,90.00,4.57,3.05,0.00,6A2DCE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E7055D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,70C0BF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EC3BEA,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,2.79,2.79,2.79,90.00,180.00,9.14,0.30,0.00,FDCEC5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D2FA45,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,6.97,6.97,6.97,270.00,180.00,4.57,1.52,0.00,673317,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,98E1BD,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,8.36,8.36,8.36,270.00,180.00,5.49,1.52,0.00,83172E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,5F9E13,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,0.28,0.28,0.28,180.00,180.00,0.30,0.91,0.00,C605B5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,B4F89F,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,18.39,18.39,18.39,270.00,0.00,10.06,1.83,0.00,F94215,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM HALL 6_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,36.79,36.79,36.79,0.00,90.00,36.79,1.00,0.00,FLOOR 2 EXAM HALL 6_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 JANITOR,7
HeatTransfer Surface,8177BA,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,6.50,6.50,6.50,270.00,90.00,2.13,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5E657E,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,4AD319,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,4CE123,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E0C0A7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,8C4550,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5B736E,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.85,5.85,5.85,180.00,180.00,2.74,2.13,0.00,DF9D5D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F6E6D8,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.85,5.85,5.85,180.00,0.00,2.74,2.13,0.00,B840A7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 JANITOR_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,11.71,11.71,11.71,0.00,90.00,11.71,1.00,0.00,FLOOR 2 JANITOR_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 LOUNGE,7
HeatTransfer Surface,97BB21,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,0.00,90.00,2.44,3.05,0.00,93F6DE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7620CF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,270.00,90.00,3.05,3.05,0.00,296861,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,680AA1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,180.00,90.00,2.44,3.05,0.00,1701A6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A524F1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,90.00,90.00,3.05,3.05,0.00,988ACA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4CDC86,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,7.43,7.43,7.43,0.00,180.00,2.44,3.05,0.00,34B3F0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,B352F7,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,7.43,7.43,7.43,0.00,0.00,2.44,3.05,0.00,96623F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 LOUNGE_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,14.86,14.86,14.86,0.00,90.00,14.86,1.00,0.00,FLOOR 2 LOUNGE_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 NURSE STATION 1,9
HeatTransfer Surface,CBB2D7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,270.00,90.00,3.05,3.05,0.00,46F148,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D0731B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,16E41D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ECDEDB,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,52D809,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ED1D7F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,90.00,90.00,3.05,3.05,0.00,24E235,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2805F0,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,7.43,7.43,7.43,90.00,180.00,3.05,2.44,0.00,CDA7F8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,5A7EAB,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,1.95,1.95,1.95,180.00,180.00,2.13,0.91,0.00,1891E7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,291561,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,4.55,4.55,4.55,0.00,180.00,2.13,2.13,0.00,CF6C6E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4E1563,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,13.94,13.94,13.94,180.00,0.00,4.57,3.05,0.00,3B5B94,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 NURSE STATION 1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,27.87,27.87,27.87,0.00,90.00,27.87,1.00,0.00,FLOOR 2 NURSE STATION 1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 NURSE STATION 2,8
HeatTransfer Surface,A49FCC,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,270.00,90.00,3.05,3.05,0.00,D2C12A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5DBD9D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,180.00,90.00,5.49,3.05,0.00,B94E9A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,491317,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,0.00,90.00,5.49,3.05,0.00,211EA4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,462370,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,90.00,90.00,3.05,3.05,0.00,A1BBBE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9EADD8,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,11.71,11.71,11.71,0.00,180.00,5.49,2.13,0.00,1E6611,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,DE8843,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.02,5.02,5.02,180.00,180.00,5.49,0.91,0.00,86C171,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C45BF3,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,16.72,16.72,16.72,270.00,0.00,3.05,5.49,0.00,C27BD7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 NURSE STATION 2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,33.45,33.45,33.45,0.00,90.00,33.45,1.00,0.00,FLOOR 2 NURSE STATION 2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 OFFICE,14
HeatTransfer Surface,AAF377,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,37.16,37.16,37.16,270.00,90.00,12.19,3.05,0.00,DFA16C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CE4555,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,9AC2E9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A8A4FA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,97B688,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4B1439,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,28.23,37.16,28.23,90.00,90.00,12.19,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EB042B,Window,4B1439,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4C1F71,Window,4B1439,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D23C8B,Window,4B1439,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B4E4BE,Window,4B1439,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,352740,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,19.51,19.51,19.51,0.00,180.00,4.27,4.57,0.00,406D70,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D3CF55,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,18.21,18.21,18.21,0.00,180.00,4.27,4.27,0.00,1875B3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,64A2F7,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,14.31,14.31,14.31,180.00,180.00,4.27,3.35,0.00,FFE052,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D1A180,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,10.41,10.41,10.41,0.00,0.00,4.27,2.44,0.00,8E83C6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,9BB582,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,41.62,41.62,41.62,180.00,0.00,4.27,9.75,0.00,8480E5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 OFFICE_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,104.05,104.05,104.05,0.00,90.00,104.05,1.00,0.00,FLOOR 2 OFFICE_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 OFFICE HALL,22
HeatTransfer Surface,DFA16C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,AAF377,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2884D1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,1EB5B1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CC4EB4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,B184C1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B2F07D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,6EE166,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AF86E1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,90.00,90.00,2.74,3.05,0.00,4F0CD7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,571934,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,AC956A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,67A7F3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,8E1DCD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,24E235,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,270.00,90.00,3.05,3.05,0.00,ED1D7F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AB568E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,830326,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,577A10,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,772842,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,988ACA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,270.00,90.00,3.05,3.05,0.00,A524F1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F5AF76,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,270.00,90.00,5.49,3.05,0.00,24DA9F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4EDE0A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,2740BD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,874DF8,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,6.13,6.13,6.13,270.00,180.00,3.35,1.83,0.00,611A3F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,8C822C,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,7.80,7.80,7.80,270.00,180.00,4.27,1.83,0.00,7008C0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,B44BE3,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,13.38,13.38,13.38,270.00,180.00,7.32,1.83,0.00,726F67,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4F2F27,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,3.90,3.90,3.90,180.00,180.00,1.83,2.13,0.00,5F697A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,909DB9,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,10.03,10.03,10.03,0.00,180.00,1.83,5.49,0.00,7DB101,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,30A09C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,8.92,8.92,8.92,90.00,0.00,4.88,1.83,0.00,F17575,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BFEF28,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,27.87,27.87,27.87,90.00,0.00,15.24,1.83,0.00,2E74E6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,C588CC,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,4.46,4.46,4.46,0.00,0.00,1.83,2.44,0.00,339B46,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 OFFICE HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,82.50,82.50,82.50,0.00,90.00,82.50,1.00,0.00,FLOOR 2 OFFICE HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 RECEPTION,16
HeatTransfer Surface,23C13E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,41.81,41.81,41.81,0.00,90.00,13.72,3.05,0.00,EAD1EA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3DE7A6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,17258E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4ABC66,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,20.62,30.66,20.62,180.00,90.00,10.06,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,EEF55D,Window,4ABC66,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,6.69,6.69,6.69,180.00,90.00,3.66,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,E55A57,Window,4ABC66,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,3.34,3.34,3.34,180.00,90.00,2.74,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,5B04CF,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,8.18,14.86,8.18,270.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,93D018,Window,5B04CF,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,6.69,6.69,6.69,270.00,90.00,3.66,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FCDEAC,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,99468F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AB4E10,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,CA9485,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E7BF7F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,90.00,90.00,5.49,3.05,0.00,B04C98,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FA00FE,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.57,5.57,5.57,90.00,180.00,0.91,6.10,0.00,690A91,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,14CDC6,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,28.99,28.99,28.99,270.00,180.00,7.32,3.96,0.00,700E69,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,39BFFB,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,39.02,39.02,39.02,180.00,180.00,6.10,6.40,0.00,4783F2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,167608,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,17.84,17.84,17.84,270.00,180.00,4.88,3.66,0.00,78FEE8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C39FCC,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,91.42,91.42,91.42,180.00,0.00,9.56,9.56,0.00,9D1FA7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,6
HeatTransfer Surface,FLOOR 2 RECEPTION_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,182.83,182.83,182.83,0.00,90.00,182.83,1.00,0.00,FLOOR 2 RECEPTION_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 RECEPTION HALL,31
HeatTransfer Surface,CA9485,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,AB4E10,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2740BD,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,4EDE0A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F0AF69,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,0.00,90.00,5.49,3.05,0.00,B76374,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8D1BC4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.70,0.30,4
HeatTransfer Surface,9CE650,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,DF91E0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EEECA3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,180.00,90.00,5.49,3.05,0.00,ADD799,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EE34A3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,815D63,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CFAD9D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,22.30,22.30,22.30,180.00,90.00,7.32,3.05,0.00,DFA4B1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,25F524,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,BC25F3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D79C57,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,8A5790,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,93F6DE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,180.00,90.00,2.44,3.05,0.00,97BB21,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8AA0B7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,46.45,46.45,46.45,0.00,90.00,15.24,3.05,0.00,E74038,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1D6CD8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.65,17.65,17.65,0.00,90.00,5.79,3.05,0.00,9FBDA3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,427B0D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,E63515,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A72F04,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,10E44F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C51FD6,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,3.90,3.90,3.90,270.00,180.00,1.83,2.13,0.00,513564,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,3110A1,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,4.46,4.46,4.46,270.00,180.00,1.83,2.44,0.00,E63CF4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F81393,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,7.25,7.25,7.25,0.00,180.00,3.96,1.83,0.00,C0A312,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4FA380,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,3.90,3.90,3.90,270.00,180.00,1.83,2.13,0.00,AA1F5C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,2FE383,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.02,5.02,5.02,270.00,180.00,1.83,2.74,0.00,442699,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,3F961C,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.02,5.02,5.02,270.00,180.00,1.83,2.74,0.00,AF27F8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4B590B,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.02,5.02,5.02,270.00,180.00,1.83,2.74,0.00,7274F6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,20B940,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,4.46,4.46,4.46,90.00,180.00,1.83,2.44,0.00,340FB5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,21FC9D,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.02,5.02,5.02,90.00,180.00,1.83,2.74,0.00,363652,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,EB4979,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,2.79,2.79,2.79,270.00,180.00,0.61,4.57,0.00,9EBF3E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,A5FA3B,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.57,5.57,5.57,90.00,180.00,1.22,4.57,0.00,2E1FB7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,7A3F36,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3.90,3.90,3.90,90.00,0.00,1.83,2.13,0.00,6F1456,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,4DAEA4,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,23.41,23.41,23.41,180.00,0.00,12.80,1.83,0.00,236CCE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,B52A5D,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,17.28,17.28,17.28,0.00,0.00,9.45,1.83,0.00,317B1B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,2C7827,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,7.80,7.80,7.80,180.00,0.00,4.27,1.83,0.00,496A6C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 RECEPTION HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,104.79,104.79,104.79,0.00,90.00,104.79,1.00,0.00,FLOOR 2 RECEPTION HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 RECEPTION TOILET,8
HeatTransfer Surface,2D0A7F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,90.00,90.00,5.49,3.05,0.00,87BFF8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E63515,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,427B0D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B04C98,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,270.00,90.00,5.49,3.05,0.00,E7BF7F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,50DB3D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,450AA9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,115AA8,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,4.55,4.55,4.55,0.00,180.00,2.13,2.13,0.00,68AAF3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CFB630,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,7.15,7.15,7.15,180.00,180.00,2.13,3.35,0.00,58F893,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E9C76F,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,11.71,11.71,11.71,180.00,0.00,2.13,5.49,0.00,CDCFEE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 RECEPTION TOILET_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,23.41,23.41,23.41,0.00,90.00,23.41,1.00,0.00,FLOOR 2 RECEPTION TOILET_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 SCHEDULING 1,10
HeatTransfer Surface,9C568B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,0.00,90.00,5.49,3.05,0.00,9036B9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B76374,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,180.00,90.00,5.49,3.05,0.00,F0AF69,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,24DA9F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,90.00,90.00,5.49,3.05,0.00,F5AF76,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CADDAF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,270.00,90.00,5.49,3.05,0.00,762874,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,10830D,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,13.38,13.38,13.38,90.00,180.00,5.49,2.44,0.00,4469CD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,EF47B0,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,6.50,6.50,6.50,180.00,180.00,3.05,2.13,0.00,8E9267,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C3DB37,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,10.22,10.22,10.22,0.00,180.00,3.05,3.35,0.00,C1737B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F631E4,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,10.03,10.03,10.03,0.00,0.00,5.49,1.83,0.00,137CDB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,93EF1F,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,20.07,20.07,20.07,180.00,0.00,5.49,3.66,0.00,DF5076,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 SCHEDULING 1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,60.20,60.20,60.20,0.00,90.00,60.20,1.00,0.00,FLOOR 2 SCHEDULING 1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 SCHEDULING 2,10
HeatTransfer Surface,9FBDA3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.65,17.65,17.65,180.00,90.00,5.79,3.05,0.00,1D6CD8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,87BFF8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,270.00,90.00,5.49,3.05,0.00,2D0A7F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DB7F62,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,90.00,90.00,5.49,3.05,0.00,637F6F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,969F22,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.65,17.65,17.65,0.00,90.00,5.79,3.05,0.00,29E445,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,795751,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,3.34,3.34,3.34,90.00,180.00,5.49,0.61,0.00,AFFD01,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,6A14D8,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,9.20,9.20,9.20,180.00,180.00,2.74,3.35,0.00,3C43B2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E3963E,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.85,5.85,5.85,270.00,180.00,2.13,2.74,0.00,DE014E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,630683,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,13.38,13.38,13.38,270.00,180.00,5.49,2.44,0.00,343C52,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4EB51A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,31.77,31.77,31.77,90.00,0.00,5.49,5.79,0.00,66FE82,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 SCHEDULING 2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,63.55,63.55,63.55,0.00,90.00,63.55,1.00,0.00,FLOOR 2 SCHEDULING 2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 STORAGE 1,7
HeatTransfer Surface,390BCF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,C08963,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DE64CC,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,2DB420,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F6E717,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,D88779,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,58AD84,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,F6D879,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A3E3D6,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.20,5.20,5.20,270.00,180.00,2.44,2.13,0.00,DDBA1E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ED1C1D,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.20,5.20,5.20,270.00,0.00,2.44,2.13,0.00,A56694,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 STORAGE 1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,10.41,10.41,10.41,0.00,90.00,10.41,1.00,0.00,FLOOR 2 STORAGE 1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 STORAGE 2,9
HeatTransfer Surface,A168ED,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,3B9E2E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ED650B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,F29458,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8E1DCD,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,67A7F3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,16E41D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,D0731B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1C7FB1,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,0.74,0.74,0.74,0.00,180.00,2.44,0.30,0.00,5136E3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4B217A,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.20,5.20,5.20,90.00,180.00,2.13,2.44,0.00,370DB2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,A3F683,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.20,5.20,5.20,0.00,180.00,2.13,2.44,0.00,69AE66,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,430C7E,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,11.15,11.15,11.15,270.00,0.00,2.44,4.57,0.00,B29215,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 STORAGE 2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,22.30,22.30,22.30,0.00,90.00,22.30,1.00,0.00,FLOOR 2 STORAGE 2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 STORAGE 3,7
HeatTransfer Surface,70C0BF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,E7055D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,211EA4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,180.00,90.00,5.49,3.05,0.00,491317,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E0D6E9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,ED8563,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BADB96,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,0.00,90.00,5.49,3.05,0.00,7A03ED,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1E3410,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,13.38,13.38,13.38,90.00,180.00,2.44,5.49,0.00,C1F15F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,695D6E,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,13.38,13.38,13.38,90.00,0.00,2.44,5.49,0.00,45A523,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 STORAGE 3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,26.76,26.76,26.76,0.00,90.00,26.76,1.00,0.00,FLOOR 2 STORAGE 3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 UTILITY,8
HeatTransfer Surface,97B688,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,A8A4FA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,290DF3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,83B6E3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4B55FA,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,6.13,8.36,6.13,90.00,90.00,2.74,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DD9F5D,Window,4B55FA,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4F0CD7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,270.00,90.00,2.74,3.05,0.00,AF86E1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4D50C0,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,11.71,11.71,11.71,270.00,180.00,2.74,4.27,0.00,368A44,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,703D3E,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,11.71,11.71,11.71,270.00,0.00,2.74,4.27,0.00,F6DDE6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 UTILITY_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,23.41,23.41,23.41,0.00,90.00,23.41,1.00,0.00,FLOOR 2 UTILITY_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 WORK,25
HeatTransfer Surface,9C3A6A,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,14.86,20.44,14.86,0.00,90.00,6.71,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,15B02B,Window,9C3A6A,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,820282,Window,9C3A6A,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,5C7E1E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,30.66,30.66,30.66,90.00,90.00,10.06,3.05,0.00,35051E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B5E37D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,1.86,1.86,1.86,0.00,90.00,0.61,3.05,0.00,9969B3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8D1659,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,BEDECA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E88E01,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,48.31,48.31,48.31,180.00,90.00,15.85,3.05,0.00,738F37,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4CE123,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,270.00,90.00,2.13,3.05,0.00,4AD319,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E55935,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,22.30,22.30,22.30,0.00,90.00,7.32,3.05,0.00,F41621,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C52EE0,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,3.72,3.72,3.72,0.00,90.00,1.22,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.69,0.31,4
HeatTransfer Surface,9AB0BF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,F22E15,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1A8E2A,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,2.60,2.60,2.60,270.00,180.00,2.13,1.22,0.00,827528,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E21951,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.02,5.02,5.02,180.00,180.00,1.83,2.74,0.00,388F10,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,517DFC,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,33.26,33.26,33.26,270.00,180.00,5.77,5.77,0.00,BFB8E1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,10
HeatTransfer Surface,CEC6B4,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,15.61,15.61,15.61,0.00,180.00,6.40,2.44,0.00,290CAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,1A95D5,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,13.66,13.66,13.66,270.00,180.00,3.70,3.70,0.00,5CB500,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,8
HeatTransfer Surface,5724CC,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.57,5.57,5.57,180.00,180.00,6.10,0.91,0.00,B7E9B3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,7FA5FF,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,13.38,13.38,13.38,270.00,180.00,5.49,2.44,0.00,9114B7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E43750,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,40.88,40.88,40.88,0.00,180.00,6.10,6.71,0.00,803791,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E9C9E1,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,2.79,2.79,2.79,0.00,180.00,0.61,4.57,0.00,79376C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CE626A,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,20.07,20.07,20.07,270.00,180.00,5.49,3.66,0.00,28F0DE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,541C9C,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,4.18,4.18,4.18,270.00,180.00,1.52,2.74,0.00,5DACB5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F77E4B,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,34.37,34.37,34.37,90.00,0.00,5.86,5.86,0.00,D6F20A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,6
HeatTransfer Surface,287E3B,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,122.63,122.63,122.63,270.00,0.00,10.06,12.19,0.00,535D54,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 WORK_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,259.39,259.39,259.39,0.00,90.00,259.39,1.00,0.00,FLOOR 2 WORK_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 WORK HALL,29
HeatTransfer Surface,830326,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,AB568E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EAD1EA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,41.81,41.81,41.81,180.00,90.00,13.72,3.05,0.00,23C13E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1C33AD,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,52D809,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,ECDEDB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,450AA9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,50DB3D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,29E445,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.65,17.65,17.65,180.00,90.00,5.79,3.05,0.00,969F22,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B0FF3A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,46.45,46.45,46.45,180.00,90.00,15.24,3.05,0.00,34B8D8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9036B9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,180.00,90.00,5.49,3.05,0.00,9C568B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5EE606,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,247FD8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3FBBC8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,22.30,22.30,22.30,0.00,90.00,7.32,3.05,0.00,F976A9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B5099E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,E7EC3B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7A8E3F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,942718,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,32BAA7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,0.00,90.00,3.66,3.05,0.00,B51929,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,738F37,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,48.31,48.31,48.31,0.00,90.00,15.85,3.05,0.00,E88E01,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B94E9A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,0.00,90.00,5.49,3.05,0.00,5DBD9D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,83658D,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,4.92,4.92,4.92,270.00,180.00,2.22,2.22,0.00,A02892,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,6
HeatTransfer Surface,CAC621,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,6.69,6.69,6.69,270.00,180.00,1.83,3.66,0.00,D647E0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E90253,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,11.15,11.15,11.15,270.00,180.00,1.83,6.10,0.00,D60B94,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FD4C82,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,1.21,1.21,1.21,180.00,180.00,3.96,0.30,0.00,CABD0E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F5C927,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,9.75,9.75,9.75,0.00,180.00,6.40,1.52,0.00,B754EC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,362FF8,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,4.46,4.46,4.46,270.00,180.00,1.83,2.44,0.00,D6D2A5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,21F419,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,0.65,0.65,0.65,180.00,180.00,2.13,0.30,0.00,4E5019,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,283EC6,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,4.46,4.46,4.46,180.00,180.00,2.44,1.83,0.00,F62393,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C5B569,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,0.84,0.84,0.84,180.00,180.00,2.74,0.30,0.00,2CB843,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D29B01,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,3.07,3.07,3.07,180.00,180.00,10.06,0.30,0.00,D44BF1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FFE9D0,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,28.80,28.80,28.80,270.00,180.00,1.52,18.90,0.00,BD75DE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,7A8C4C,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,1.49,1.49,1.49,180.00,180.00,4.88,0.30,0.00,709E99,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,957242,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,77.48,77.48,77.48,0.00,0.00,42.37,1.83,0.00,14A82B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 WORK HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,154.96,154.96,154.96,0.00,90.00,154.96,1.00,0.00,FLOOR 2 WORK HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 WORK TOILET,8
HeatTransfer Surface,F22E15,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,9AB0BF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,49DA28,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,BDE9D9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8C4550,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,E0C0A7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6CC177,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.594,0.545,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9969B3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,1.86,1.86,1.86,180.00,90.00,0.61,3.05,0.00,B5E37D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4C4C25,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.02,5.02,5.02,180.00,180.00,2.74,1.83,0.00,9BB388,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FC3B6D,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,5.02,5.02,5.02,90.00,0.00,1.83,2.74,0.00,F07866,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 WORK TOILET_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,10.03,10.03,10.03,0.00,90.00,10.03,1.00,0.00,FLOOR 2 WORK TOILET_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 X-RAY,19
HeatTransfer Surface,34B8D8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,46.45,46.45,46.45,0.00,90.00,15.24,3.05,0.00,B0FF3A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E74038,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,46.45,46.45,46.45,180.00,90.00,15.24,3.05,0.00,8AA0B7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,762874,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,90.00,90.00,5.49,3.05,0.00,CADDAF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,637F6F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,270.00,90.00,5.49,3.05,0.00,DB7F62,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C6DCD1,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,11.71,11.71,11.71,270.00,180.00,5.49,2.13,0.00,F665B1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,1BDF58,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,18.39,18.39,18.39,270.00,180.00,5.49,3.35,0.00,661D88,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,15A915,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.85,5.85,5.85,180.00,180.00,2.74,2.13,0.00,88D2F8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,1CC550,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.85,5.85,5.85,180.00,180.00,2.74,2.13,0.00,D1AFC9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,55622A,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.02,5.02,5.02,180.00,180.00,2.74,1.83,0.00,D21333,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,5D03DA,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.85,5.85,5.85,180.00,180.00,2.74,2.13,0.00,A7115C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,AE5078,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,4.18,4.18,4.18,270.00,180.00,1.52,2.74,0.00,E2AB17,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,774CCD,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,3.25,3.25,3.25,180.00,180.00,1.52,2.13,0.00,BB097B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F6FE66,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,23.50,23.50,23.50,0.00,180.00,7.01,3.35,0.00,5C05FF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,1DCC9F,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,38.46,38.46,38.46,90.00,0.00,5.49,7.01,0.00,AE769E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,47890C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3.90,3.90,3.90,0.00,0.00,2.13,1.83,0.00,9AC2BE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,F7E82F,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,7.80,7.80,7.80,180.00,0.00,2.13,3.66,0.00,484FB1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,7FDC1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,23.41,23.41,23.41,90.00,0.00,5.49,4.27,0.00,25A972,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,F02E9C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,10.03,10.03,10.03,270.00,0.00,5.49,1.83,0.00,628387,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 X-RAY_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,167.23,167.23,167.23,0.00,90.00,167.23,1.00,0.00,FLOOR 2 X-RAY_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 DRESSING ROOM,7
HeatTransfer Surface,137A14,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,CD21EC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F2515C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,AAD404,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,71A3C4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,EF4AD1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,46292D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,301CE0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9AC2BE,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,3.90,3.90,3.90,270.00,180.00,1.83,2.13,0.00,47890C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 DRESSING ROOM ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,3.90,3.90,3.90,270.00,0.00,1.83,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 DRESSING ROOM_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,7.80,7.80,7.80,0.00,90.00,7.80,1.00,0.00,FLOOR 3 DRESSING ROOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 ELEVATOR HALL,11
HeatTransfer Surface,5EAFB3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,DF47AC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E0CB0D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,F9DFA4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FB63A7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,1.86,1.86,1.86,0.00,90.00,0.61,3.05,0.00,D0C6E8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,79D0A5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,8646EF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,212961,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,30.66,30.66,30.66,90.00,90.00,10.06,3.05,0.00,B972D4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C1AD55,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,270.00,90.00,2.13,3.05,0.00,C4A89B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B75832,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,8316C5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F7D24D,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,3.72,3.72,3.72,0.00,90.00,1.22,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,D6F20A,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,34.37,34.37,34.37,270.00,180.00,5.86,5.86,0.00,F77E4B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,6
HeatTransfer Surface,FLOOR 3 ELEVATOR HALL ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,34.37,34.37,34.37,0.00,0.00,5.86,5.86,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,6
HeatTransfer Surface,FLOOR 3 ELEVATOR HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,68.75,68.75,68.75,0.00,90.00,68.75,1.00,0.00,FLOOR 3 ELEVATOR HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 HUMID,8
HeatTransfer Surface,C3FB92,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,55BD05,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AAD404,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,F2515C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2272E0,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,270.00,90.00,5.49,3.05,0.00,D6005B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E13FC4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,D75504,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,506DC0,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,90.00,90.00,3.66,3.05,0.00,EA4A9E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,628387,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,10.03,10.03,10.03,270.00,180.00,5.49,1.83,0.00,F02E9C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 HUMID ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,10.03,10.03,10.03,270.00,0.00,5.49,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 HUMID_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,20.07,20.07,20.07,0.00,90.00,20.07,1.00,0.00,FLOOR 3 HUMID_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 JANITOR,7
HeatTransfer Surface,1D53D9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,180.00,90.00,2.74,3.05,0.00,460DA4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FC22D1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,DD2E2D,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,6.50,6.50,6.50,270.00,90.00,2.13,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C4A89B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,C1AD55,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B840A7,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.85,5.85,5.85,0.00,180.00,2.74,2.13,0.00,F6E6D8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 JANITOR ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,5.85,5.85,5.85,0.00,0.00,2.74,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 JANITOR_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,11.71,11.71,11.71,0.00,90.00,11.71,1.00,0.00,FLOOR 3 JANITOR_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 LOCKER,7
HeatTransfer Surface,C86932,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,90.00,90.00,3.05,3.05,0.00,812B32,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B1856A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,0.00,90.00,3.66,3.05,0.00,9AB92B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AEA170,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,1F37D7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,82303C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,270.00,90.00,3.05,3.05,0.00,A5FC87,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D10EC7,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,11.15,11.15,11.15,0.00,180.00,3.66,3.05,0.00,245972,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 LOCKER ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,11.15,11.15,11.15,0.00,0.00,3.66,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 LOCKER_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,22.30,22.30,22.30,0.00,90.00,22.30,1.00,0.00,FLOOR 3 LOCKER_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 LOUNGE,16
HeatTransfer Surface,AA26DE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,21.37,21.37,21.37,180.00,90.00,7.01,3.05,0.00,CC8990,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,68A2D7,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,15.79,21.37,15.79,0.00,90.00,7.01,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9BA05A,Window,68A2D7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C639E8,Window,68A2D7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,824F52,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.15,24.15,24.15,90.00,90.00,7.92,3.05,0.00,44775D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D2E9BA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,EEFDE3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D197DA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,270.00,90.00,2.13,3.05,0.00,AC05CF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7C7BE2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,E0FD95,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,812B32,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,270.00,90.00,3.05,3.05,0.00,C86932,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3B5B94,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,13.94,13.94,13.94,180.00,180.00,4.57,3.05,0.00,4E1563,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,60F383,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,6.13,6.13,6.13,90.00,180.00,10.06,0.61,0.00,567037,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F7BE2F,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,20.90,20.90,20.90,90.00,180.00,4.57,4.57,0.00,917AB5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,B29215,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,11.15,11.15,11.15,0.00,180.00,4.57,2.44,0.00,430C7E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,52FA3B,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,18.39,18.39,18.39,90.00,180.00,10.06,1.83,0.00,4180E7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 LOUNGE ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,70.51,70.51,70.51,270.00,0.00,10.06,7.01,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 LOUNGE_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,141.03,141.03,141.03,0.00,90.00,141.03,1.00,0.00,FLOOR 3 LOUNGE_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 LOUNGE TOILET,8
HeatTransfer Surface,6D960C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,CBFB94,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9AB92B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,B1856A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CE3FEF,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,6.97,11.15,6.97,0.00,90.00,3.66,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A2790A,Window,CE3FEF,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,4.18,4.18,4.18,0.00,90.00,2.74,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E0FD95,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,7C7BE2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B46F2C,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,17.84,17.84,17.84,0.00,180.00,3.66,4.88,0.00,6B3E65,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 LOUNGE TOILET ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,17.84,17.84,17.84,0.00,0.00,3.66,4.88,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 LOUNGE TOILET_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,35.67,35.67,35.67,0.00,90.00,35.67,1.00,0.00,FLOOR 3 LOUNGE TOILET_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 MECHANICAL,9
HeatTransfer Surface,6F0E5D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,60F634,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D67C59,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,98A52C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6C68C2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,3613B7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CE618F,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,17.27,23.23,17.27,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,79FCEE,Window,CE618F,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.98,2.98,2.98,90.00,90.00,2.44,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EDE617,Window,CE618F,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.98,2.98,2.98,90.00,90.00,2.44,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,1DC177,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,32.52,32.52,32.52,0.00,180.00,4.27,7.62,0.00,31B3DF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 MECHANICAL ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,32.52,32.52,32.52,0.00,0.00,4.27,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 MECHANICAL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.03,65.03,65.03,0.00,90.00,65.03,1.00,0.00,FLOOR 3 MECHANICAL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 MECHANICAL HALL,11
HeatTransfer Surface,A11DA8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,4C6DBF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BC2C22,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,D68874,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,44775D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.15,24.15,24.15,270.00,90.00,7.92,3.05,0.00,824F52,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CDD69A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,5C690E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F5E7FE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,270.00,90.00,3.66,3.05,0.00,CF2803,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4BF787,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,869ED5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,98A52C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,D67C59,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6310E5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,6EC372,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2E74E6,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,27.87,27.87,27.87,90.00,180.00,15.24,1.83,0.00,BFEF28,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 MECHANICAL HALL ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,27.87,27.87,27.87,0.00,0.00,1.83,15.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 MECHANICAL HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,FLOOR 3 MECHANICAL HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 OFFICE,24
HeatTransfer Surface,5FDFAE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,85.47,85.47,85.47,180.00,90.00,28.04,3.05,0.00,D7E6B2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C7B7AA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,FE5F03,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B972D4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,30.66,30.66,30.66,270.00,90.00,10.06,3.05,0.00,212961,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5ADC59,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,49.24,68.75,49.24,0.00,90.00,22.56,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,C61F0D,Window,5ADC59,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7248C5,Window,5ADC59,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,29FA28,Window,5ADC59,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F0B23F,Window,5ADC59,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EEC10E,Window,5ADC59,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,944FCE,Window,5ADC59,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,C41399,Window,5ADC59,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,2.79,2.79,2.79,0.00,90.00,1.83,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7DCAF1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,0.00,90.00,5.49,3.05,0.00,7C0F83,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CBFB94,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,6D960C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A5FC87,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,9.29,9.29,9.29,90.00,90.00,3.05,3.05,0.00,82303C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A72B2F,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,30.66,30.66,30.66,90.00,180.00,10.06,3.05,0.00,F0D8EE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,538FE6,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,18.39,18.39,18.39,90.00,180.00,10.06,1.83,0.00,B9D6E3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,8A695C,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,25.08,25.08,25.08,0.00,180.00,5.49,4.57,0.00,DA760E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,45A523,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,13.38,13.38,13.38,0.00,180.00,5.49,2.44,0.00,695D6E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F94215,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,18.39,18.39,18.39,0.00,180.00,1.83,10.06,0.00,B4F89F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C27BD7,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,16.72,16.72,16.72,90.00,180.00,3.05,5.49,0.00,C45BF3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,AE8664,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,36.79,36.79,36.79,90.00,180.00,10.06,3.66,0.00,5D2769,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,535D54,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,122.63,122.63,122.63,0.00,180.00,12.19,10.06,0.00,287E3B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 OFFICE ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,282.05,282.05,282.05,180.00,0.00,28.04,10.06,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 OFFICE_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,564.11,564.11,564.11,0.00,90.00,564.11,1.00,0.00,FLOOR 3 OFFICE_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 OFFICE HALL,15
HeatTransfer Surface,CC8990,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,21.37,21.37,21.37,0.00,90.00,7.01,3.05,0.00,AA26DE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D4F411,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer Surface,2F3F2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,48.31,48.31,48.31,180.00,90.00,15.85,3.05,0.00,855B07,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,869ED5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,4BF787,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D75504,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,E13FC4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E80026,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,D13E00,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A03B2E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,BF7411,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,133349,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,180.00,90.00,5.49,3.05,0.00,111907,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7DCD8A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,0.00,90.00,3.66,3.05,0.00,C9F74B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D7E6B2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,85.47,85.47,85.47,0.00,90.00,28.04,3.05,0.00,5FDFAE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8646EF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,0.00,90.00,3.66,3.05,0.00,79D0A5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,840387,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.02,39.02,39.02,180.00,90.00,12.80,3.05,0.00,4CCA8D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,14A82B,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,77.48,77.48,77.48,270.00,180.00,1.83,42.37,0.00,957242,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 OFFICE HALL ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,77.48,77.48,77.48,270.00,0.00,1.83,42.37,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 OFFICE HALL_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,154.96,154.96,154.96,0.00,90.00,154.96,1.00,0.00,FLOOR 3 OFFICE HALL_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 OFFICE TOILET,8
HeatTransfer Surface,460DA4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,8.36,8.36,8.36,0.00,90.00,2.74,3.05,0.00,1D53D9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8316C5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,B75832,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D5E94D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,9BA592,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B35AD6,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D0C6E8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,1.86,1.86,1.86,180.00,90.00,0.61,3.05,0.00,FB63A7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F07866,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.02,5.02,5.02,270.00,180.00,1.83,2.74,0.00,FC3B6D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 OFFICE TOILET ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,5.02,5.02,5.02,270.00,0.00,1.83,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 OFFICE TOILET_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,10.03,10.03,10.03,0.00,90.00,10.03,1.00,0.00,FLOOR 3 OFFICE TOILET_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PHYSICAL THERAPY 1,22
HeatTransfer Surface,D22917,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,11.89,18.58,11.89,90.00,90.00,6.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,95BA33,Window,D22917,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,3.35,3.35,3.35,90.00,90.00,1.83,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F27282,Window,D22917,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,3.35,3.35,3.35,90.00,90.00,1.83,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4497EF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,C050FD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C1BC97,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,38.09,60.39,38.09,180.00,90.00,19.81,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3DB407,Window,C1BC97,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,5.57,5.57,5.57,180.00,90.00,3.05,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3DADE2,Window,C1BC97,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,5.57,5.57,5.57,180.00,90.00,3.05,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DF3E2C,Window,C1BC97,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,5.57,5.57,5.57,180.00,90.00,3.05,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5031C8,Window,C1BC97,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,5.57,5.57,5.57,180.00,90.00,3.05,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F3F6EA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,E7A265,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BCAAD1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,34.37,34.37,34.37,0.00,90.00,11.28,3.05,0.00,958E3F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E5720F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,C78153,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8E83C6,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,10.41,10.41,10.41,90.00,180.00,2.44,4.27,0.00,D1A180,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D14D65,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,31.22,31.22,31.22,90.00,180.00,3.66,8.53,0.00,240A7C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CDCA72,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.95,5.95,5.95,90.00,180.00,2.44,2.44,0.00,7149EA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,339B46,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,4.46,4.46,4.46,90.00,180.00,2.44,1.83,0.00,C588CC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,7F8407,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,44.59,44.59,44.59,270.00,180.00,6.10,7.32,0.00,D74115,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F69079,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,7.80,7.80,7.80,90.00,180.00,3.66,2.13,0.00,C0697F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,A56694,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.20,5.20,5.20,90.00,180.00,2.44,2.13,0.00,ED1C1D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,3C8351,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,11.15,11.15,11.15,90.00,180.00,6.10,1.83,0.00,6C1891,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PHYICAL THERAPY 1 ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,120.77,120.77,120.77,180.00,0.00,19.81,6.10,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PHYSICAL THERAPY 1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,241.55,241.55,241.55,0.00,90.00,241.55,1.00,0.00,FLOOR 3 PHYSICAL THERAPY 1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PHYSICAL THERAPY 2,15
HeatTransfer Surface,958E3F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,34.37,34.37,34.37,180.00,90.00,11.28,3.05,0.00,BCAAD1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,27D999,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,2451B7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,55BD05,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,C3FB92,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8BCB23,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,EFFB3B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5C690E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,0.00,90.00,1.83,3.05,0.00,CDD69A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E49C43,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,0.00,90.00,5.49,3.05,0.00,D4C22E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EF4AD1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,71A3C4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8FB568,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,9.29,9.29,9.29,180.00,180.00,3.05,3.05,0.00,5065F0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C271D9,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,5.57,5.57,5.57,180.00,180.00,1.83,3.05,0.00,D4A2A4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,1EE332,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,6.50,6.50,6.50,180.00,180.00,2.13,3.05,0.00,E1B973,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,96623F,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,7.43,7.43,7.43,180.00,180.00,2.44,3.05,0.00,B352F7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F17575,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,8.92,8.92,8.92,180.00,180.00,1.83,4.88,0.00,30A09C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,317B1B,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,17.28,17.28,17.28,0.00,180.00,9.45,1.83,0.00,B52A5D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PHYSICAL THERAPY 2 ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,55.00,55.00,55.00,90.00,0.00,4.88,11.28,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PHYSICAL THERAPY 2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,110.00,110.00,110.00,0.00,90.00,110.00,1.00,0.00,FLOOR 3 PHYSICAL THERAPY 2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PHYSICAL THERAPY TOILET,7
HeatTransfer Surface,44D36C,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,90.00,90.00,3.66,3.05,0.00,2BC70D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CD21EC,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,180.00,90.00,2.13,3.05,0.00,137A14,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BF7411,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,A03B2E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EA4A9E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,270.00,90.00,3.66,3.05,0.00,506DC0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,484FB1,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,7.80,7.80,7.80,90.00,180.00,3.66,2.13,0.00,F7E82F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PHYSICAL THERAPY TOILET ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,7.80,7.80,7.80,90.00,0.00,3.66,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PHYSICAL THERAPY TOILET_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,15.61,15.61,15.61,0.00,90.00,15.61,1.00,0.00,FLOOR 3 PHYSICAL THERAPY TOILET_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 STORAGE 1,7
HeatTransfer Surface,D4C22E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,180.00,90.00,5.49,3.05,0.00,E49C43,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6EC372,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,90.00,90.00,1.83,3.05,0.00,6310E5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,301CE0,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,270.00,90.00,1.83,3.05,0.00,46292D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,89A685,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,0.00,90.00,5.49,3.05,0.00,180143,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,137CDB,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,10.03,10.03,10.03,180.00,180.00,5.49,1.83,0.00,F631E4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 STORAGE 1 ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,10.03,10.03,10.03,180.00,0.00,5.49,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 STORAGE 1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,20.07,20.07,20.07,0.00,90.00,20.07,1.00,0.00,FLOOR 3 STORAGE 1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 STORAGE 2,7
HeatTransfer Surface,FE5F03,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,270.00,90.00,2.13,3.05,0.00,C7B7AA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1F37D7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,0.00,90.00,3.66,3.05,0.00,AEA170,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AC05CF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,D197DA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C9F74B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,7DCD8A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,63B825,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,7.80,7.80,7.80,180.00,180.00,3.66,2.13,0.00,F17DF7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 STORAGE 2 ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,7.80,7.80,7.80,180.00,0.00,3.66,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 STORAGE 2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,15.61,15.61,15.61,0.00,90.00,15.61,1.00,0.00,FLOOR 3 STORAGE 2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 TREATMENT,10
HeatTransfer Surface,C78153,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,E5720F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D13E00,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,E80026,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2451B7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,27D999,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,624E8A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,31.59,31.59,31.59,270.00,90.00,10.36,3.05,0.00,2336C8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D6005B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,90.00,90.00,5.49,3.05,0.00,2272E0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2B4713,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,13.01,13.01,13.01,180.00,180.00,4.27,3.05,0.00,3AEAAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,25A972,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,23.41,23.41,23.41,0.00,180.00,4.27,5.49,0.00,7FDC1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,496A6C,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,7.80,7.80,7.80,270.00,180.00,1.83,4.27,0.00,2C7827,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 TREATMENT ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,44.22,44.22,44.22,90.00,0.00,10.36,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 TREATMENT_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.44,88.44,88.44,0.00,90.00,88.44,1.00,0.00,FLOOR 3 TREATMENT_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 UNDEVELOPED 1,21
HeatTransfer Surface,C050FD,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,4497EF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8DA7DB,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,23.41,39.02,23.41,180.00,90.00,12.80,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C087D0,Window,8DA7DB,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,5.57,5.57,5.57,180.00,90.00,3.05,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D2CA75,Window,8DA7DB,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,5.57,5.57,5.57,180.00,90.00,3.05,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B0FB49,Window,8DA7DB,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,4.46,4.46,4.46,180.00,90.00,2.44,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F8F69A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,22.30,22.30,22.30,270.00,90.00,7.32,3.05,0.00,192E17,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4CCA8D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.02,39.02,39.02,0.00,90.00,12.80,3.05,0.00,840387,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2336C8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,31.59,31.59,31.59,90.00,90.00,10.36,3.05,0.00,624E8A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,38B339,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,17.84,27.87,17.84,270.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,FE9BC9,Window,38B339,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,3.34,3.34,3.34,270.00,90.00,1.83,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,9DF7DE,Window,38B339,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,3.34,3.34,3.34,270.00,90.00,1.83,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,D0BE44,Window,38B339,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,3.34,3.34,3.34,270.00,90.00,1.83,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,F4E5F5,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,33.45,33.45,33.45,180.00,180.00,3.66,9.14,0.00,A4BE81,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,AA7BE2,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,16.72,16.72,16.72,180.00,180.00,1.83,9.14,0.00,E26130,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,68EB71,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,50.17,50.17,50.17,180.00,180.00,5.49,9.14,0.00,906F5E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,66FE82,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,31.77,31.77,31.77,270.00,180.00,5.49,5.79,0.00,4EB51A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,948D7B,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,16.72,16.72,16.72,180.00,180.00,1.83,9.14,0.00,E9AEFF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,236CCE,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,23.41,23.41,23.41,0.00,180.00,12.80,1.83,0.00,4DAEA4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,AE769E,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,38.46,38.46,38.46,90.00,180.00,5.49,7.01,0.00,1DCC9F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 UNDEVELOPED 1 ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,210.70,210.70,210.70,0.00,0.00,12.80,16.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 UNDEVELOPED 1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,421.41,421.41,421.41,0.00,90.00,421.41,1.00,0.00,FLOOR 3 UNDEVELOPED 1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 UNDEVELOPED 2,14
HeatTransfer Surface,BE5F2F,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,10.41,14.86,10.41,270.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,6B5226,Window,BE5F2F,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,4.46,4.46,4.46,270.00,90.00,3.66,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,D5C4E5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,E2AFEB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C1B522,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,270.00,90.00,2.44,3.05,0.00,573330,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1DEE26,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,28.24,37.16,28.24,180.00,90.00,12.19,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,8F59F7,Window,1DEE26,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,4.46,4.46,4.46,180.00,90.00,3.66,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,44F571,Window,1DEE26,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,4.46,4.46,4.46,180.00,90.00,3.66,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,192E17,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,22.30,22.30,22.30,90.00,90.00,7.32,3.05,0.00,F8F69A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,855B07,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,48.31,48.31,48.31,0.00,90.00,15.85,3.05,0.00,2F3F2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9D1FA7,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,91.42,91.42,91.42,270.00,180.00,9.56,9.56,0.00,C39FCC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,6
HeatTransfer Surface,6F1456,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,3.90,3.90,3.90,180.00,180.00,2.13,1.83,0.00,7A3F36,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CDCFEE,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,11.71,11.71,11.71,0.00,180.00,2.13,5.49,0.00,E9C76F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 UNDEVELOPED 2 ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,107.02,107.02,107.02,180.00,0.00,10.35,10.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,6
HeatTransfer Surface,FLOOR 3 UNDEVELOPED 2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,214.05,214.05,214.05,0.00,90.00,214.05,1.00,0.00,FLOOR 3 UNDEVELOPED 2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 UTILITY,7
HeatTransfer Surface,111907,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,0.00,90.00,5.49,3.05,0.00,133349,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CF2803,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,90.00,90.00,3.66,3.05,0.00,F5E7FE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,180143,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,180.00,90.00,5.49,3.05,0.00,89A685,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2BC70D,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,270.00,90.00,3.66,3.05,0.00,44D36C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DF5076,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,20.07,20.07,20.07,0.00,180.00,5.49,3.66,0.00,93EF1F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 UTILITY ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,20.07,20.07,20.07,0.00,0.00,5.49,3.66,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 UTILITY_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.13,40.13,40.13,0.00,90.00,40.13,1.00,0.00,FLOOR 3 UTILITY_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 WORK,13
HeatTransfer Surface,3613B7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,6C68C2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C86329,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.540,0.500,,29.16,38.09,29.16,90.00,90.00,12.50,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6BD844,Window,C86329,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,86D536,Window,C86329,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BAF71D,Window,C86329,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3833A2,Window,C86329,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,2.23,2.23,2.23,90.00,90.00,1.83,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E7A265,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,F3F6EA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4C6DBF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,A11DA8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EFFB3B,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,8BCB23,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8480E5,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,41.62,41.62,41.62,180.00,180.00,4.27,9.75,0.00,9BB582,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F6DDE6,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,11.71,11.71,11.71,0.00,180.00,4.27,2.74,0.00,703D3E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 WORK ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,53.33,53.33,53.33,90.00,0.00,12.50,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 WORK_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,106.65,106.65,106.65,0.00,90.00,106.65,1.00,0.00,FLOOR 3 WORK_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,NE STAIR,19
HeatTransfer Surface,986A05,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,270.00,90.00,2.13,3.05,0.00,C1C64E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DFC6F0,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,18.77,19.51,18.77,90.00,90.00,2.13,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2111A1,Window,DFC6F0,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_EAST_0.21,N/A,1.408,No,0.74,0.74,0.74,90.00,90.00,0.61,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6EE166,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,B2F07D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A28F01,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,204CB9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DE6295,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,BFA29B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D68874,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,BC2C22,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,88E360,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,51.71,66.89,51.71,0.00,90.00,7.32,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,9CB8E5,Door,88E360,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,9BC521,Window,88E360,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,5.71,5.71,5.71,0.00,90.00,3.75,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,142781,Window,88E360,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,5.57,5.57,5.57,0.00,90.00,3.66,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E4A528,Door,88E360,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,16BE00,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,270.00,90.00,2.13,3.05,0.00,A8FC82,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,60F634,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,6F0E5D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E7B55F,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,11.15,11.15,11.15,180.00,90.00,1.22,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.70,0.30,4
HeatTransfer Surface,EEFDE3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,270.00,90.00,2.13,3.05,0.00,D2E9BA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NE STAIR SLAB,Floor,,CTF - ConductionTransferFunction,NESTAIRSLAB_FFACTOR,0.680,0.584,,15.61,15.61,15.61,0.00,180.00,7.32,2.13,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,NE STAIR ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,15.61,15.61,15.61,0.00,0.00,7.32,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,NE STAIR_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,31.22,31.22,31.22,0.00,90.00,31.22,1.00,0.00,NE STAIR_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,NW ELEVATOR,13
HeatTransfer Surface,FB3814,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,17.56,19.51,17.56,180.00,90.00,2.13,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.68,0.32,4
HeatTransfer Surface,24BAF7,Door,FB3814,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.71,0.29,4
HeatTransfer Surface,976E3F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,43A2A2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FCD12D,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,53.79,55.74,53.79,270.00,90.00,6.10,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,19E57D,Door,FCD12D,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D699FF,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,7F6FC2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F9DFA4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,E0CB0D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BDE9D9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,49DA28,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BEDECA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,8D1659,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9BA592,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,6.50,6.50,6.50,0.00,90.00,2.13,3.05,0.00,D5E94D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NW ELEVATOR SLAB,Floor,,CTF - ConductionTransferFunction,NWELEVATORSLAB_FFACTOR,0.625,0.542,,13.01,13.01,13.01,90.00,180.00,6.10,2.13,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,NW ELEVATOR ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,13.01,13.01,13.01,90.00,0.00,6.10,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,NW ELEVATOR_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,26.01,26.01,26.01,0.00,90.00,26.01,1.00,0.00,NW ELEVATOR_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,NW STAIR,15
HeatTransfer Surface,5507DC,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,20.35,22.30,20.35,270.00,90.00,2.44,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,EDE769,Door,5507DC,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.68,0.32,4
HeatTransfer Surface,2E2D0C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,53.79,66.89,53.79,0.00,90.00,7.32,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E74902,Window,2E2D0C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,5.57,5.57,5.57,0.00,90.00,3.66,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,93BBC3,Window,2E2D0C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,5.57,5.57,5.57,0.00,90.00,3.66,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1C9872,Door,2E2D0C,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FA9233,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,180.00,90.00,2.44,3.05,0.00,822161,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AF0124,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,22.30,22.30,22.30,90.00,90.00,2.44,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.68,0.32,4
HeatTransfer Surface,74AB49,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,14.86,14.86,14.86,180.00,90.00,4.88,3.05,0.00,92A2CB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DF47AC,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,5.57,5.57,5.57,180.00,90.00,1.83,3.05,0.00,5EAFB3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F41621,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,22.30,22.30,22.30,180.00,90.00,7.32,3.05,0.00,E55935,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7C0F83,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,16.72,16.72,16.72,180.00,90.00,5.49,3.05,0.00,7DCAF1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NW STAIR SLAB,Floor,,CTF - ConductionTransferFunction,NWSTAIRSLAB_FFACTOR,0.680,0.584,,17.84,17.84,17.84,270.00,180.00,2.44,7.32,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,NW STAIR ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,17.84,17.84,17.84,270.00,0.00,2.44,7.32,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,NW STAIR_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,35.67,35.67,35.67,0.00,90.00,35.67,1.00,0.00,NW STAIR_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,SW STAIR,13
HeatTransfer Surface,8FF821,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,368E02,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,850EA7,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,32.33,33.45,32.33,180.00,90.00,3.66,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,C635A6,Window,850EA7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,1.11,1.11,1.11,180.00,90.00,0.91,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,1068C8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,0.00,90.00,3.66,3.05,0.00,BAD27A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E2AFEB,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,0.00,90.00,3.66,3.05,0.00,D5C4E5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,99468F,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,FCDEAC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,17258E,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,11.15,11.15,11.15,0.00,90.00,3.66,3.05,0.00,3DE7A6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,573330,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,7.43,7.43,7.43,90.00,90.00,2.44,3.05,0.00,C1B522,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,270BCE,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.521,0.483,,20.35,22.30,20.35,270.00,90.00,2.44,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F402E9,Door,270BCE,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,SW STAIR SLAB,Floor,,CTF - ConductionTransferFunction,SWSTAIRSLAB_FFACTOR,0.680,0.584,,8.92,8.92,8.92,270.00,180.00,2.44,3.66,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,SW STAIR ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,8.92,8.92,8.92,180.00,0.00,3.66,2.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,SW STAIR_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,17.84,17.84,17.84,0.00,90.00,17.84,1.00,0.00,SW STAIR_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1
Environment:WarmupDays, 12
! <Tabular Report>,Style,Unit Conversion
Tabular Report,Commaandhtml,commaandhtml
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,FLOOR 1 ANESTHESIA,RunPeriod: RUNPERIOD 1,0.1186204299,0.1448716821,Pass,Pass,0.7014170273,1.1330791403,Pass,Pass
 Warmup Convergence Information,FLOOR 1 BIO HAZ,RunPeriod: RUNPERIOD 1,7.5291101840E-002,7.7663699458E-002,Pass,Pass,0.5975688695,0.5501724729,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CAFE,RunPeriod: RUNPERIOD 1,9.8492519535E-002,0.1198493606,Pass,Pass,0.5774209845,0.7430488145,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CLEAN,RunPeriod: RUNPERIOD 1,0.3994590198,0.3999283484,Pass,Pass,0.6586710458,0.6457736609,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CLEAN WORK,RunPeriod: RUNPERIOD 1,0.3126935727,0.3179821912,Pass,Pass,0.6093476540,0.5733812261,Pass,Pass
 Warmup Convergence Information,FLOOR 1 DICTATION,RunPeriod: RUNPERIOD 1,0.1798998089,0.1555550387,Pass,Pass,0.4897426533,0.4966726133,Pass,Pass
 Warmup Convergence Information,FLOOR 1 DRESSING ROOM,RunPeriod: RUNPERIOD 1,0.5076620024,0.4976773513,Pass,Pass,0.5290505753,0.4826948861,Pass,Pass
 Warmup Convergence Information,FLOOR 1 ELECTRICAL ROOM,RunPeriod: RUNPERIOD 1,0.1718484957,0.1692778735,Pass,Pass,0.5000892399,0.4858115537,Pass,Pass
 Warmup Convergence Information,FLOOR 1 ELEVATOR PUMP ROOM,RunPeriod: RUNPERIOD 1,0.5822152839,0.5994774476,Pass,Pass,0.5333530519,0.4930599635,Pass,Pass
 Warmup Convergence Information,FLOOR 1 HUMID,RunPeriod: RUNPERIOD 1,0.1956456826,0.1739040020,Pass,Pass,0.4901461804,0.4963443125,Pass,Pass
 Warmup Convergence Information,FLOOR 1 IT HALL,RunPeriod: RUNPERIOD 1,0.1092213181,9.4504658519E-002,Pass,Pass,0.5744051407,0.5526758937,Pass,Pass
 Warmup Convergence Information,FLOOR 1 IT ROOM,RunPeriod: RUNPERIOD 1,8.9320005279E-002,8.5120522645E-002,Pass,Pass,0.5307461888,0.4848819337,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOBBY,RunPeriod: RUNPERIOD 1,5.0578624873E-002,6.1578457728E-002,Pass,Pass,0.8873169972,3.0577640147,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOBBY HALL,RunPeriod: RUNPERIOD 1,0.1529514106,0.1192398707,Pass,Pass,0.4876306796,0.4982018773,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOBBY TOILET,RunPeriod: RUNPERIOD 1,0.4069479950,0.4133028809,Pass,Pass,0.5829804040,0.5326912286,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOCKER ROOM,RunPeriod: RUNPERIOD 1,0.1748743771,0.1452603793,Pass,Pass,0.5347663402,0.5055630493,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOCKER ROOM HALL,RunPeriod: RUNPERIOD 1,0.1239545700,0.1091937631,Pass,Pass,0.4893479206,0.4969893357,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOUNGE,RunPeriod: RUNPERIOD 1,0.2473528592,0.1739072598,Pass,Pass,0.4862273046,0.4982722198,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MED GAS,RunPeriod: RUNPERIOD 1,1.0425704051,0.9200699331,Pass,Pass,0.5638304342,0.5177938621,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MRI CONTROL ROOM,RunPeriod: RUNPERIOD 1,0.5541072543,0.4309608864,Pass,Pass,0.4862312455,0.4986637823,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MRI HALL,RunPeriod: RUNPERIOD 1,0.1359034777,0.1124567103,Pass,Pass,0.5535033743,0.5372258339,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MRI ROOM,RunPeriod: RUNPERIOD 1,0.6728637890,0.4987352847,Pass,Pass,0.4865731901,0.4976724364,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MRI TOILET,RunPeriod: RUNPERIOD 1,0.2988375396,0.3039499604,Pass,Pass,0.5311422297,0.4919495799,Pass,Pass
 Warmup Convergence Information,FLOOR 1 NOURISHMENT,RunPeriod: RUNPERIOD 1,0.2450097892,0.1872485333,Pass,Pass,0.4881124898,0.4975217980,Pass,Pass
 Warmup Convergence Information,FLOOR 1 NURSE HALL,RunPeriod: RUNPERIOD 1,7.4420197777E-002,7.3073663755E-002,Pass,Pass,0.5758067929,0.5149725767,Pass,Pass
 Warmup Convergence Information,FLOOR 1 NURSE JANITOR,RunPeriod: RUNPERIOD 1,0.1460663114,0.1386422423,Pass,Pass,0.4915652345,0.4953442036,Pass,Pass
 Warmup Convergence Information,FLOOR 1 NURSE STATION,RunPeriod: RUNPERIOD 1,0.2193532166,0.1625568199,Pass,Pass,0.4878217151,0.4974545021,Pass,Pass
 Warmup Convergence Information,FLOOR 1 NURSE TOILET,RunPeriod: RUNPERIOD 1,0.1375832686,0.1402578308,Pass,Pass,0.6696550879,0.6515030257,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE,RunPeriod: RUNPERIOD 1,0.1328887599,0.1010022313,Pass,Pass,0.5515989106,0.6154247984,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OPERATING ROOM 1,RunPeriod: RUNPERIOD 1,0.4995996143,0.5776716023,Pass,Pass,0.5075185382,0.4867553826,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OPERATING ROOM 2,RunPeriod: RUNPERIOD 1,0.6632986195,0.6791296064,Pass,Pass,0.5009862807,0.4878245739,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OPERATING ROOM 3,RunPeriod: RUNPERIOD 1,0.8801180552,0.8914198245,Pass,Pass,0.4964455249,0.4864266195,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PACU,RunPeriod: RUNPERIOD 1,0.3397019628,0.3487980497,Pass,Pass,0.5370962598,0.4922138444,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PRE-OP HALL,RunPeriod: RUNPERIOD 1,8.7318941006E-002,8.0233702460E-002,Pass,Pass,0.5810070209,0.5209263178,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PRE-OP ROOM 1,RunPeriod: RUNPERIOD 1,0.1329357297,0.1457382190,Pass,Pass,0.5441880611,0.5059183895,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PRE-OP ROOM 2,RunPeriod: RUNPERIOD 1,0.3532383114,0.3552729956,Pass,Pass,0.6448389061,0.6209830790,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PRE-OP TOILET,RunPeriod: RUNPERIOD 1,0.3592001143,0.3652694362,Pass,Pass,0.5551175622,0.5061853831,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PROCEDURE ROOM,RunPeriod: RUNPERIOD 1,6.8533978088E-002,8.4291496164E-002,Pass,Pass,2.3786589309,21.8839812333,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEPTION,RunPeriod: RUNPERIOD 1,9.8252421034E-002,0.1087364565,Pass,Pass,0.5624343610,0.5179495719,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEPTION HALL,RunPeriod: RUNPERIOD 1,9.3358472442E-002,8.5776348445E-002,Pass,Pass,0.6184380712,0.5689939698,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECOVERY ROOM,RunPeriod: RUNPERIOD 1,0.1167231671,0.1296576247,Pass,Pass,0.6173168865,0.9677242707,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SCHEDULING,RunPeriod: RUNPERIOD 1,5.9256532039E-002,7.6947969044E-002,Pass,Pass,0.6485057610,0.8969855765,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SCRUB,RunPeriod: RUNPERIOD 1,4.3368680510E-002,5.1382662899E-002,Pass,Pass,0.5609794634,0.5117117549,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SOIL,RunPeriod: RUNPERIOD 1,0.3530147490,0.3561405213,Pass,Pass,0.6203044097,0.5863138950,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SOIL HOLD,RunPeriod: RUNPERIOD 1,0.1400404054,0.1551862481,Pass,Pass,0.5052461099,0.4883029228,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SOIL WORK,RunPeriod: RUNPERIOD 1,0.2511303398,0.2603626694,Pass,Pass,0.5620281534,0.5149025029,Pass,Pass
 Warmup Convergence Information,FLOOR 1 STEP DOWN,RunPeriod: RUNPERIOD 1,0.2183844952,0.2698925719,Pass,Pass,0.6011027533,0.6363107565,Pass,Pass
 Warmup Convergence Information,FLOOR 1 STERILE HALL,RunPeriod: RUNPERIOD 1,6.3018014756E-002,6.5503475966E-002,Pass,Pass,0.5819563120,0.5311659201,Pass,Pass
 Warmup Convergence Information,FLOOR 1 STERILE STORAGE,RunPeriod: RUNPERIOD 1,0.1106251047,9.2861836688E-002,Pass,Pass,0.4883233875,0.4978344632,Pass,Pass
 Warmup Convergence Information,FLOOR 1 STORAGE,RunPeriod: RUNPERIOD 1,0.4763415978,0.4209530968,Pass,Pass,0.5898933537,0.5327960511,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SUB-STERILE,RunPeriod: RUNPERIOD 1,0.2456885661,0.2538359796,Pass,Pass,0.5588232573,0.5148616095,Pass,Pass
 Warmup Convergence Information,FLOOR 1 UTILITY HALL,RunPeriod: RUNPERIOD 1,0.3901386797,0.3802483049,Pass,Pass,0.6077256493,0.5545715165,Pass,Pass
 Warmup Convergence Information,FLOOR 1 UTILITY JANITOR,RunPeriod: RUNPERIOD 1,2.9515137535E-002,3.9880185463E-002,Pass,Pass,0.5926670143,0.5476255362,Pass,Pass
 Warmup Convergence Information,FLOOR 1 UTILITY ROOM,RunPeriod: RUNPERIOD 1,0.2794357161,0.2758064934,Pass,Pass,0.6020287769,0.5539675605,Pass,Pass
 Warmup Convergence Information,FLOOR 1 VESTIBULE,RunPeriod: RUNPERIOD 1,0.4040189382,0.3939075312,Pass,Pass,0.5408158434,0.4887201495,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CONFERENCE,RunPeriod: RUNPERIOD 1,0.3939307634,0.4219812864,Pass,Pass,0.5268513791,0.5003599235,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CONFERENCE TOILET,RunPeriod: RUNPERIOD 1,4.3308340233E-002,5.5122965513E-002,Pass,Pass,0.5675816256,0.5361733334,Pass,Pass
 Warmup Convergence Information,FLOOR 2 DICTATION,RunPeriod: RUNPERIOD 1,0.1062880927,8.0795707146E-002,Pass,Pass,0.4875356451,0.4967967138,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 1,RunPeriod: RUNPERIOD 1,0.4008365618,0.4153076811,Pass,Pass,0.5214480483,0.4939352233,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 2,RunPeriod: RUNPERIOD 1,4.7912171154E-002,5.5720732621E-002,Pass,Pass,0.5747450438,0.6061008408,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 3,RunPeriod: RUNPERIOD 1,5.0690298259E-002,5.9474232380E-002,Pass,Pass,0.6091164472,0.7468189737,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 4,RunPeriod: RUNPERIOD 1,0.2470321846,0.2791940360,Pass,Pass,0.5283264735,0.5056809109,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 5,RunPeriod: RUNPERIOD 1,0.2315489733,0.2434273251,Pass,Pass,0.5311710308,0.5054558230,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 6,RunPeriod: RUNPERIOD 1,0.2262643809,0.2350285848,Pass,Pass,0.5344587623,0.5075470353,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 7,RunPeriod: RUNPERIOD 1,3.2812163522E-002,4.0288507611E-002,Pass,Pass,0.9385246926,2.5730456127,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 8,RunPeriod: RUNPERIOD 1,0.2035118762,0.2127083347,Pass,Pass,0.5267971024,0.5016141620,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 9,RunPeriod: RUNPERIOD 1,3.8122481680E-002,4.6317433011E-002,Pass,Pass,0.5773294334,0.5967837965,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM HALL 1,RunPeriod: RUNPERIOD 1,4.0632069185E-002,4.9200710792E-002,Pass,Pass,0.6272982918,0.6617680891,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM HALL 2,RunPeriod: RUNPERIOD 1,2.5668826893E-002,3.8280314791E-002,Pass,Pass,0.6027118320,0.7537720704,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM HALL 3,RunPeriod: RUNPERIOD 1,2.6565727521E-002,3.6799108428E-002,Pass,Pass,0.9464462034,3.9965379417,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM HALL 4,RunPeriod: RUNPERIOD 1,2.6786845331E-002,3.4768226821E-002,Pass,Pass,0.5507485654,0.5077404570,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM HALL 5,RunPeriod: RUNPERIOD 1,1.8970057046E-002,2.9936028397E-002,Pass,Pass,0.6861579872,0.9515379578,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM HALL 6,RunPeriod: RUNPERIOD 1,1.7083293017E-002,2.0504311354E-002,Pass,Pass,2.3880504279,18.7949996670,Pass,Pass
 Warmup Convergence Information,FLOOR 2 JANITOR,RunPeriod: RUNPERIOD 1,0.9002809831,0.7694029606,Pass,Pass,0.5224242269,0.5001836900,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOUNGE,RunPeriod: RUNPERIOD 1,0.1855300367,0.1371446064,Pass,Pass,0.4881570837,0.4954712414,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 1,RunPeriod: RUNPERIOD 1,0.1945385459,0.1412012960,Pass,Pass,0.4966827167,0.5020563085,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 2,RunPeriod: RUNPERIOD 1,0.1887119410,0.1394279345,Pass,Pass,0.5352470801,0.5372466560,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE,RunPeriod: RUNPERIOD 1,0.2619921367,0.2715696678,Pass,Pass,0.5513230511,0.5156643288,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE HALL,RunPeriod: RUNPERIOD 1,3.4016657517E-002,3.8548532014E-002,Pass,Pass,0.5340896522,0.4955573944,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RECEPTION,RunPeriod: RUNPERIOD 1,0.1281730934,0.1565134173,Pass,Pass,0.5633881178,0.5655419754,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RECEPTION HALL,RunPeriod: RUNPERIOD 1,8.0243197932E-002,6.3665614397E-002,Pass,Pass,0.4873664512,0.4972523076,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RECEPTION TOILET,RunPeriod: RUNPERIOD 1,8.3476084863E-002,8.8084239918E-002,Pass,Pass,0.5855487580,0.5336308580,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SCHEDULING 1,RunPeriod: RUNPERIOD 1,0.1236293419,8.7701598085E-002,Pass,Pass,0.4875608912,0.4963364842,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SCHEDULING 2,RunPeriod: RUNPERIOD 1,0.1226062548,8.6513253678E-002,Pass,Pass,0.4876189075,0.4962134609,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 1,RunPeriod: RUNPERIOD 1,1.8250538380E-002,2.9615813084E-002,Pass,Pass,0.6767180423,0.8610766817,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 2,RunPeriod: RUNPERIOD 1,3.2701846104E-002,3.6498931895E-002,Pass,Pass,0.5749005999,0.5242952939,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 3,RunPeriod: RUNPERIOD 1,2.0361619466E-002,2.5427136238E-002,Pass,Pass,0.5594352154,0.5089029948,Pass,Pass
 Warmup Convergence Information,FLOOR 2 UTILITY,RunPeriod: RUNPERIOD 1,0.3242644538,0.3334661740,Pass,Pass,0.5205536595,0.4940678938,Pass,Pass
 Warmup Convergence Information,FLOOR 2 WORK,RunPeriod: RUNPERIOD 1,3.4611997904E-002,4.4621944238E-002,Pass,Pass,0.5426061972,0.5044817273,Pass,Pass
 Warmup Convergence Information,FLOOR 2 WORK HALL,RunPeriod: RUNPERIOD 1,7.8206600602E-002,5.9825256545E-002,Pass,Pass,0.4875420675,0.4969473861,Pass,Pass
 Warmup Convergence Information,FLOOR 2 WORK TOILET,RunPeriod: RUNPERIOD 1,0.4892778349,0.4969355363,Pass,Pass,0.5433511817,0.4966718747,Pass,Pass
 Warmup Convergence Information,FLOOR 2 X-RAY,RunPeriod: RUNPERIOD 1,0.6426447674,0.4727797395,Pass,Pass,0.4890294363,0.4938102665,Pass,Pass
 Warmup Convergence Information,FLOOR 3 DRESSING ROOM,RunPeriod: RUNPERIOD 1,0.1055825058,8.1114462005E-002,Pass,Pass,0.4875921385,0.4967082611,Pass,Pass
 Warmup Convergence Information,FLOOR 3 ELEVATOR HALL,RunPeriod: RUNPERIOD 1,0.1587898312,0.1632987849,Pass,Pass,0.6356661239,0.6027174746,Pass,Pass
 Warmup Convergence Information,FLOOR 3 HUMID,RunPeriod: RUNPERIOD 1,0.1098558450,8.1886153786E-002,Pass,Pass,0.4876257210,0.4964705503,Pass,Pass
 Warmup Convergence Information,FLOOR 3 JANITOR,RunPeriod: RUNPERIOD 1,0.9954568355,0.8306768238,Pass,Pass,0.5237183052,0.5033698507,Pass,Pass
 Warmup Convergence Information,FLOOR 3 LOCKER,RunPeriod: RUNPERIOD 1,0.1498863994,0.1240241878,Pass,Pass,0.5081587834,0.5049951106,Pass,Pass
 Warmup Convergence Information,FLOOR 3 LOUNGE,RunPeriod: RUNPERIOD 1,7.1190193242E-002,0.1011725661,Pass,Pass,0.7299021320,2.1815322449,Pass,Pass
 Warmup Convergence Information,FLOOR 3 LOUNGE TOILET,RunPeriod: RUNPERIOD 1,0.3448606319,0.3528421766,Pass,Pass,0.5295477643,0.4884800156,Pass,Pass
 Warmup Convergence Information,FLOOR 3 MECHANICAL,RunPeriod: RUNPERIOD 1,4.0378110233E-002,4.3608927462E-002,Pass,Pass,0.4873132890,0.4970977502,Pass,Pass
 Warmup Convergence Information,FLOOR 3 MECHANICAL HALL,RunPeriod: RUNPERIOD 1,3.9195005407E-002,4.3317106330E-002,Pass,Pass,0.6480515748,0.8517827484,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OFFICE,RunPeriod: RUNPERIOD 1,0.1159394684,0.1310025307,Pass,Pass,0.5835084161,0.5413362993,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OFFICE HALL,RunPeriod: RUNPERIOD 1,5.6025312233E-002,7.0175006340E-002,Pass,Pass,0.6003933998,0.5678150103,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OFFICE TOILET,RunPeriod: RUNPERIOD 1,0.5861617411,0.5963319105,Pass,Pass,0.5516701211,0.4982110604,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PHYSICAL THERAPY 1,RunPeriod: RUNPERIOD 1,0.2543499005,0.2977801187,Pass,Pass,0.5591683986,0.5415597880,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PHYSICAL THERAPY 2,RunPeriod: RUNPERIOD 1,0.1093241236,0.1369477167,Pass,Pass,0.5188643100,0.4834511871,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PHYSICAL THERAPY TOILET,RunPeriod: RUNPERIOD 1,0.1527168826,0.1593276460,Pass,Pass,0.5776207213,0.5200255821,Pass,Pass
 Warmup Convergence Information,FLOOR 3 STORAGE 1,RunPeriod: RUNPERIOD 1,1.6149740583E-002,2.0993360908E-002,Pass,Pass,0.9934988038,3.6516154775,Pass,Pass
 Warmup Convergence Information,FLOOR 3 STORAGE 2,RunPeriod: RUNPERIOD 1,4.0570578147E-002,5.3606303457E-002,Pass,Pass,0.7242574174,1.1850201048,Pass,Pass
 Warmup Convergence Information,FLOOR 3 TREATMENT,RunPeriod: RUNPERIOD 1,0.1527223014,0.1680829572,Pass,Pass,0.5304243221,0.4834228143,Pass,Pass
 Warmup Convergence Information,FLOOR 3 UNDEVELOPED 1,RunPeriod: RUNPERIOD 1,0.1063606254,0.1356510533,Pass,Pass,0.7058657088,1.5416593566,Pass,Pass
 Warmup Convergence Information,FLOOR 3 UNDEVELOPED 2,RunPeriod: RUNPERIOD 1,0.2387068262,0.2586834681,Pass,Pass,0.5671122777,0.5261087343,Pass,Pass
 Warmup Convergence Information,FLOOR 3 UTILITY,RunPeriod: RUNPERIOD 1,1.6223244541E-002,1.8806454170E-002,Pass,Pass,0.5840550385,0.5637062447,Pass,Pass
 Warmup Convergence Information,FLOOR 3 WORK,RunPeriod: RUNPERIOD 1,0.3413492981,0.3553080000,Pass,Pass,0.5603855273,0.5110099439,Pass,Pass
 Warmup Convergence Information,NE STAIR,RunPeriod: RUNPERIOD 1,0.9238810328,0.7421276146,Pass,Pass,0.5554417316,0.5452211746,Pass,Pass
 Warmup Convergence Information,NW ELEVATOR,RunPeriod: RUNPERIOD 1,0.8066769965,0.6406183693,Pass,Pass,0.5729102656,0.5621564641,Pass,Pass
 Warmup Convergence Information,NW STAIR,RunPeriod: RUNPERIOD 1,0.8847751887,0.7102561551,Pass,Pass,0.5296259365,0.5398812398,Pass,Pass
 Warmup Convergence Information,SW STAIR,RunPeriod: RUNPERIOD 1,0.8352467934,0.6933072375,Pass,Pass,0.5352587610,0.5118288670,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
