Program Version,EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2026.07.26 13:41
! <Version>, Version ID
 Version, 23.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   9.70,   6.00,  -2.20,  -3.40,  -4.20,   2.70,   7.50,  13.70,  18.60,  22.00,  20.70,  16.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Buffalo.Niagara.Intl.AP NY USA SRC-TMYx WMO#=725280,42.94,-78.72,-5.00,218.20,98731,1.1735
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,8.97,26.20,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,SchoolSecondary_50pct_downscaled,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,46,579,210
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0.0,0.00,0.00,0.00,3.89,3.18,2.00,1,1,1,0.00,7.78,0.00,6.36,0.00,4.00,4.00,396.00,TARP,TARP,49.50,56.57,35.39,19.80,6,4,0,Yes
 Zone Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_2,0.0,0.00,0.00,4.00,3.89,3.18,6.00,1,1,1,0.00,7.78,0.00,6.36,4.00,8.00,4.00,396.00,TARP,TARP,49.50,56.57,36.77,19.80,6,2,0,Yes
 Zone Information, MULT_CLASS_1_POD_1_ZN_1_FLR_1,0.0,7.78,0.00,0.00,26.52,3.18,2.00,1,1,1,7.78,45.25,0.00,6.36,0.00,4.00,4.00,1908.00,TARP,TARP,238.50,149.91,94.68,52.47,6,5,0,Yes
 Zone Information, MULT_CLASS_1_POD_1_ZN_1_FLR_2,0.0,7.78,0.00,4.00,26.52,3.18,6.00,1,1,1,7.78,45.25,0.00,6.36,4.00,8.00,4.00,1908.00,TARP,TARP,238.50,149.91,97.44,52.47,6,1,0,Yes
 Zone Information, CORRIDOR_POD_1_ZN_1_FLR_1,0.0,0.00,6.36,0.00,22.63,8.13,2.00,1,1,1,0.00,45.25,6.36,9.90,0.00,4.00,4.00,1280.00,TARP,TARP,160.00,14.14,9.19,4.95,8,1,0,Yes
 Zone Information, CORRIDOR_POD_1_ZN_1_FLR_2,0.0,0.00,6.36,4.00,22.63,8.13,6.00,1,1,1,0.00,45.25,6.36,9.90,4.00,8.00,4.00,1280.00,TARP,TARP,160.00,14.14,9.19,4.95,8,1,0,Yes
 Zone Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0.0,0.00,9.90,0.00,3.89,13.08,2.00,1,1,1,0.00,7.78,9.90,16.26,0.00,4.00,4.00,396.00,TARP,TARP,49.50,56.57,35.39,19.80,6,4,0,Yes
 Zone Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_2,0.0,0.00,9.90,4.00,3.89,13.08,6.00,1,1,1,0.00,7.78,9.90,16.26,4.00,8.00,4.00,396.00,TARP,TARP,49.50,56.57,36.77,19.80,6,2,0,Yes
 Zone Information, MULT_CLASS_2_POD_1_ZN_1_FLR_1,0.0,7.78,9.90,0.00,26.52,13.08,2.00,1,1,1,7.78,45.25,9.90,16.26,0.00,4.00,4.00,1908.00,TARP,TARP,238.50,149.91,94.68,52.47,6,5,0,Yes
 Zone Information, MULT_CLASS_2_POD_1_ZN_1_FLR_2,0.0,7.78,9.90,4.00,26.52,13.08,6.00,1,1,1,7.78,45.25,9.90,16.26,4.00,8.00,4.00,1908.00,TARP,TARP,238.50,149.91,97.44,52.47,6,1,0,Yes
 Zone Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0.0,0.00,28.28,0.00,3.89,31.47,2.00,1,1,1,0.00,7.78,28.28,34.65,0.00,4.00,4.00,396.00,TARP,TARP,49.50,56.57,35.39,19.80,6,4,0,Yes
 Zone Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_2,0.0,0.00,28.28,4.00,3.89,31.47,6.00,1,1,1,0.00,7.78,28.28,34.65,4.00,8.00,4.00,396.00,TARP,TARP,49.50,56.57,36.77,19.80,6,2,0,Yes
 Zone Information, MULT_CLASS_1_POD_2_ZN_1_FLR_1,0.0,7.78,28.28,0.00,26.52,31.47,2.00,1,1,1,7.78,45.25,28.28,34.65,0.00,4.00,4.00,1908.00,TARP,TARP,238.50,149.91,94.68,52.47,6,5,0,Yes
 Zone Information, MULT_CLASS_1_POD_2_ZN_1_FLR_2,0.0,7.78,28.28,4.00,26.52,31.47,6.00,1,1,1,7.78,45.25,28.28,34.65,4.00,8.00,4.00,1908.00,TARP,TARP,238.50,149.91,97.44,52.47,6,1,0,Yes
 Zone Information, CORRIDOR_POD_2_ZN_1_FLR_1,0.0,0.00,34.65,0.00,22.63,36.42,2.00,1,1,1,0.00,45.25,34.65,38.18,0.00,4.00,4.00,1280.00,TARP,TARP,160.00,14.14,9.19,4.95,8,1,0,Yes
 Zone Information, CORRIDOR_POD_2_ZN_1_FLR_2,0.0,0.00,34.65,4.00,22.63,36.42,6.00,1,1,1,0.00,45.25,34.65,38.18,4.00,8.00,4.00,1280.00,TARP,TARP,160.00,14.14,9.19,4.95,8,1,0,Yes
 Zone Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0.0,0.00,38.18,0.00,3.89,41.37,2.00,1,1,1,0.00,7.78,38.18,44.55,0.00,4.00,4.00,396.00,TARP,TARP,49.50,56.57,35.39,19.80,6,4,0,Yes
 Zone Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_2,0.0,0.00,38.18,4.00,3.89,41.37,6.00,1,1,1,0.00,7.78,38.18,44.55,4.00,8.00,4.00,396.00,TARP,TARP,49.50,56.57,36.77,19.80,6,2,0,Yes
 Zone Information, MULT_CLASS_2_POD_2_ZN_1_FLR_1,0.0,7.78,38.18,0.00,26.52,41.37,2.00,1,1,1,7.78,45.25,38.18,44.55,0.00,4.00,4.00,1908.00,TARP,TARP,238.50,149.91,94.68,52.47,6,5,0,Yes
 Zone Information, MULT_CLASS_2_POD_2_ZN_1_FLR_2,0.0,7.78,38.18,4.00,26.52,41.37,6.00,1,1,1,7.78,45.25,38.18,44.55,4.00,8.00,4.00,1908.00,TARP,TARP,238.50,149.91,97.44,52.47,6,1,0,Yes
 Zone Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0.0,0.00,57.28,0.00,3.89,60.46,2.00,1,1,1,0.00,7.78,57.28,63.64,0.00,4.00,4.00,396.00,TARP,TARP,49.50,56.57,35.39,19.80,6,4,0,Yes
 Zone Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_2,0.0,0.00,57.28,4.00,3.89,60.46,6.00,1,1,1,0.00,7.78,57.28,63.64,4.00,8.00,4.00,396.00,TARP,TARP,49.50,56.57,36.77,19.80,6,2,0,Yes
 Zone Information, MULT_CLASS_1_POD_3_ZN_1_FLR_1,0.0,7.78,57.28,0.00,26.52,60.46,2.00,1,1,1,7.78,45.25,57.28,63.64,0.00,4.00,4.00,1908.00,TARP,TARP,238.50,149.91,94.68,52.47,6,5,0,Yes
 Zone Information, MULT_CLASS_1_POD_3_ZN_1_FLR_2,0.0,7.78,57.28,4.00,26.52,60.46,6.00,1,1,1,7.78,45.25,57.28,63.64,4.00,8.00,4.00,1908.00,TARP,TARP,238.50,149.91,97.44,52.47,6,1,0,Yes
 Zone Information, CORRIDOR_POD_3_ZN_1_FLR_1,0.0,0.00,63.64,0.00,22.63,65.41,2.00,1,1,1,0.00,45.25,63.64,67.18,0.00,4.00,4.00,1280.00,TARP,TARP,160.00,14.14,9.19,4.95,8,1,0,Yes
 Zone Information, CORRIDOR_POD_3_ZN_1_FLR_2,0.0,0.00,63.64,4.00,22.63,65.41,6.00,1,1,1,0.00,45.25,63.64,67.18,4.00,8.00,4.00,1280.00,TARP,TARP,160.00,14.14,9.19,4.95,8,1,0,Yes
 Zone Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0.0,0.00,67.18,0.00,3.89,70.36,2.00,1,1,1,0.00,7.78,67.18,73.54,0.00,4.00,4.00,396.00,TARP,TARP,49.50,56.57,35.39,19.80,6,4,0,Yes
 Zone Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_2,0.0,0.00,67.18,4.00,3.89,70.36,6.00,1,1,1,0.00,7.78,67.18,73.54,4.00,8.00,4.00,396.00,TARP,TARP,49.50,56.57,36.77,19.80,6,2,0,Yes
 Zone Information, MULT_CLASS_2_POD_3_ZN_1_FLR_1,0.0,7.78,67.18,0.00,26.52,70.36,2.00,1,1,1,7.78,45.25,67.18,73.54,0.00,4.00,4.00,1908.00,TARP,TARP,238.50,149.91,94.68,52.46,6,5,0,Yes
 Zone Information, MULT_CLASS_2_POD_3_ZN_1_FLR_2,0.0,7.78,67.18,4.00,26.52,70.36,6.00,1,1,1,7.78,45.25,67.18,73.54,4.00,8.00,4.00,1908.00,TARP,TARP,238.50,149.91,97.44,52.47,6,1,0,Yes
 Zone Information, MAIN_CORRIDOR_ZN_1_FLR_1,0.0,45.25,9.90,0.00,50.56,36.77,2.00,1,1,1,45.25,55.86,9.90,63.64,0.00,4.00,4.00,4560.00,TARP,TARP,570.00,98.99,61.59,34.65,14,6,0,Yes
 Zone Information, MAIN_CORRIDOR_ZN_1_FLR_2,0.0,45.25,9.90,4.00,50.56,36.77,6.00,1,1,1,45.25,55.86,9.90,63.64,4.00,8.00,4.00,4560.00,TARP,TARP,570.00,98.99,64.35,34.65,14,2,0,Yes
 Zone Information, LOBBY_ZN_1_FLR_1,0.0,45.25,0.00,0.00,50.56,4.95,2.00,1,1,1,45.25,55.86,0.00,9.90,0.00,4.00,4.00,840.00,TARP,TARP,105.00,42.43,26.20,14.85,7,3,0,Yes
 Zone Information, LOBBY_ZN_1_FLR_2,0.0,45.25,0.00,4.00,50.56,4.95,6.00,1,1,1,45.25,55.86,0.00,9.90,4.00,8.00,4.00,840.00,TARP,TARP,105.00,42.43,27.58,14.85,7,1,0,Yes
 Zone Information, BATHROOMS_ZN_1_FLR_1,0.0,45.25,63.64,0.00,50.56,68.59,2.00,1,1,1,45.25,55.86,63.64,73.54,0.00,4.00,4.00,840.00,TARP,TARP,105.00,50.91,33.09,17.82,8,2,0,Yes
 Zone Information, BATHROOMS_ZN_1_FLR_2,0.0,45.25,63.64,4.00,50.56,68.59,6.00,1,1,1,45.25,55.86,63.64,73.54,4.00,8.00,4.00,840.00,TARP,TARP,105.00,50.91,33.09,17.82,8,2,0,Yes
 Zone Information, OFFICES_ZN_1_FLR_1,0.0,55.86,0.00,0.00,69.30,4.95,2.00,1,1,1,55.86,82.73,0.00,9.90,0.00,4.00,4.00,2128.00,TARP,TARP,266.00,147.08,92.84,51.48,6,6,0,Yes
 Zone Information, OFFICES_ZN_1_FLR_2,0.0,55.86,0.00,4.00,69.30,4.95,6.00,1,1,1,55.86,82.73,0.00,9.90,4.00,8.00,4.00,2128.00,TARP,TARP,266.00,147.08,95.60,51.48,6,2,0,Yes
 Zone Information, GYM_ZN_1_FLR_1,0.0,55.86,9.90,0.00,69.30,28.28,4.00,1,1,1,55.86,82.73,9.90,46.67,0.00,8.00,4.00,15808.00,TARP,TARP,988.00,0.00,0.00,40.14,10,54,0,Yes
 Zone Information, AUX_GYM_ZN_1_FLR_1,0.0,82.73,9.90,0.00,91.22,28.28,4.00,1,1,1,82.73,99.70,9.90,46.67,0.00,8.00,4.00,9984.00,TARP,TARP,624.00,429.92,272.55,177.25,8,43,0,Yes
 Zone Information, AUDITORIUM_ZN_1_FLR_1,0.0,55.86,53.03,0.00,69.30,62.23,4.00,1,1,1,55.86,82.73,53.03,71.42,0.00,8.00,4.00,7904.00,TARP,TARP,494.00,214.96,135.58,75.24,11,4,0,Yes
 Zone Information, KITCHEN_ZN_1_FLR_1,0.0,82.73,46.67,0.00,91.22,49.85,2.00,1,1,1,82.73,99.70,46.67,53.03,0.00,4.00,4.00,864.00,TARP,TARP,108.00,25.46,16.55,8.91,6,1,0,Yes
 Zone Information, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,0.0,82.73,46.67,4.00,91.22,59.04,6.00,1,1,1,82.73,99.70,46.67,71.42,4.00,8.00,4.00,3360.00,TARP,TARP,420.00,166.88,108.47,58.41,8,2,0,Yes
 Zone Information, CAFETERIA_ZN_1_FLR_1,0.0,82.73,53.03,0.00,91.22,62.23,2.00,1,1,1,82.73,99.70,53.03,71.42,0.00,4.00,4.00,2496.00,TARP,TARP,312.00,141.42,90.54,49.50,6,4,0,Yes
 Zone Information, MECH_ZN_1_FLR_1,0.0,55.86,46.67,0.00,69.30,49.85,2.00,1,1,1,55.86,82.73,46.67,53.03,0.00,4.00,4.00,1368.00,TARP,TARP,171.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, MECH_ZN_1_FLR_2,0.0,55.86,46.67,4.00,69.30,49.85,6.00,1,1,1,55.86,82.73,46.67,53.03,4.00,8.00,4.00,1368.00,TARP,TARP,171.00,0.00,0.00,0.00,6,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,49.50,18.7,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_2,49.50,18.7,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1,238.50,89.9,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_2,238.50,89.9,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1,160.00,17.2,9.289,0.108,4.299,4.000,0.000,0.000,0.000,0.000,8.299,No
 Zone Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_2,160.00,17.2,9.289,0.108,4.299,4.000,0.000,0.000,0.000,0.000,8.299,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,49.50,18.7,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_2,49.50,18.7,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1,238.50,89.9,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_2,238.50,89.9,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,49.50,18.7,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_2,49.50,18.7,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1,238.50,89.9,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_2,238.50,89.9,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1,160.00,17.2,9.289,0.108,4.299,4.000,0.000,0.000,0.000,0.000,8.299,No
 Zone Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_2,160.00,17.2,9.289,0.108,4.299,4.000,0.000,0.000,0.000,0.000,8.299,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,49.50,18.7,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_2,49.50,18.7,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1,238.50,89.9,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_2,238.50,89.9,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,49.50,18.7,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_2,49.50,18.7,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1,238.50,89.9,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_2,238.50,89.9,2.654,0.377,7.423,20.000,0.000,0.000,0.000,0.000,27.423,No
 Zone Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1,160.00,17.2,9.289,0.108,4.299,4.000,0.000,0.000,0.000,0.000,8.299,No
 Zone Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_2,160.00,17.2,9.289,0.108,4.299,4.000,0.000,0.000,0.000,0.000,8.299,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,49.50,18.7,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_2,49.50,18.7,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1,238.50,89.9,2.654,0.377,7.423,10.000,0.000,0.000,0.000,0.000,17.423,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_2,238.50,89.9,2.654,0.377,7.423,20.000,0.000,0.000,0.000,0.000,27.423,No
 Zone Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1,570.00,61.4,9.289,0.108,4.299,4.000,0.000,0.000,0.000,0.000,8.299,No
 Zone Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_2,570.00,61.4,9.289,0.108,4.299,4.000,0.000,0.000,0.000,0.000,8.299,No
 Zone Internal Gains Nominal, LOBBY_ZN_1_FLR_1,105.00,22.6,4.645,0.215,7.750,4.000,0.000,0.000,0.000,0.000,11.750,No
 Zone Internal Gains Nominal, LOBBY_ZN_1_FLR_2,105.00,22.6,4.645,0.215,7.750,4.000,0.000,0.000,0.000,0.000,11.750,No
 Zone Internal Gains Nominal, BATHROOMS_ZN_1_FLR_1,105.00,11.3,9.289,0.108,7.169,4.000,0.000,0.000,0.000,0.000,11.169,No
 Zone Internal Gains Nominal, BATHROOMS_ZN_1_FLR_2,105.00,11.3,9.289,0.108,7.169,4.000,0.000,0.000,0.000,0.000,11.169,No
 Zone Internal Gains Nominal, OFFICES_ZN_1_FLR_1,266.00,14.3,18.579,5.382E-002,6.417,10.800,0.000,0.000,0.000,0.000,17.217,No
 Zone Internal Gains Nominal, OFFICES_ZN_1_FLR_2,266.00,14.3,18.579,5.382E-002,6.417,10.800,0.000,0.000,0.000,0.000,17.217,No
 Zone Internal Gains Nominal, GYM_ZN_1_FLR_1,988.00,319.0,3.097,0.323,7.188,5.000,0.000,0.000,0.000,0.000,12.188,No
 Zone Internal Gains Nominal, AUX_GYM_ZN_1_FLR_1,624.00,201.5,3.097,0.323,7.188,5.000,0.000,0.000,0.000,0.000,12.188,No
 Zone Internal Gains Nominal, AUDITORIUM_ZN_1_FLR_1,494.00,798.1,0.619,1.616,5.522,5.000,0.000,0.000,0.000,0.000,10.522,No
 Zone Internal Gains Nominal, KITCHEN_ZN_1_FLR_1,108.00,46.5,2.322,0.431,11.528,226.220,1678.600,0.000,0.000,0.000,1916.348,No
 Zone Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,420.00,45.2,9.289,0.108,10.501,10.000,0.000,0.000,0.000,0.000,20.501,No
 Zone Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1,312.00,335.8,0.929,1.076,3.488,76.930,0.000,0.000,0.000,0.000,80.417,No
 Zone Internal Gains Nominal, MECH_ZN_1_FLR_1,171.00,5.6,30.800,3.247E-002,6.878,38.791,0.000,0.000,0.000,0.000,45.669,No
 Zone Internal Gains Nominal, MECH_ZN_1_FLR_2,171.00,5.6,30.800,3.247E-002,6.878,4.000,0.000,0.000,0.000,0.000,10.878,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation,Cooling Effect Calculation,Ankle Draft Calculation
 People Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,49.50,18.7,18.7,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_2,BLDG_OCC_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,49.50,18.7,18.7,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,238.50,89.9,89.9,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,85,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_2,BLDG_OCC_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_2,238.50,89.9,89.9,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,85,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,160.00,17.2,17.2,0.108,9.289,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,16,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_2,BLDG_OCC_SCH,CORRIDOR_POD_1_ZN_1_FLR_2,160.00,17.2,17.2,0.108,9.289,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,16,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,49.50,18.7,18.7,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_2,BLDG_OCC_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,49.50,18.7,18.7,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,238.50,89.9,89.9,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,85,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_2,BLDG_OCC_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_2,238.50,89.9,89.9,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,85,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,49.50,18.7,18.7,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_2,BLDG_OCC_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,49.50,18.7,18.7,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,238.50,89.9,89.9,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,85,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_2,BLDG_OCC_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_2,238.50,89.9,89.9,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,85,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,160.00,17.2,17.2,0.108,9.289,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,16,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_2,BLDG_OCC_SCH,CORRIDOR_POD_2_ZN_1_FLR_2,160.00,17.2,17.2,0.108,9.289,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,16,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,49.50,18.7,18.7,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_2,BLDG_OCC_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,49.50,18.7,18.7,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,238.50,89.9,89.9,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,85,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_2,BLDG_OCC_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_2,238.50,89.9,89.9,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,85,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,49.50,18.7,18.7,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_2,BLDG_OCC_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,49.50,18.7,18.7,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,238.50,89.9,89.9,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,85,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_2,BLDG_OCC_SCH_EXTEND,MULT_CLASS_1_POD_3_ZN_1_FLR_2,238.50,89.9,89.9,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,85,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,160.00,17.2,17.2,0.108,9.289,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,16,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_2,BLDG_OCC_SCH,CORRIDOR_POD_3_ZN_1_FLR_2,160.00,17.2,17.2,0.108,9.289,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,16,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,49.50,18.7,18.7,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_2,BLDG_OCC_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,49.50,18.7,18.7,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,238.50,89.9,89.9,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,85,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_2,BLDG_OCC_SCH_EXTEND,MULT_CLASS_2_POD_3_ZN_1_FLR_2,238.50,89.9,89.9,0.377,2.654,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,85,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, BATHROOMS_ZN_1_FLR_1,BLDG_OCC_SCH,BATHROOMS_ZN_1_FLR_1,105.00,11.3,11.3,0.108,9.289,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, BATHROOMS_ZN_1_FLR_2,BLDG_OCC_SCH,BATHROOMS_ZN_1_FLR_2,105.00,11.3,11.3,0.108,9.289,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OFFICES_ZN_1_FLR_1,BLDG_OCC_SCH_OFFICES_W_SB,OFFICES_ZN_1_FLR_1,266.00,14.3,14.3,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OFFICES_ZN_1_FLR_2,BLDG_OCC_SCH_OFFICES_W_SB,OFFICES_ZN_1_FLR_2,266.00,14.3,14.3,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GYM_ZN_1_FLR_1,BLDG_OCC_SCH_GYM,GYM_ZN_1_FLR_1,988.00,319.0,319.0,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,303,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, AUX_GYM_ZN_1_FLR_1,BLDG_OCC_SCH_GYM,AUX_GYM_ZN_1_FLR_1,624.00,201.5,201.5,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,191,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, AUDITORIUM_ZN_1_FLR_1,BLDG_OCC_SCH_AUDITORIUM,AUDITORIUM_ZN_1_FLR_1,494.00,798.1,798.1,1.616,0.619,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,758,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, KITCHEN_ZN_1_FLR_1,BLDG_OCC_SCH,KITCHEN_ZN_1_FLR_1,108.00,46.5,46.5,0.431,2.322,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,44,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,BLDG_OCC_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,420.00,45.2,45.2,0.108,9.289,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,43,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1,BLDG_OCC_SCH_CAFETERIA,CAFETERIA_ZN_1_FLR_1,312.00,335.8,335.8,1.076,0.929,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,319,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MECH_ZN_1_FLR_1,BLDG_OCC_SCH,MECH_ZN_1_FLR_1,171.00,5.6,5.6,3.247E-002,30.800,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MECH_ZN_1_FLR_2,BLDG_OCC_SCH,MECH_ZN_1_FLR_2,171.00,5.6,5.6,3.247E-002,30.800,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LOBBY_ZN_1_FLR_2,BLDG_OCC_SCH,LOBBY_ZN_1_FLR_2,105.00,22.6,22.6,0.215,4.645,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,21,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LOBBY_ZN_1_FLR_1,BLDG_OCC_SCH,LOBBY_ZN_1_FLR_1,105.00,22.6,22.6,0.215,4.645,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,21,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_2,BLDG_OCC_SCH,MAIN_CORRIDOR_ZN_1_FLR_2,570.00,61.4,61.4,0.108,9.289,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,58,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1,BLDG_OCC_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,570.00,61.4,61.4,0.108,9.289,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,58,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,49.50,18.7,367.417,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,367.417
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_2_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,49.50,18.7,367.417,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,367.417
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_1_ZN_1_FLR_1,238.50,89.9,1770.283,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1770.283
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_2_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_1_ZN_1_FLR_2,238.50,89.9,1770.283,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1770.283
 Lights Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_1_ZN_1_FLR_1,160.00,17.2,687.868,4.299,39.937,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,687.868
 Lights Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_2_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_1_ZN_1_FLR_2,160.00,17.2,687.868,4.299,39.937,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,687.868
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,49.50,18.7,367.417,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,367.417
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_2_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,49.50,18.7,367.417,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,367.417
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_1_ZN_1_FLR_1,238.50,89.9,1770.283,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1770.283
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_2_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_1_ZN_1_FLR_2,238.50,89.9,1770.283,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1770.283
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,49.50,18.7,367.417,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,367.417
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_2_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,49.50,18.7,367.417,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,367.417
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_2_ZN_1_FLR_1,238.50,89.9,1770.283,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1770.283
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_2_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_2_ZN_1_FLR_2,238.50,89.9,1770.283,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1770.283
 Lights Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_2_ZN_1_FLR_1,160.00,17.2,687.868,4.299,39.937,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,687.868
 Lights Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_2_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_2_ZN_1_FLR_2,160.00,17.2,687.868,4.299,39.937,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,687.868
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,49.50,18.7,367.417,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,367.417
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_2_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,49.50,18.7,367.417,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,367.417
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_2_ZN_1_FLR_1,238.50,89.9,1770.283,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1770.283
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_2_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_2_ZN_1_FLR_2,238.50,89.9,1770.283,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1770.283
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,49.50,18.7,367.417,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,367.417
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_2_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,49.50,18.7,367.417,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,367.417
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_3_ZN_1_FLR_1,238.50,89.9,1770.283,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1770.283
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_2_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_3_ZN_1_FLR_2,238.50,89.9,1770.283,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1770.283
 Lights Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_3_ZN_1_FLR_1,160.00,17.2,687.868,4.299,39.937,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,687.868
 Lights Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_2_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_3_ZN_1_FLR_2,160.00,17.2,687.868,4.299,39.937,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,687.868
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,49.50,18.7,367.417,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,367.417
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_2_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,49.50,18.7,367.417,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,367.417
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_3_ZN_1_FLR_1,238.50,89.9,1770.283,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1770.283
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_2_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_3_ZN_1_FLR_2,238.50,89.9,1770.283,7.423,19.700,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1770.283
 Lights Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,MAIN_CORRIDOR_ZN_1_FLR_1,570.00,61.4,2450.529,4.299,39.936,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2450.529
 Lights Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_2_LIGHTS,LTG_SCH_CORRIDOR,MAIN_CORRIDOR_ZN_1_FLR_2,570.00,61.4,2450.529,4.299,39.936,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2450.529
 Lights Internal Gains Nominal, LOBBY_ZN_1_FLR_1_LIGHTS,LTG_SCH_LOBBY,LOBBY_ZN_1_FLR_1,105.00,22.6,813.751,7.750,35.996,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,813.751
 Lights Internal Gains Nominal, LOBBY_ZN_1_FLR_2_LIGHTS,LTG_SCH_LOBBY,LOBBY_ZN_1_FLR_2,105.00,22.6,813.751,7.750,35.996,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,813.751
 Lights Internal Gains Nominal, BATHROOMS_ZN_1_FLR_1_LIGHTS,LTG_SCH_BATH,BATHROOMS_ZN_1_FLR_1,105.00,11.3,752.720,7.169,66.589,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,752.720
 Lights Internal Gains Nominal, BATHROOMS_ZN_1_FLR_2_LIGHTS,LTG_SCH_BATH,BATHROOMS_ZN_1_FLR_2,105.00,11.3,752.720,7.169,66.589,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,752.720
 Lights Internal Gains Nominal, OFFICES_ZN_1_FLR_1_LIGHTS,LTG_SCH_OFFICE,OFFICES_ZN_1_FLR_1,266.00,14.3,1706.888,6.417,119.219,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1706.888
 Lights Internal Gains Nominal, OFFICES_ZN_1_FLR_2_LIGHTS,LTG_SCH_OFFICE,OFFICES_ZN_1_FLR_2,266.00,14.3,1706.888,6.417,119.219,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1706.888
 Lights Internal Gains Nominal, GYM_ZN_1_FLR_1_LIGHTS,LTG_SCH_GYM,GYM_ZN_1_FLR_1,988.00,319.0,7101.871,7.188,22.260,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,7101.871
 Lights Internal Gains Nominal, AUX_GYM_ZN_1_FLR_1_LIGHTS,LTG_SCH_GYM,AUX_GYM_ZN_1_FLR_1,624.00,201.5,4485.392,7.188,22.260,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,4485.392
 Lights Internal Gains Nominal, AUDITORIUM_ZN_1_FLR_1_LIGHTS,LTG_SCH_AUDITORIUM,AUDITORIUM_ZN_1_FLR_1,494.00,798.1,2727.808,5.522,3.418,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2727.808
 Lights Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_LIGHTS,LTG_SCH_KITCHEN,KITCHEN_ZN_1_FLR_1,108.00,46.5,1245.039,11.528,26.773,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1245.039
 Lights Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_LIGHTS,LTG_SCH_LIBRARY,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,420.00,45.2,4410.530,10.501,97.546,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,4410.530
 Lights Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1_LIGHTS,LTG_SCH_CAFETERIA,CAFETERIA_ZN_1_FLR_1,312.00,335.8,1088.100,3.488,3.240,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1088.100
 Lights Internal Gains Nominal, MECH_ZN_1_FLR_1_LIGHTS,LTG_SCH_MECHANICAL,MECH_ZN_1_FLR_1,171.00,5.6,1176.161,6.878,211.845,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1176.161
 Lights Internal Gains Nominal, MECH_ZN_1_FLR_2_LIGHTS,LTG_SCH_MECHANICAL,MECH_ZN_1_FLR_2,171.00,5.6,1176.161,6.878,211.845,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1176.161
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,49.50,18.7,495.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,104.524,470.250
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,49.50,18.7,495.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,104.524,470.250
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,238.50,89.9,2385.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,503.616,2265.750
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_2,238.50,89.9,2385.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,503.616,2265.750
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,160.00,17.2,640.000,4.000,37.157,0.000,0.500,0.000,0.500,MiscPlug,135.142,608.000
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_1_ZN_1_FLR_2,160.00,17.2,640.000,4.000,37.157,0.000,0.500,0.000,0.500,MiscPlug,135.142,608.000
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,49.50,18.7,495.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,104.524,470.250
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,49.50,18.7,495.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,104.524,470.250
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,238.50,89.9,2385.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,503.616,2265.750
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_2,238.50,89.9,2385.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,503.616,2265.750
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,49.50,18.7,495.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,104.524,470.250
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,49.50,18.7,495.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,104.524,470.250
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,238.50,89.9,2385.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,503.616,2265.750
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_2,238.50,89.9,2385.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,503.616,2265.750
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,160.00,17.2,640.000,4.000,37.157,0.000,0.500,0.000,0.500,MiscPlug,135.142,608.000
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_2_ZN_1_FLR_2,160.00,17.2,640.000,4.000,37.157,0.000,0.500,0.000,0.500,MiscPlug,135.142,608.000
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,49.50,18.7,495.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,104.524,470.250
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,49.50,18.7,495.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,104.524,470.250
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,238.50,89.9,2385.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,503.616,2265.750
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_2,238.50,89.9,2385.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,503.616,2265.750
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,49.50,18.7,495.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,104.524,470.250
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,49.50,18.7,495.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,104.524,470.250
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,238.50,89.9,2385.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,503.616,2265.750
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_2,238.50,89.9,4770.000,20.000,53.080,0.000,0.500,0.000,0.500,MiscPlug,1007.232,4531.500
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,160.00,17.2,640.000,4.000,37.157,0.000,0.500,0.000,0.500,MiscPlug,135.142,608.000
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_3_ZN_1_FLR_2,160.00,17.2,640.000,4.000,37.157,0.000,0.500,0.000,0.500,MiscPlug,135.142,608.000
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,49.50,18.7,495.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,104.524,470.250
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,49.50,18.7,495.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,104.524,470.250
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,238.50,89.9,2385.000,10.000,26.540,0.000,0.500,0.000,0.500,MiscPlug,503.616,2265.750
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_2,238.50,89.9,4770.000,20.000,53.080,0.000,0.500,0.000,0.500,MiscPlug,1007.232,4531.500
 ElectricEquipment Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,570.00,61.4,2280.000,4.000,37.157,0.000,0.500,0.000,0.500,MiscPlug,481.444,2166.000
 ElectricEquipment Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MAIN_CORRIDOR_ZN_1_FLR_2,570.00,61.4,2280.000,4.000,37.157,0.000,0.500,0.000,0.500,MiscPlug,481.444,2166.000
 ElectricEquipment Internal Gains Nominal, LOBBY_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LOBBY_ZN_1_FLR_1,105.00,22.6,420.000,4.000,18.578,0.000,0.500,0.000,0.500,MiscPlug,88.687,399.000
 ElectricEquipment Internal Gains Nominal, LOBBY_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LOBBY_ZN_1_FLR_2,105.00,22.6,420.000,4.000,18.578,0.000,0.500,0.000,0.500,MiscPlug,88.687,399.000
 ElectricEquipment Internal Gains Nominal, BATHROOMS_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,BATHROOMS_ZN_1_FLR_1,105.00,11.3,420.000,4.000,37.155,0.000,0.500,0.000,0.500,MiscPlug,88.687,399.000
 ElectricEquipment Internal Gains Nominal, BATHROOMS_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,BATHROOMS_ZN_1_FLR_2,105.00,11.3,420.000,4.000,37.155,0.000,0.500,0.000,0.500,MiscPlug,88.687,399.000
 ElectricEquipment Internal Gains Nominal, OFFICES_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,OFFICES_ZN_1_FLR_1,266.00,14.3,2872.800,10.800,200.653,0.000,0.500,0.000,0.500,MiscPlug,606.620,2729.160
 ElectricEquipment Internal Gains Nominal, OFFICES_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,OFFICES_ZN_1_FLR_2,266.00,14.3,2872.800,10.800,200.653,0.000,0.500,0.000,0.500,MiscPlug,606.620,2729.160
 ElectricEquipment Internal Gains Nominal, GYM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,GYM_ZN_1_FLR_1,988.00,319.0,4940.000,5.000,15.484,0.000,0.500,0.000,0.500,MiscPlug,1043.129,4693.000
 ElectricEquipment Internal Gains Nominal, AUX_GYM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,AUX_GYM_ZN_1_FLR_1,624.00,201.5,3120.000,5.000,15.484,0.000,0.500,0.000,0.500,MiscPlug,658.818,2964.000
 ElectricEquipment Internal Gains Nominal, AUDITORIUM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,AUDITORIUM_ZN_1_FLR_1,494.00,798.1,2470.000,5.000,3.095,0.000,0.500,0.000,0.500,MiscPlug,521.565,2346.500
 ElectricEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_MISCELEC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,KITCHEN_ZN_1_FLR_1,108.00,46.5,23997.600,222.200,516.033,0.250,0.300,0.200,0.250,Cooking,2399.760,5999.400
 ElectricEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_REACH-IN-FREEZER,ALWAYS_ON,KITCHEN_ZN_1_FLR_1,108.00,46.5,277.500,2.569,5.967,0.000,0.250,0.000,0.750,ReachInFreezer,277.500,277.500
 ElectricEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_REACH-IN-REFRIGERATOR,ALWAYS_ON,KITCHEN_ZN_1_FLR_1,108.00,46.5,156.650,1.450,3.369,0.000,0.250,0.000,0.750,ReachInRefrigerator,156.650,156.650
 ElectricEquipment Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,420.00,45.2,4200.000,10.000,92.890,0.000,0.500,0.000,0.500,MiscPlug,886.871,3990.000
 ElectricEquipment Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1_PLUGMISC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,CAFETERIA_ZN_1_FLR_1,312.00,335.8,24002.160,76.930,71.468,0.000,0.500,0.000,0.500,Cooking,2400.216,6000.540
 ElectricEquipment Internal Gains Nominal, MECH_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MECH_ZN_1_FLR_1,171.00,5.6,684.000,4.000,123.199,0.000,0.500,0.000,0.500,MiscPlug,144.433,649.800
 ElectricEquipment Internal Gains Nominal, MECH_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MECH_ZN_1_FLR_2,171.00,5.6,684.000,4.000,123.199,0.000,0.500,0.000,0.500,MiscPlug,144.433,649.800
 ElectricEquipment Internal Gains Nominal, MECH_ZN_1_FLR_1_ELEVATORS_EQUIP,BLDG_ELEVATORS,MECH_ZN_1_FLR_1,171.00,5.6,5896.595,34.483,1062.067,0.000,0.500,0.000,0.500,ElevatorLift,707.591,1768.979
 ElectricEquipment Internal Gains Nominal, MECH_ZN_1_FLR_1_ELEVATORS_LIGHTS_FAN,ELEV_LIGHT_FAN_SCH_ADD_DF,MECH_ZN_1_FLR_1,171.00,5.6,52.655,0.308,9.484,0.000,0.500,0.000,0.500,ElevatorLightsFan,0.000,15.797
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_MISCGAS_EQUIP,KITCHEN_GAS_EQUIP_SCH,KITCHEN_ZN_1_FLR_1,108.00,46.5,181288.800,1678.600,3898.349,0.100,0.200,0.700,0.000,Cooking,3625.776,36257.760
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,SWINGING DOOR_CON,   1,   1,   1,   0.167,      2.101    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,OPAQUE DOOR PANEL_CON,  0.0000,         0.000,      0.000,        0.000,  0.4760    
 CTF,   1,       0.0000000    ,       0.0000000    ,      -0.0000000    ,      -0.0000000    
 CTF,   0,       2.1009573    ,       2.1009573    ,       2.1009573    
 Construction CTF,INTERIORFURNISHINGS,   2,   1,   9,   0.167,     0.8000    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,STD WOOD 6INCH,  0.1500,         0.120,    540.000,     1210.000,   1.250    
 CTF,   9,     -0.27580628E-02,      0.97439125E-12,     -0.27580628E-02,      0.28516790E-03
 CTF,   8,      0.73590997E-01,      0.21837543E-08,      0.73590997E-01,     -0.77836043E-02
 CTF,   7,     -0.82599318    ,      0.23162835E-06,     -0.82599318    ,      0.89703933E-01
 CTF,   6,       5.1113916    ,      0.48671053E-05,       5.1113916    ,     -0.57224845    
 CTF,   5,      -19.214933    ,      0.30163627E-04,      -19.214933    ,       2.2266322    
 CTF,   4,       45.557404    ,      0.63181060E-04,       45.557404    ,      -5.4853312    
 CTF,   3,      -68.275533    ,      0.44785456E-04,      -68.275533    ,       8.5710568    
 CTF,   2,       62.555368    ,      0.93952058E-05,       62.555368    ,      -8.2111738    
 CTF,   1,      -31.904423    ,      0.39200004E-06,      -31.904423    ,       4.3886678    
 CTF,   0,       6.9260389    ,      0.77047546E-09,       6.9260389    
 Construction CTF,INT_WALL,   7,   2,   4,   0.167,      6.299    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 CTF,   4,      0.68458728E-09,      0.26079551E-09,      0.68458728E-09,     -0.34507121E-18
 CTF,   3,     -0.72180374E-03,      0.24295686E-03,     -0.72180374E-03,      0.69691454E-09
 CTF,   2,      0.83054762    ,      0.27682775    ,      0.83054762    ,     -0.35168967E-03
 CTF,   1,      -12.650482    ,       3.3590720    ,      -12.650482    ,      0.19281313    
 CTF,   0,       16.907513    ,       1.4507143    ,       16.907513    
 Construction CTF,INT_SLAB_FLOOR,  12,   2,   7,   0.167,      3.839    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,100MM NORMALWEIGHT CONCRETE FLOOR,  0.1016,         2.310,   2322.000,      832.000,  0.4398E-01
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,   7,      0.43260499E-16,      0.34524919E-16,      0.52793240E-17,       0.0000000    
 CTF,   6,      0.69434179E-09,      0.98085174E-11,      0.18162501E-10,     -0.40870994E-12
 CTF,   5,     -0.12888762E-04,      0.28373718E-06,     -0.16918523E-06,      0.92361873E-08
 CTF,   4,      0.25174112E-01,      0.33697681E-03,      0.22646198E-03,     -0.31467795E-04
 CTF,   3,      -3.7600775    ,      0.27170599E-01,     -0.48495626E-01,      0.94171705E-02
 CTF,   2,       51.553741    ,      0.22121684    ,       1.2284947    ,     -0.25833933    
 CTF,   1,      -128.86110    ,      0.21944682    ,      -5.1479470    ,       1.1228340    
 CTF,   0,       81.526494    ,      0.16043334E-01,       4.4519351    
 Construction CTF,INT_SLAB_CEILING,  13,   2,   7,   0.167,      3.839    ,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 Material CTF Summary,100MM NORMALWEIGHT CONCRETE FLOOR,  0.1016,         2.310,   2322.000,      832.000,  0.4398E-01
 CTF,   7,      0.52793240E-17,      0.34524919E-16,      0.43260499E-16,       0.0000000    
 CTF,   6,      0.18162501E-10,      0.98085174E-11,      0.69434179E-09,     -0.40870994E-12
 CTF,   5,     -0.16918523E-06,      0.28373718E-06,     -0.12888762E-04,      0.92361873E-08
 CTF,   4,      0.22646198E-03,      0.33697681E-03,      0.25174112E-01,     -0.31467795E-04
 CTF,   3,     -0.48495626E-01,      0.27170599E-01,      -3.7600775    ,      0.94171705E-02
 CTF,   2,       1.2284947    ,      0.22121684    ,       51.553741    ,     -0.25833933    
 CTF,   1,      -5.1479470    ,      0.21944682    ,      -128.86110    ,       1.1228340    
 CTF,   0,       4.4519351    ,      0.16043334E-01,       81.526494    
 Construction CTF,NONRES_ROOF,  17,   3,   3,   0.167,     0.1864    ,   0.900,   0.900,   0.770,   0.700,Rough
 Material CTF Summary,F13 BUILT-UP ROOFING,  0.0095,         0.160,   1120.000,     1460.000,  0.5938E-01
 Material CTF Summary,NONRES_ROOF_INSULATION,  0.0000,         0.000,      0.000,        0.000,   5.307    
 Material CTF Summary,F08 METAL SURFACE,  0.0008,        45.280,   7824.000,      500.000,  0.1767E-04
 CTF,   3,     -0.62854340E-06,      0.84784826E-09,     -0.38512804E-05,      0.91756347E-17
 CTF,   2,      0.78257096    ,      0.11428808E-02,       1.0614277    ,     -0.73836085E-06
 CTF,   1,      -21.991499    ,      0.76199851E-01,      -6.3161914    ,      0.20349372    
 CTF,   0,       21.357363    ,      0.71091016E-01,       5.4032014    
 Construction CTF,NONRES_EXT_WALL_GRD,  20,   4,   7,   0.167,     0.5719    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,F07 25MM STUCCO,  0.0254,         0.720,   1856.000,      840.000,  0.3528E-01
 Material CTF Summary,G01 16MM GYPSUM BOARD,  0.0159,         0.160,    800.000,     1090.000,  0.9938E-01
 Material CTF Summary,NONRES_EXTERIOR_WALL_INSULATION_GRD,  0.0000,         0.000,      0.000,        0.000,   1.514    
 Material CTF Summary,G01 16MM GYPSUM BOARD,  0.0159,         0.160,    800.000,     1090.000,  0.9938E-01
 CTF,   7,     -0.34090389E-12,      0.85497367E-15,     -0.10940348E-12,      0.10667000E-15
 CTF,   6,      0.31083167E-07,      0.16459259E-09,      0.71003392E-08,     -0.14819999E-12
 CTF,   5,     -0.20227654E-03,      0.13878527E-05,     -0.10386840E-03,      0.70111237E-08
 CTF,   4,      0.30627391    ,      0.66655014E-03,      0.10476950    ,     -0.35575893E-04
 CTF,   3,      -7.5458449    ,      0.20407091E-01,      -2.4218735    ,      0.30379566E-01
 CTF,   2,       41.792701    ,      0.71787101E-01,       15.604739    ,     -0.34360579    
 CTF,   1,      -81.251667    ,      0.32093771E-01,      -29.446013    ,       1.0936623    
 CTF,   0,       46.824334    ,      0.63973208E-03,       16.284077    
 Construction CTF,NONRES_EXT_WALL_TOP,  22,   4,   7,   0.167,     0.6327    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,F07 25MM STUCCO,  0.0254,         0.720,   1856.000,      840.000,  0.3528E-01
 Material CTF Summary,G01 16MM GYPSUM BOARD,  0.0159,         0.160,    800.000,     1090.000,  0.9938E-01
 Material CTF Summary,NONRES_EXTERIOR_WALL_INSULATION_TOP,  0.0000,         0.000,      0.000,        0.000,   1.347    
 Material CTF Summary,G01 16MM GYPSUM BOARD,  0.0159,         0.160,    800.000,     1090.000,  0.9938E-01
 CTF,   7,     -0.33572392E-12,      0.11087839E-14,     -0.10629190E-12,      0.99904813E-16
 CTF,   6,      0.30371011E-07,      0.18094564E-09,      0.69431479E-08,     -0.14435112E-12
 CTF,   5,     -0.19869836E-03,      0.15321468E-05,     -0.10208159E-03,      0.68582072E-08
 CTF,   4,      0.30214253    ,      0.73861127E-03,      0.10328103    ,     -0.34987218E-04
 CTF,   3,      -7.4641550    ,      0.22688601E-01,      -2.3976240    ,      0.29978866E-01
 CTF,   2,       41.523433    ,      0.80049009E-01,       15.505592    ,     -0.34060603    
 CTF,   1,      -81.045482    ,      0.35880322E-01,      -29.357212    ,       1.0892682    
 CTF,   0,       46.824336    ,      0.71703407E-03,       16.286140    
 Construction CTF,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  37,   2,   7,   0.167,     0.2678    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_1,  0.0000,         0.000,      0.000,        0.000,   3.657    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.15649093E-08,     -0.28134548E-15,      0.12435449E-13,     -0.18496930E-15
 CTF,   6,      0.74831546E-05,      0.51421829E-08,      0.31844849E-02,     -0.26714128E-04
 CTF,   5,     -0.54003592E-03,      0.30473422E-05,     -0.22341849    ,      0.19534486E-02
 CTF,   4,      0.12433843E-01,      0.13874538E-03,       4.8244473    ,     -0.45215973E-01
 CTF,   3,     -0.10922123    ,      0.11036133E-02,      -37.992614    ,      0.39833539    
 CTF,   2,      0.38786698    ,      0.18362883E-02,       116.42789    ,      -1.4171895    
 CTF,   1,     -0.55985515    ,      0.55968118E-03,      -143.87431    ,       2.0484975    
 CTF,   0,      0.27296301    ,      0.13521141E-04,       60.838472    
 Construction CTF,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  38,   2,   7,   0.167,     0.1446    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_2,  0.0000,         0.000,      0.000,        0.000,   6.838    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.29353820E-08,     -0.18230251E-14,      0.22463547E-14,     -0.54829362E-16
 CTF,   6,      0.41535840E-05,      0.27650344E-08,      0.31941546E-02,     -0.26795246E-04
 CTF,   5,     -0.29243046E-03,      0.16353820E-05,     -0.22396809    ,      0.19582997E-02
 CTF,   4,      0.66859739E-02,      0.74389067E-04,       4.8336014    ,     -0.45303968E-01
 CTF,   3,     -0.58585965E-01,      0.59116487E-03,      -38.044326    ,      0.39890699    
 CTF,   2,      0.20785143    ,      0.98289906E-03,       116.52854    ,      -1.4185357    
 CTF,   1,     -0.29989039    ,      0.29921510E-03,      -143.93355    ,       2.0494713    
 CTF,   0,      0.14618380    ,      0.72551187E-05,       60.838472    
 Construction CTF,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  39,   2,   7,   0.167,     0.1995E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_3,  0.0000,         0.000,      0.000,        0.000,   50.04    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.21547357E-07,     -0.20690451E-14,     -0.81658128E-14,      0.13132288E-15
 CTF,   6,      0.21328770E-05,      0.45939975E-09,      0.32038807E-02,     -0.26876836E-04
 CTF,   5,     -0.77212605E-04,      0.24945492E-06,     -0.22451991    ,      0.19631708E-02
 CTF,   4,      0.12639586E-02,      0.10849672E-04,       4.8427738    ,     -0.45392157E-01
 CTF,   3,     -0.94422560E-02,      0.83161221E-04,      -38.096048    ,      0.39947884    
 CTF,   2,      0.31155631E-01,      0.13352935E-03,       116.62908    ,      -1.4198808    
 CTF,   1,     -0.43415695E-01,      0.38969685E-04,      -143.99269    ,       2.0504434    
 CTF,   0,      0.20781101E-01,      0.87888444E-06,       60.838472    
 Construction CTF,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  40,   2,   7,   0.167,     0.2678    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_4,  0.0000,         0.000,      0.000,        0.000,   3.657    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.15649093E-08,     -0.28134548E-15,      0.12435449E-13,     -0.18496930E-15
 CTF,   6,      0.74831546E-05,      0.51421829E-08,      0.31844849E-02,     -0.26714128E-04
 CTF,   5,     -0.54003592E-03,      0.30473422E-05,     -0.22341849    ,      0.19534486E-02
 CTF,   4,      0.12433843E-01,      0.13874538E-03,       4.8244473    ,     -0.45215973E-01
 CTF,   3,     -0.10922123    ,      0.11036133E-02,      -37.992614    ,      0.39833539    
 CTF,   2,      0.38786698    ,      0.18362883E-02,       116.42789    ,      -1.4171895    
 CTF,   1,     -0.55985515    ,      0.55968118E-03,      -143.87431    ,       2.0484975    
 CTF,   0,      0.27296301    ,      0.13521141E-04,       60.838472    
 Construction CTF,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  41,   2,   7,   0.167,     0.1446    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_5,  0.0000,         0.000,      0.000,        0.000,   6.838    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.29353820E-08,     -0.18230251E-14,      0.22463547E-14,     -0.54829362E-16
 CTF,   6,      0.41535840E-05,      0.27650344E-08,      0.31941546E-02,     -0.26795246E-04
 CTF,   5,     -0.29243046E-03,      0.16353820E-05,     -0.22396809    ,      0.19582997E-02
 CTF,   4,      0.66859739E-02,      0.74389067E-04,       4.8336014    ,     -0.45303968E-01
 CTF,   3,     -0.58585965E-01,      0.59116487E-03,      -38.044326    ,      0.39890699    
 CTF,   2,      0.20785143    ,      0.98289906E-03,       116.52854    ,      -1.4185357    
 CTF,   1,     -0.29989039    ,      0.29921510E-03,      -143.93355    ,       2.0494713    
 CTF,   0,      0.14618380    ,      0.72551187E-05,       60.838472    
 Construction CTF,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  42,   2,   7,   0.167,     0.2678    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_6,  0.0000,         0.000,      0.000,        0.000,   3.657    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.15649093E-08,     -0.28134548E-15,      0.12435449E-13,     -0.18496930E-15
 CTF,   6,      0.74831546E-05,      0.51421829E-08,      0.31844849E-02,     -0.26714128E-04
 CTF,   5,     -0.54003592E-03,      0.30473422E-05,     -0.22341849    ,      0.19534486E-02
 CTF,   4,      0.12433843E-01,      0.13874538E-03,       4.8244473    ,     -0.45215973E-01
 CTF,   3,     -0.10922123    ,      0.11036133E-02,      -37.992614    ,      0.39833539    
 CTF,   2,      0.38786698    ,      0.18362883E-02,       116.42789    ,      -1.4171895    
 CTF,   1,     -0.55985515    ,      0.55968118E-03,      -143.87431    ,       2.0484975    
 CTF,   0,      0.27296301    ,      0.13521141E-04,       60.838472    
 Construction CTF,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  43,   2,   7,   0.167,     0.1446    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_7,  0.0000,         0.000,      0.000,        0.000,   6.838    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.29353820E-08,     -0.18230251E-14,      0.22463547E-14,     -0.54829362E-16
 CTF,   6,      0.41535840E-05,      0.27650344E-08,      0.31941546E-02,     -0.26795246E-04
 CTF,   5,     -0.29243046E-03,      0.16353820E-05,     -0.22396809    ,      0.19582997E-02
 CTF,   4,      0.66859739E-02,      0.74389067E-04,       4.8336014    ,     -0.45303968E-01
 CTF,   3,     -0.58585965E-01,      0.59116487E-03,      -38.044326    ,      0.39890699    
 CTF,   2,      0.20785143    ,      0.98289906E-03,       116.52854    ,      -1.4185357    
 CTF,   1,     -0.29989039    ,      0.29921510E-03,      -143.93355    ,       2.0494713    
 CTF,   0,      0.14618380    ,      0.72551187E-05,       60.838472    
 Construction CTF,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  44,   2,   7,   0.167,     0.1995E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_8,  0.0000,         0.000,      0.000,        0.000,   50.04    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.21547357E-07,     -0.20690451E-14,     -0.81658128E-14,      0.13132288E-15
 CTF,   6,      0.21328770E-05,      0.45939975E-09,      0.32038807E-02,     -0.26876836E-04
 CTF,   5,     -0.77212605E-04,      0.24945492E-06,     -0.22451991    ,      0.19631708E-02
 CTF,   4,      0.12639586E-02,      0.10849672E-04,       4.8427738    ,     -0.45392157E-01
 CTF,   3,     -0.94422560E-02,      0.83161221E-04,      -38.096048    ,      0.39947884    
 CTF,   2,      0.31155631E-01,      0.13352935E-03,       116.62908    ,      -1.4198808    
 CTF,   1,     -0.43415695E-01,      0.38969685E-04,      -143.99269    ,       2.0504434    
 CTF,   0,      0.20781101E-01,      0.87888444E-06,       60.838472    
 Construction CTF,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  45,   2,   7,   0.167,     0.2678    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_9,  0.0000,         0.000,      0.000,        0.000,   3.657    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.15649093E-08,     -0.28134548E-15,      0.12435449E-13,     -0.18496930E-15
 CTF,   6,      0.74831546E-05,      0.51421829E-08,      0.31844849E-02,     -0.26714128E-04
 CTF,   5,     -0.54003592E-03,      0.30473422E-05,     -0.22341849    ,      0.19534486E-02
 CTF,   4,      0.12433843E-01,      0.13874538E-03,       4.8244473    ,     -0.45215973E-01
 CTF,   3,     -0.10922123    ,      0.11036133E-02,      -37.992614    ,      0.39833539    
 CTF,   2,      0.38786698    ,      0.18362883E-02,       116.42789    ,      -1.4171895    
 CTF,   1,     -0.55985515    ,      0.55968118E-03,      -143.87431    ,       2.0484975    
 CTF,   0,      0.27296301    ,      0.13521141E-04,       60.838472    
 Construction CTF,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  46,   2,   7,   0.167,     0.1446    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_10,  0.0000,         0.000,      0.000,        0.000,   6.838    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.29353820E-08,     -0.18230251E-14,      0.22463547E-14,     -0.54829362E-16
 CTF,   6,      0.41535840E-05,      0.27650344E-08,      0.31941546E-02,     -0.26795246E-04
 CTF,   5,     -0.29243046E-03,      0.16353820E-05,     -0.22396809    ,      0.19582997E-02
 CTF,   4,      0.66859739E-02,      0.74389067E-04,       4.8336014    ,     -0.45303968E-01
 CTF,   3,     -0.58585965E-01,      0.59116487E-03,      -38.044326    ,      0.39890699    
 CTF,   2,      0.20785143    ,      0.98289906E-03,       116.52854    ,      -1.4185357    
 CTF,   1,     -0.29989039    ,      0.29921510E-03,      -143.93355    ,       2.0494713    
 CTF,   0,      0.14618380    ,      0.72551187E-05,       60.838472    
 Construction CTF,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  47,   2,   7,   0.167,     0.2678    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_11,  0.0000,         0.000,      0.000,        0.000,   3.657    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.15649093E-08,     -0.28134548E-15,      0.12435449E-13,     -0.18496930E-15
 CTF,   6,      0.74831546E-05,      0.51421829E-08,      0.31844849E-02,     -0.26714128E-04
 CTF,   5,     -0.54003592E-03,      0.30473422E-05,     -0.22341849    ,      0.19534486E-02
 CTF,   4,      0.12433843E-01,      0.13874538E-03,       4.8244473    ,     -0.45215973E-01
 CTF,   3,     -0.10922123    ,      0.11036133E-02,      -37.992614    ,      0.39833539    
 CTF,   2,      0.38786698    ,      0.18362883E-02,       116.42789    ,      -1.4171895    
 CTF,   1,     -0.55985515    ,      0.55968118E-03,      -143.87431    ,       2.0484975    
 CTF,   0,      0.27296301    ,      0.13521141E-04,       60.838472    
 Construction CTF,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  48,   2,   7,   0.167,     0.1446    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_12,  0.0000,         0.000,      0.000,        0.000,   6.838    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.29353820E-08,     -0.18230251E-14,      0.22463547E-14,     -0.54829362E-16
 CTF,   6,      0.41535840E-05,      0.27650344E-08,      0.31941546E-02,     -0.26795246E-04
 CTF,   5,     -0.29243046E-03,      0.16353820E-05,     -0.22396809    ,      0.19582997E-02
 CTF,   4,      0.66859739E-02,      0.74389067E-04,       4.8336014    ,     -0.45303968E-01
 CTF,   3,     -0.58585965E-01,      0.59116487E-03,      -38.044326    ,      0.39890699    
 CTF,   2,      0.20785143    ,      0.98289906E-03,       116.52854    ,      -1.4185357    
 CTF,   1,     -0.29989039    ,      0.29921510E-03,      -143.93355    ,       2.0494713    
 CTF,   0,      0.14618380    ,      0.72551187E-05,       60.838472    
 Construction CTF,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  49,   2,   7,   0.167,     0.1995E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_13,  0.0000,         0.000,      0.000,        0.000,   50.04    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.21547357E-07,     -0.20690451E-14,     -0.81658128E-14,      0.13132288E-15
 CTF,   6,      0.21328770E-05,      0.45939975E-09,      0.32038807E-02,     -0.26876836E-04
 CTF,   5,     -0.77212605E-04,      0.24945492E-06,     -0.22451991    ,      0.19631708E-02
 CTF,   4,      0.12639586E-02,      0.10849672E-04,       4.8427738    ,     -0.45392157E-01
 CTF,   3,     -0.94422560E-02,      0.83161221E-04,      -38.096048    ,      0.39947884    
 CTF,   2,      0.31155631E-01,      0.13352935E-03,       116.62908    ,      -1.4198808    
 CTF,   1,     -0.43415695E-01,      0.38969685E-04,      -143.99269    ,       2.0504434    
 CTF,   0,      0.20781101E-01,      0.87888444E-06,       60.838472    
 Construction CTF,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  50,   2,   7,   0.167,     0.2678    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_14,  0.0000,         0.000,      0.000,        0.000,   3.657    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.15649093E-08,     -0.28134548E-15,      0.12435449E-13,     -0.18496930E-15
 CTF,   6,      0.74831546E-05,      0.51421829E-08,      0.31844849E-02,     -0.26714128E-04
 CTF,   5,     -0.54003592E-03,      0.30473422E-05,     -0.22341849    ,      0.19534486E-02
 CTF,   4,      0.12433843E-01,      0.13874538E-03,       4.8244473    ,     -0.45215973E-01
 CTF,   3,     -0.10922123    ,      0.11036133E-02,      -37.992614    ,      0.39833539    
 CTF,   2,      0.38786698    ,      0.18362883E-02,       116.42789    ,      -1.4171895    
 CTF,   1,     -0.55985515    ,      0.55968118E-03,      -143.87431    ,       2.0484975    
 CTF,   0,      0.27296301    ,      0.13521141E-04,       60.838472    
 Construction CTF,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  51,   2,   7,   0.167,     0.1446    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_15,  0.0000,         0.000,      0.000,        0.000,   6.838    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.29353820E-08,     -0.18230251E-14,      0.22463547E-14,     -0.54829362E-16
 CTF,   6,      0.41535840E-05,      0.27650344E-08,      0.31941546E-02,     -0.26795246E-04
 CTF,   5,     -0.29243046E-03,      0.16353820E-05,     -0.22396809    ,      0.19582997E-02
 CTF,   4,      0.66859739E-02,      0.74389067E-04,       4.8336014    ,     -0.45303968E-01
 CTF,   3,     -0.58585965E-01,      0.59116487E-03,      -38.044326    ,      0.39890699    
 CTF,   2,      0.20785143    ,      0.98289906E-03,       116.52854    ,      -1.4185357    
 CTF,   1,     -0.29989039    ,      0.29921510E-03,      -143.93355    ,       2.0494713    
 CTF,   0,      0.14618380    ,      0.72551187E-05,       60.838472    
 Construction CTF,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR_FFACTOR,  52,   2,   7,   0.167,     0.3932E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_16,  0.0000,         0.000,      0.000,        0.000,   25.36    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.10911838E-07,      0.14369965E-14,     -0.93804684E-14,      0.13926621E-15
 CTF,   6,      0.18688532E-05,      0.78264235E-09,      0.32023332E-02,     -0.26863854E-04
 CTF,   5,     -0.96691842E-04,      0.45342235E-06,     -0.22443253    ,      0.19623993E-02
 CTF,   4,      0.19712854E-02,      0.20403317E-04,       4.8413294    ,     -0.45378261E-01
 CTF,   3,     -0.16494630E-01,      0.16070255E-03,      -38.087943    ,      0.39938916    
 CTF,   2,      0.57403380E-01,      0.26491239E-03,       116.61338    ,      -1.4196706    
 CTF,   1,     -0.82091226E-01,      0.79781576E-04,      -143.98348    ,       2.0502919    
 CTF,   0,      0.39834187E-01,      0.19084149E-05,       60.838472    
 Construction CTF,LOBBY_ZN_1_FLR_1_FLOOR_FFACTOR,  53,   2,   7,   0.167,     0.9223E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_17,  0.0000,         0.000,      0.000,        0.000,   10.77    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.46273418E-08,     -0.70501983E-14,      0.10496985E-14,     -0.39134243E-16
 CTF,   6,      0.28419270E-05,      0.17679835E-08,      0.31982245E-02,     -0.26829387E-04
 CTF,   5,     -0.19059899E-03,      0.10427658E-05,     -0.22419934    ,      0.19603408E-02
 CTF,   4,      0.42930808E-02,      0.47369192E-04,       4.8374515    ,     -0.45340978E-01
 CTF,   3,     -0.37409275E-01,      0.37599226E-03,      -38.066068    ,      0.39914732    
 CTF,   2,      0.13242290    ,      0.62448210E-03,       116.57084    ,      -1.4191016    
 CTF,   1,     -0.19086704    ,      0.18981098E-03,      -143.95845    ,       2.0498806    
 CTF,   0,      0.92991403E-01,      0.46091374E-05,       60.838472    
 Construction CTF,BATHROOMS_ZN_1_FLR_1_FLOOR_FFACTOR,  54,   2,   7,   0.167,     0.1110    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_18,  0.0000,         0.000,      0.000,        0.000,   8.933    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.38377591E-08,     -0.40347301E-14,      0.97659143E-15,     -0.37518041E-16
 CTF,   6,      0.32966621E-05,      0.21239969E-08,      0.31967690E-02,     -0.26817177E-04
 CTF,   5,     -0.22664840E-03,      0.12543658E-05,     -0.22411665    ,      0.19596109E-02
 CTF,   4,      0.51449134E-02,      0.57020822E-04,       4.8360749    ,     -0.45327745E-01
 CTF,   3,     -0.44963074E-01,      0.45286396E-03,      -38.058296    ,      0.39906140    
 CTF,   2,      0.15935045    ,      0.75257317E-03,       116.55572    ,      -1.4188993    
 CTF,   1,     -0.22980221    ,      0.22890238E-03,      -143.94955    ,       2.0497343    
 CTF,   0,      0.11199146    ,      0.55627034E-05,       60.838472    
 Construction CTF,OFFICES_ZN_1_FLR_1_FLOOR_FFACTOR,  55,   2,   7,   0.167,     0.1269    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_19,  0.0000,         0.000,      0.000,        0.000,   7.805    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.33518632E-08,     -0.26918536E-14,      0.23820118E-14,     -0.48477386E-16
 CTF,   6,      0.36964129E-05,      0.24264724E-08,      0.31955350E-02,     -0.26806826E-04
 CTF,   5,     -0.25757490E-03,      0.14340909E-05,     -0.22404653    ,      0.19589921E-02
 CTF,   4,      0.58709638E-02,      0.65214930E-04,       4.8349076    ,     -0.45316524E-01
 CTF,   3,     -0.51386340E-01,      0.51811283E-03,      -38.051703    ,      0.39898853    
 CTF,   2,      0.18222619    ,      0.86125737E-03,       116.54289    ,      -1.4187277    
 CTF,   1,     -0.26286448    ,      0.26207110E-03,      -143.94200    ,       2.0496102    
 CTF,   0,      0.12812201    ,      0.63664919E-05,       60.838472    
 Construction CTF,GYM_ZN_1_FLR_1_FLOOR_FFACTOR,  56,   2,   8,   0.167,     0.5650E-02,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_20,  0.0000,         0.000,      0.000,        0.000,   176.9    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   8,      0.57026216E-10,     -0.29656739E-13,      0.26072253E-13,     -0.16907584E-15
 CTF,   7,     -0.80728763E-07,      0.14958947E-11,     -0.10196182E-04,      0.85534123E-07
 CTF,   6,      0.59163330E-05,      0.23390251E-08,      0.39199948E-02,     -0.33137873E-04
 CTF,   5,     -0.14678961E-03,      0.29443049E-06,     -0.24001665    ,      0.21083805E-02
 CTF,   4,      0.15257864E-02,      0.63469284E-05,       4.9653291    ,     -0.46676227E-01
 CTF,   3,     -0.74362311E-02,      0.30151767E-04,      -38.474208    ,      0.40407555    
 CTF,   2,      0.17883035E-01,      0.32406056E-04,       117.10039    ,      -1.4265819    
 CTF,   1,     -0.20235698E-01,      0.62001922E-05,      -144.19380    ,       2.0537490    
 CTF,   0,      0.84795330E-02,      0.69040512E-07,       60.838472    
 Construction CTF,AUX_GYM_ZN_1_FLR_1_FLOOR_FFACTOR,  57,   2,   7,   0.167,     0.7846E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_21,  0.0000,         0.000,      0.000,        0.000,   12.67    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.54466103E-08,     -0.11483884E-13,      0.14618484E-14,     -0.36472556E-16
 CTF,   6,      0.25271746E-05,      0.15081339E-08,      0.31992913E-02,     -0.26838336E-04
 CTF,   5,     -0.16464912E-03,      0.88813147E-06,     -0.22425993    ,      0.19608757E-02
 CTF,   4,      0.36737518E-02,      0.40311434E-04,       4.8384599    ,     -0.45350672E-01
 CTF,   3,     -0.31897699E-01,      0.31975293E-03,      -38.071761    ,      0.39921024    
 CTF,   2,      0.11274747    ,      0.53072521E-03,       116.58192    ,      -1.4192497    
 CTF,   1,     -0.16239955    ,      0.16118219E-03,      -143.96497    ,       2.0499877    
 CTF,   0,      0.79094926E-01,      0.39094904E-05,       60.838472    
 Construction CTF,AUDITORIUM_ZN_1_FLR_1_FLOOR_FFACTOR,  58,   2,   7,   0.167,     0.4933E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_22,  0.0000,         0.000,      0.000,        0.000,   20.19    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.86880821E-08,      0.42455190E-15,     -0.19505563E-14,      0.11057579E-16
 CTF,   6,      0.19754887E-05,      0.96485241E-09,      0.32015516E-02,     -0.26857298E-04
 CTF,   5,     -0.11257806E-03,      0.56345333E-06,     -0.22438823    ,      0.19620082E-02
 CTF,   4,      0.23921833E-02,      0.25461154E-04,       4.8405936    ,     -0.45371186E-01
 CTF,   3,     -0.20370981E-01,      0.20122582E-03,      -38.083798    ,      0.39934333    
 CTF,   2,      0.71426389E-01,      0.33281558E-03,       116.60532    ,      -1.4195629    
 CTF,   1,     -0.10250124    ,      0.10063941E-03,      -143.97874    ,       2.0502141    
 CTF,   0,      0.49827387E-01,      0.24237650E-05,       60.838472    
 Construction CTF,KITCHEN_ZN_1_FLR_1_FLOOR_FFACTOR,  59,   2,   7,   0.167,     0.5348E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_23,  0.0000,         0.000,      0.000,        0.000,   18.62    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.80112891E-08,      0.26447532E-15,     -0.37877646E-14,      0.18148056E-16
 CTF,   6,      0.20378078E-05,      0.10414031E-08,      0.32012292E-02,     -0.26854593E-04
 CTF,   5,     -0.11959255E-03,      0.60932488E-06,     -0.22436994    ,      0.19618467E-02
 CTF,   4,      0.25706445E-02,      0.27564649E-04,       4.8402897    ,     -0.45368264E-01
 CTF,   3,     -0.21993767E-01,      0.21804031E-03,      -38.082085    ,      0.39932438    
 CTF,   2,      0.77268519E-01,      0.36094750E-03,       116.60199    ,      -1.4195183    
 CTF,   1,     -0.11098597    ,      0.10925015E-03,      -143.97678    ,       2.0501819    
 CTF,   0,      0.53977188E-01,      0.26404604E-05,       60.838472    
 Construction CTF,CAFETERIA_ZN_1_FLR_1_FLOOR_FFACTOR,  60,   2,   7,   0.167,     0.1036    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_24,  0.0000,         0.000,      0.000,        0.000,   9.572    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41129848E-08,     -0.49612618E-14,      0.13078687E-14,     -0.44779287E-16
 CTF,   6,      0.31158234E-05,      0.19843956E-08,      0.31973393E-02,     -0.26821962E-04
 CTF,   5,     -0.21245436E-03,      0.11713803E-05,     -0.22414905    ,      0.19598970E-02
 CTF,   4,      0.48103915E-02,      0.53236518E-04,       4.8366144    ,     -0.45332931E-01
 CTF,   3,     -0.41999432E-01,      0.42272530E-03,      -38.061342    ,      0.39909507    
 CTF,   2,      0.14878976    ,      0.70236362E-03,       116.56165    ,      -1.4189786    
 CTF,   1,     -0.21453490    ,      0.21357627E-03,      -143.95304    ,       2.0497917    
 CTF,   0,      0.10454179    ,      0.51910452E-05,       60.838472    
 Construction CTF,MECH_ZN_1_FLR_1_FLOOR_FFACTOR,  61,   2,   8,   0.167,     0.5650E-02,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_25,  0.0000,         0.000,      0.000,        0.000,   176.9    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   8,      0.57026216E-10,     -0.29656739E-13,      0.26072253E-13,     -0.16907584E-15
 CTF,   7,     -0.80728763E-07,      0.14958947E-11,     -0.10196182E-04,      0.85534123E-07
 CTF,   6,      0.59163330E-05,      0.23390251E-08,      0.39199948E-02,     -0.33137873E-04
 CTF,   5,     -0.14678961E-03,      0.29443049E-06,     -0.24001665    ,      0.21083805E-02
 CTF,   4,      0.15257864E-02,      0.63469284E-05,       4.9653291    ,     -0.46676227E-01
 CTF,   3,     -0.74362311E-02,      0.30151767E-04,      -38.474208    ,      0.40407555    
 CTF,   2,      0.17883035E-01,      0.32406056E-04,       117.10039    ,      -1.4265819    
 CTF,   1,     -0.20235698E-01,      0.62001922E-05,      -144.19380    ,       2.0537490    
 CTF,   0,      0.84795330E-02,      0.69040512E-07,       60.838472    
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},Conductance (Before Adjusted) {W/m2-K},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
 WindowConstruction,NONRESWINDOW_U_0.369_SHGC_0.375,35,1,VerySmooth,2.096,2.096,1.000,0.376
 WindowMaterial:Glazing,NONRES WINDOW GLAZING LAYER,SpectralAverage,,3.56876E-002,0.28859,0.50456,0.50456,0.41250,0.13634,0.17645,0.00000,0.84000,0.84000,0.11722,1.00000,No
 WindowConstruction,NONRESSKYLIGHT_U_0.5_SHGC_0.4,36,1,VerySmooth,2.843,2.843,1.000,0.401
 WindowMaterial:Glazing,NONRES SKYLIGHT GLAZING LAYER,SpectralAverage,,1.97990E-002,0.31435,0.46556,0.46556,0.40000,0.13759,0.17962,0.00000,0.84000,0.84000,0.10909,1.00000,No
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_1_ZN_1_FLR_2,2,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_1_ZN_1_FLR_2,1,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_1_ZN_1_FLR_2,2,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_1_ZN_1_FLR_2,1,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_2_ZN_1_FLR_2,2,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_2_ZN_1_FLR_2,1,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_2_ZN_1_FLR_2,2,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_2_ZN_1_FLR_2,1,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_3_ZN_1_FLR_2,2,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_3_ZN_1_FLR_2,1,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_3_ZN_1_FLR_2,2,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_3_ZN_1_FLR_2,1,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_ZN_1_FLR_1,2,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_ZN_1_FLR_2,1,0
Enclosure/Window Adjacency Daylighting Counts, OFFICES_ZN_1_FLR_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICES_ZN_1_FLR_2,2,0
Enclosure/Window Adjacency Daylighting Counts, GYM_ZN_1_FLR_1,54,0
Enclosure/Window Adjacency Daylighting Counts, AUX_GYM_ZN_1_FLR_1,38,0
Enclosure/Window Adjacency Daylighting Counts, AUDITORIUM_ZN_1_FLR_1,1,0
Enclosure/Window Adjacency Daylighting Counts, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,2,0
Enclosure/Window Adjacency Daylighting Counts, CAFETERIA_ZN_1_FLR_1,3,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_1_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_1_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_1_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_1_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_2_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_2_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_2_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_2_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_3_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_3_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_3_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_3_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICES_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICES_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, GYM_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, AUX_GYM_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, AUDITORIUM_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,0
Enclosure/Window Adjacency Daylighting Matrix, CAFETERIA_ZN_1_FLR_1,0
! <#Refrigeration Compressor Racks>,Number of Refrigeration Compressor Racks
! <Refrigeration Compressor Rack>,Compressor Rack Name, # Refrigerated Cases Connected,# WalkIn Coolers Connected, Heat Rejection Location, Condenser Type, COP
!  <Refrigeration Case>,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)
#Refrigeration Compressor Racks, 2
 Refrigeration Compressor Rack,RACK1,1,0,Zone,Air-Cooled,2.340
   Refrigeration Case,1,KITCHEN_ZN_1_FLR_1_CASE:1_WALKINFREEZER,KITCHEN_ZN_1_FLR_1,329,KITCHEN_ZN_1_FLR_1 AIR NODE,734.0,0.10,-23.0,3.7,19.5,33.0,0.0,410.0
 Refrigeration Compressor Rack,RACK2,1,0,Zone,Air-Cooled,7.120
   Refrigeration Case,2,KITCHEN_ZN_1_FLR_1_CASE:2_SELFCONTAINEDDISPLAYCASE,KITCHEN_ZN_1_FLR_1,329,KITCHEN_ZN_1_FLR_1 AIR NODE,734.0,8.00E-002,2.0,3.7,15.7,33.0,0.0,0.0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR2,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,0,588.31,188.70,8.00,0,4.00,3.54,6.56,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,0,588.31,188.70,8.00,0,4.00,3.54,6.56,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_5,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6,0,588.31,188.70,8.00,0,4.00,3.54,6.56,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1,0,588.31,188.70,8.00,0,4.00,3.54,6.56,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR2,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR2,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,0,588.31,188.70,8.00,0,4.00,3.54,6.56,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,0,588.31,188.70,8.00,0,4.00,3.54,6.56,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_5,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6,0,588.31,188.70,8.00,0,4.00,3.54,6.56,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1,0,588.31,188.70,8.00,0,4.00,3.54,6.56,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR1,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR2,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,0,1521.69,245.97,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR2,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,0,1521.69,245.97,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,0,588.31,188.70,8.00,0,4.00,3.54,6.56,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1,0,588.31,188.70,8.00,0,4.00,3.54,6.56,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_5,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6,0,588.31,188.70,8.00,0,4.00,3.54,6.56,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1,0,588.31,188.70,8.00,0,4.00,3.54,6.56,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.54,6.56,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,0,1521.69,263.78,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,0,588.31,188.70,8.00,0,4.00,14.14,7.00,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,14.14,7.00,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,E0F1D7,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR2,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,0,1521.69,263.78,8.00,0,4.00,37.48,10.88,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,37.48,10.88,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,0,588.31,188.70,8.00,0,4.00,24.75,17.72,0.35,4,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW1,0,588.31,188.70,8.00,0,4.00,24.75,17.72,0.35,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW2,0,588.31,188.70,8.00,0,4.00,24.75,17.72,0.35,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_DOOR,0,588.31,188.70,8.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_8,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_9,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_10,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,0,588.31,188.70,8.00,0,4.00,24.75,17.72,0.35,4,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW1,0,588.31,188.70,8.00,0,4.00,24.75,17.72,0.35,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW2,0,588.31,188.70,8.00,0,4.00,24.75,17.72,0.35,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_DOOR,0,588.31,188.70,8.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_12,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_5,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_6,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,0,588.31,188.70,8.00,0,4.00,24.75,17.72,0.35,4,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1,0,588.31,188.70,8.00,0,4.00,24.75,17.72,0.35,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_8,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_9,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_10,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,0,588.31,188.70,8.00,0,4.00,24.75,17.72,0.35,4,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1,0,588.31,188.70,8.00,0,4.00,24.75,17.72,0.35,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_12,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,24.75,17.72,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1,0,1521.69,245.97,8.00,0,4.00,10.61,10.24,0.35,4,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,0,1521.69,245.97,8.00,0,4.00,10.61,10.24,0.35,1,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,0,1521.69,245.97,8.00,0,4.00,10.61,10.24,0.35,1,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1_DOOR,0,1521.69,245.97,8.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_WALL_1,0,1521.69,245.97,8.00,0,4.00,10.61,10.24,0.35,4,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,0,1521.69,245.97,8.00,0,4.00,10.61,10.24,0.35,1,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_WALL_5,0,0.00,0.00,0.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,10.61,10.24,0.35,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,12.73,10.24,0.35,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,12.73,10.24,0.35,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_3,0,588.31,263.78,8.00,0,4.00,12.73,10.24,0.35,4,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1,0,588.31,263.78,8.00,0,4.00,12.73,10.24,0.35,1,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_4,0,1521.69,263.78,8.00,0,4.00,12.73,10.24,0.35,4,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1,0,1521.69,263.78,8.00,0,4.00,12.73,10.24,0.35,1,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,12.73,10.24,0.35,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,12.73,10.24,0.35,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,12.73,10.24,0.35,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,12.73,10.24,0.35,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,12.73,10.24,0.35,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,12.73,10.24,0.35,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,12.73,10.24,0.35,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_3,0,588.31,263.78,8.00,0,4.00,12.73,10.24,0.35,4,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1,0,588.31,263.78,8.00,0,4.00,12.73,10.24,0.35,1,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_4,0,1521.69,263.78,8.00,0,4.00,12.73,10.24,0.35,4,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1,0,1521.69,263.78,8.00,0,4.00,12.73,10.24,0.35,1,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_5,0,0.00,0.00,0.00,0,4.00,12.73,10.24,0.35,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_6,0,0.00,0.00,0.00,0,4.00,12.73,10.24,0.35,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,12.73,10.24,0.35,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,12.73,10.24,0.35,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,12.73,10.24,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1,0,1521.69,245.97,8.00,0,4.00,36.77,14.47,0.35,4,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,0,1521.69,245.97,8.00,0,4.00,36.77,14.47,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,0,1521.69,245.97,8.00,0,4.00,36.77,14.47,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW3,0,1521.69,245.97,8.00,0,4.00,36.77,14.47,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_DOOR1,0,1521.69,245.97,8.00,0,4.00,36.77,14.47,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_DOOR2,0,1521.69,245.97,8.00,0,4.00,36.77,14.47,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_2,0,588.31,263.78,8.00,0,4.00,36.77,14.47,0.35,4,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,0,588.31,263.78,8.00,0,4.00,36.77,14.47,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,36.77,14.47,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,36.77,14.47,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,36.77,14.47,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,36.77,14.47,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,36.77,14.47,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_WALL_1,0,1521.69,245.97,8.00,0,4.00,36.77,14.47,0.35,4,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,0,1521.69,245.97,8.00,0,4.00,36.77,14.47,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_WALL_2,0,588.31,263.78,8.00,0,4.00,36.77,14.47,0.35,4,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,0,588.31,263.78,8.00,0,4.00,36.77,14.47,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,36.77,14.47,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,36.77,14.47,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,36.77,14.47,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,36.77,14.47,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,36.77,14.47,0.35,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_1,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_2,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_3,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_4,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_5,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_6,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_7,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_8,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_9,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_10,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_11,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_12,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_13,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_14,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_15,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_16,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_17,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_18,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_19,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_20,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_21,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_22,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_23,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_24,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_25,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_26,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_27,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_28,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_29,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_30,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_31,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_32,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_33,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_34,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_35,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_36,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_37,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_38,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_39,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_40,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_41,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_42,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_43,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_44,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_45,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_46,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_47,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_48,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_49,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_50,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_51,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_52,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_53,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_54,0,5951.00,837.91,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,0.00,31.05,-999.00,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_1,0,1521.69,245.97,8.00,0,4.00,53.74,23.22,0.41,3,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,0,1521.69,245.97,8.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_1_DOOR1,0,1521.69,245.97,8.00,0,4.00,53.74,23.22,0.41,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_1_DOOR2,0,1521.69,245.97,8.00,0,4.00,53.74,23.22,0.41,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_2,0,588.31,263.78,8.00,0,4.00,53.74,23.22,0.41,3,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,0,588.31,263.78,8.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_2_DOOR1,0,588.31,263.78,8.00,0,4.00,53.74,23.22,0.41,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_2_DOOR2,0,588.31,263.78,8.00,0,4.00,53.74,23.22,0.41,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_2_DOOR3,0,588.31,263.78,8.00,0,4.00,53.74,23.22,0.41,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,53.74,23.22,0.41,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.74,23.22,0.41,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,53.74,23.22,0.41,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,53.74,23.22,0.41,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.74,23.22,0.41,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36,0,5951.00,837.91,0.00,0,4.00,53.74,23.22,0.41,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.74,23.22,0.41,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,26.87,21.83,0.35,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,26.87,21.83,0.35,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_WALL_3,0,1521.69,263.78,8.00,0,4.00,26.87,21.83,0.35,3,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1,0,1521.69,263.78,8.00,0,4.00,26.87,21.83,0.35,2,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_WALL_3_DOOR1,0,1521.69,263.78,8.00,0,4.00,26.87,21.83,0.35,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_WALL_3_DOOR2,0,1521.69,263.78,8.00,0,4.00,26.87,21.83,0.35,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_WALL_3_DOOR3,0,1521.69,263.78,8.00,0,4.00,26.87,21.83,0.35,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,26.87,21.83,0.35,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,26.87,21.83,0.35,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,26.87,21.83,0.35,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,26.87,21.83,0.35,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_2_WALL_4A,0,0.00,0.00,0.00,0,4.00,26.87,21.83,0.35,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_WALL_4A,0,0.00,0.00,0.00,0,4.00,26.87,21.83,0.35,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,26.87,21.83,0.35,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,26.87,21.83,0.35,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,26.87,21.83,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,6.36,9.26,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_2,0,588.31,263.78,8.00,0,4.00,6.36,9.26,0.35,4,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,0,588.31,263.78,8.00,0,4.00,6.36,9.26,0.35,1,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,6.36,9.26,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,6.36,9.26,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,6.36,9.26,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,6.36,9.26,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,6.36,9.26,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_WALL_1,0,0.00,0.00,0.00,0,4.00,41.72,20.13,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_WALL_2,0,588.31,263.78,8.00,0,4.00,41.72,20.13,0.35,4,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1,0,588.31,263.78,8.00,0,4.00,41.72,20.13,0.35,1,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_WALL_4_A,0,0.00,0.00,0.00,0,4.00,41.72,20.13,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_WALL_3,0,1521.69,263.78,8.00,0,4.00,41.72,20.13,0.35,4,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1,0,1521.69,263.78,8.00,0,4.00,41.72,20.13,0.35,1,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_WALL_4_B,0,0.00,0.00,0.00,0,4.00,41.72,20.13,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_FLOOR_A,0,0.00,0.00,0.00,0,4.00,41.72,20.13,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_FLOOR_B,0,0.00,0.00,0.00,0,4.00,41.72,20.13,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_CEILING,0,5951.00,837.91,0.00,0,4.00,41.72,20.13,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,41.72,20.13,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,35.36,17.65,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2,0,588.31,263.78,8.00,0,4.00,35.36,17.65,0.35,4,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,0,588.31,263.78,8.00,0,4.00,35.36,17.65,0.35,1,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,0,588.31,263.78,8.00,0,4.00,35.36,17.65,0.35,1,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2_DOOR,0,588.31,263.78,8.00,0,4.00,35.36,17.65,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_3,0,1521.69,263.78,8.00,0,4.00,35.36,17.65,0.35,4,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,0,1521.69,263.78,8.00,0,4.00,35.36,17.65,0.35,1,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,35.36,17.65,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,35.36,17.65,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,35.36,17.65,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,35.36,17.65,0.35,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,0.00,10.29,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,0.00,10.29,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,0.00,10.29,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,0.00,10.29,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,0.00,10.29,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,0.00,10.29,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,0.00,10.29,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,0.00,10.29,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,0.00,10.29,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,0.00,10.29,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,0.00,10.29,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,0.00,10.29,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_2_CEILING,0,5951.00,837.91,0.00,0,4.00,0.00,10.29,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,0.00,10.29,-999.00,0,No,No
! <FenestrationAssembly>,Construction Name,Frame and Divider Name,NFRC Product Type,Assembly U-Factor {W/m2-K},Assembly SHGC,Assembly Visible Transmittance
FenestrationAssembly,NONRESSKYLIGHT_U_0.5_SHGC_0.4,SKYLIGHT_FRAME_NONRES,CurtainWall,2.775,0.408,0.402
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,49.50,18.7,3.222E-002,6.509E-004,5.560E-004,0.293,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,49.50,18.7,3.222E-002,6.509E-004,3.038E-004,0.293,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,238.50,89.9,8.538E-002,3.580E-004,5.593E-004,0.161,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_1_ZN_1_FLR_2,238.50,89.9,8.538E-002,3.580E-004,2.198E-004,0.161,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_1_ZN_1_FLR_1,160.00,17.2,8.055E-003,5.034E-005,5.696E-004,2.265E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_1_ZN_1_FLR_2,160.00,17.2,8.055E-003,5.034E-005,4.626E-005,2.265E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,49.50,18.7,3.222E-002,6.509E-004,5.560E-004,0.293,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,49.50,18.7,3.222E-002,6.509E-004,3.038E-004,0.293,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,238.50,89.9,8.538E-002,3.580E-004,5.593E-004,0.161,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_1_ZN_1_FLR_2,238.50,89.9,8.538E-002,3.580E-004,2.198E-004,0.161,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,49.50,18.7,3.222E-002,6.509E-004,5.560E-004,0.293,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,49.50,18.7,3.222E-002,6.509E-004,3.038E-004,0.293,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,238.50,89.9,8.538E-002,3.580E-004,5.593E-004,0.161,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_2_ZN_1_FLR_2,238.50,89.9,8.538E-002,3.580E-004,2.198E-004,0.161,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_2_ZN_1_FLR_1,160.00,17.2,8.055E-003,5.034E-005,5.696E-004,2.265E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_2_ZN_1_FLR_2,160.00,17.2,8.055E-003,5.034E-005,4.626E-005,2.265E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,49.50,18.7,3.222E-002,6.509E-004,5.560E-004,0.293,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,49.50,18.7,3.222E-002,6.509E-004,3.038E-004,0.293,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,238.50,89.9,8.538E-002,3.580E-004,5.593E-004,0.161,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_2_ZN_1_FLR_2,238.50,89.9,8.538E-002,3.580E-004,2.198E-004,0.161,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,49.50,18.7,3.222E-002,6.509E-004,5.560E-004,0.293,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,49.50,18.7,3.222E-002,6.509E-004,3.038E-004,0.293,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,238.50,89.9,8.538E-002,3.580E-004,5.593E-004,0.161,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_3_ZN_1_FLR_2,238.50,89.9,8.538E-002,3.580E-004,2.198E-004,0.161,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_3_ZN_1_FLR_1,160.00,17.2,8.055E-003,5.034E-005,5.696E-004,2.265E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_3_ZN_1_FLR_2,160.00,17.2,8.055E-003,5.034E-005,4.626E-005,2.265E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,49.50,18.7,3.222E-002,6.509E-004,5.560E-004,0.293,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,49.50,18.7,3.222E-002,6.509E-004,3.038E-004,0.293,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,238.50,89.9,8.538E-002,3.580E-004,5.593E-004,0.161,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_3_ZN_1_FLR_2,238.50,89.9,8.538E-002,3.580E-004,2.198E-004,0.161,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MAIN_CORRIDOR_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MAIN_CORRIDOR_ZN_1_FLR_1,570.00,61.4,5.638E-002,9.892E-005,5.541E-004,4.451E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MAIN_CORRIDOR_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,MAIN_CORRIDOR_ZN_1_FLR_2,570.00,61.4,5.638E-002,9.892E-005,8.428E-005,4.451E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,LOBBY_ZN_1_FLR_1,105.00,22.6,2.416E-002,2.301E-004,5.516E-004,0.104,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,LOBBY_ZN_1_FLR_2,105.00,22.6,2.416E-002,2.301E-004,1.639E-004,0.104,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_ZN_1_FLR_1_DOOR_INFILTRATION,INFIL_DOOR_OPENING_SCH,LOBBY_ZN_1_FLR_1,105.00,22.6,5.114,4.871E-002,0.117,21.919,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BATHROOMS_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,BATHROOMS_ZN_1_FLR_1,105.00,11.3,2.900E-002,2.762E-004,5.696E-004,0.124,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BATHROOMS_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,BATHROOMS_ZN_1_FLR_2,105.00,11.3,2.900E-002,2.762E-004,1.860E-004,0.124,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICES_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,OFFICES_ZN_1_FLR_1,266.00,14.3,8.377E-002,3.149E-004,5.591E-004,0.142,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICES_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,OFFICES_ZN_1_FLR_2,266.00,14.3,8.377E-002,3.149E-004,2.028E-004,0.142,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, GYM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,GYM_ZN_1_FLR_1,988.00,319.0,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, AUX_GYM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,AUX_GYM_ZN_1_FLR_1,624.00,201.5,0.245,3.924E-004,2.308E-004,8.829E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, AUDITORIUM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,AUDITORIUM_ZN_1_FLR_1,494.00,798.1,0.122,2.478E-004,1.717E-004,5.577E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, KITCHEN_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,KITCHEN_ZN_1_FLR_1,108.00,46.5,1.450E-002,1.342E-004,5.696E-004,6.041E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,420.00,45.2,9.505E-002,2.263E-004,1.620E-004,0.102,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CAFETERIA_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CAFETERIA_ZN_1_FLR_1,312.00,335.8,8.055E-002,2.582E-004,5.641E-004,0.116,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MECH_ZN_1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,MECH_ZN_1_FLR_2,171.00,5.6,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MAIN_CORRIDOR_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MAIN_CORRIDOR_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,LOBBY_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,BATHROOMS_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,BATHROOMS_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,OFFICES_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,OFFICES_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,GYM_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,AUX_GYM_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,AUDITORIUM_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,KITCHEN_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CAFETERIA_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MECH_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MECH_ZN_1_FLR_2,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,8.0005E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,3.6046E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,8.1253E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,4.3505E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,8.3421E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,1.9754E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,6.6628E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,9.3920E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,1.3052E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.2993E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,1.4006E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.6758E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,1.2115E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,1.5462E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,7.9977E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,8.4511E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,2.4096E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,1.1752E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,2.7852E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,1.2743E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,1.7175E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,1.0231E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,9.2208E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,7.0387E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,3.7466E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,7.3193E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,4.5462E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,7.5306E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,1.9583E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,7.2490E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,9.2208E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,6.0308E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,1.8327E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,5.5894E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,2.0854E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,5.6148E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,1.3591E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,5.8469E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,7.9977E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,5.4939E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,9.8783E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,4.8712E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,1.0503E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,4.8597E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,9.0610E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,5.2148E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,6.6628E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,5.2278E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,9.9683E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,6.3434E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,9.9126E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,7.5734E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,1.1447E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,4.3652E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,8.6913E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,1.9382E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,1.9739E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,3.6606E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,2.0817E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,4.2001E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,2.1278E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,2.9942E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,1.3215E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,1.5052E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,4.4243E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,1.5591E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,5.0849E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,1.6581E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,3.7187E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,1.5547E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,1.8547E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,9.8373E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_10,GYM_ZN_1_FLR_1_DAYLREFPT1,6.0462E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_10,GYM_ZN_1_FLR_1_DAYLREFPT2,8.3741E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_10,GYM_ZN_1_FLR_1_DAYLREFPT1,7.2103E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_10,GYM_ZN_1_FLR_1_DAYLREFPT2,8.4665E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_10,GYM_ZN_1_FLR_1_DAYLREFPT1,4.1614E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_10,GYM_ZN_1_FLR_1_DAYLREFPT2,8.9097E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_10,GYM_ZN_1_FLR_1_DAYLREFPT1,1.8547E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_10,GYM_ZN_1_FLR_1_DAYLREFPT2,7.0046E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_11,GYM_ZN_1_FLR_1_DAYLREFPT1,2.7642E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_11,GYM_ZN_1_FLR_1_DAYLREFPT2,5.9043E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_11,GYM_ZN_1_FLR_1_DAYLREFPT1,3.0954E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_11,GYM_ZN_1_FLR_1_DAYLREFPT2,5.8669E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_11,GYM_ZN_1_FLR_1_DAYLREFPT1,2.4489E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_11,GYM_ZN_1_FLR_1_DAYLREFPT2,6.3600E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_11,GYM_ZN_1_FLR_1_DAYLREFPT1,1.3215E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_11,GYM_ZN_1_FLR_1_DAYLREFPT2,5.8218E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_12,GYM_ZN_1_FLR_1_DAYLREFPT1,1.2417E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_12,GYM_ZN_1_FLR_1_DAYLREFPT2,4.9752E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_12,GYM_ZN_1_FLR_1_DAYLREFPT1,1.2944E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_12,GYM_ZN_1_FLR_1_DAYLREFPT2,4.9360E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_12,GYM_ZN_1_FLR_1_DAYLREFPT1,1.2773E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_12,GYM_ZN_1_FLR_1_DAYLREFPT2,5.3821E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_12,GYM_ZN_1_FLR_1_DAYLREFPT1,8.6913E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_12,GYM_ZN_1_FLR_1_DAYLREFPT2,5.3432E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_13,GYM_ZN_1_FLR_1_DAYLREFPT1,1.1934E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_13,GYM_ZN_1_FLR_1_DAYLREFPT2,9.0460E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_13,GYM_ZN_1_FLR_1_DAYLREFPT1,1.1442E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_13,GYM_ZN_1_FLR_1_DAYLREFPT2,1.0237E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_13,GYM_ZN_1_FLR_1_DAYLREFPT1,1.5457E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_13,GYM_ZN_1_FLR_1_DAYLREFPT2,9.0847E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_13,GYM_ZN_1_FLR_1_DAYLREFPT1,1.2469E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_13,GYM_ZN_1_FLR_1_DAYLREFPT2,5.5016E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_14,GYM_ZN_1_FLR_1_DAYLREFPT1,2.7426E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_14,GYM_ZN_1_FLR_1_DAYLREFPT2,4.9139E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_14,GYM_ZN_1_FLR_1_DAYLREFPT1,2.7503E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_14,GYM_ZN_1_FLR_1_DAYLREFPT2,5.3342E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_14,GYM_ZN_1_FLR_1_DAYLREFPT1,3.6488E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_14,GYM_ZN_1_FLR_1_DAYLREFPT2,5.5097E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_14,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6736E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_14,GYM_ZN_1_FLR_1_DAYLREFPT2,3.4031E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_15,GYM_ZN_1_FLR_1_DAYLREFPT1,6.8356E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_15,GYM_ZN_1_FLR_1_DAYLREFPT2,1.8797E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_15,GYM_ZN_1_FLR_1_DAYLREFPT1,7.4744E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_15,GYM_ZN_1_FLR_1_DAYLREFPT2,1.9055E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_15,GYM_ZN_1_FLR_1_DAYLREFPT1,7.7064E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_15,GYM_ZN_1_FLR_1_DAYLREFPT2,2.2889E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_15,GYM_ZN_1_FLR_1_DAYLREFPT1,5.0532E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_15,GYM_ZN_1_FLR_1_DAYLREFPT2,1.5597E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_16,GYM_ZN_1_FLR_1_DAYLREFPT1,8.3337E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_16,GYM_ZN_1_FLR_1_DAYLREFPT2,9.1456E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_16,GYM_ZN_1_FLR_1_DAYLREFPT1,9.4024E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_16,GYM_ZN_1_FLR_1_DAYLREFPT2,8.9746E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_16,GYM_ZN_1_FLR_1_DAYLREFPT1,8.4303E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_16,GYM_ZN_1_FLR_1_DAYLREFPT2,1.0723E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_16,GYM_ZN_1_FLR_1_DAYLREFPT1,5.0532E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_16,GYM_ZN_1_FLR_1_DAYLREFPT2,8.5023E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_17,GYM_ZN_1_FLR_1_DAYLREFPT1,3.6046E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_17,GYM_ZN_1_FLR_1_DAYLREFPT2,6.1080E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_17,GYM_ZN_1_FLR_1_DAYLREFPT1,3.8220E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_17,GYM_ZN_1_FLR_1_DAYLREFPT2,5.9824E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_17,GYM_ZN_1_FLR_1_DAYLREFPT1,4.2216E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_17,GYM_ZN_1_FLR_1_DAYLREFPT2,6.8212E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_17,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6736E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_17,GYM_ZN_1_FLR_1_DAYLREFPT2,6.2288E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_18,GYM_ZN_1_FLR_1_DAYLREFPT1,1.4450E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_18,GYM_ZN_1_FLR_1_DAYLREFPT2,5.0355E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_18,GYM_ZN_1_FLR_1_DAYLREFPT1,1.4433E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_18,GYM_ZN_1_FLR_1_DAYLREFPT2,4.9648E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_18,GYM_ZN_1_FLR_1_DAYLREFPT1,1.7518E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_18,GYM_ZN_1_FLR_1_DAYLREFPT2,5.5110E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_18,GYM_ZN_1_FLR_1_DAYLREFPT1,1.2469E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_18,GYM_ZN_1_FLR_1_DAYLREFPT2,5.4664E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_19,GYM_ZN_1_FLR_1_DAYLREFPT1,1.2770E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_19,GYM_ZN_1_FLR_1_DAYLREFPT2,9.2650E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_19,GYM_ZN_1_FLR_1_DAYLREFPT1,1.1756E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_19,GYM_ZN_1_FLR_1_DAYLREFPT2,9.2988E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_19,GYM_ZN_1_FLR_1_DAYLREFPT1,1.7668E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_19,GYM_ZN_1_FLR_1_DAYLREFPT2,1.2851E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_19,GYM_ZN_1_FLR_1_DAYLREFPT1,1.6867E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_19,GYM_ZN_1_FLR_1_DAYLREFPT2,1.4758E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_20,GYM_ZN_1_FLR_1_DAYLREFPT1,3.0398E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_20,GYM_ZN_1_FLR_1_DAYLREFPT2,4.9186E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_20,GYM_ZN_1_FLR_1_DAYLREFPT1,2.8237E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_20,GYM_ZN_1_FLR_1_DAYLREFPT2,4.8145E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_20,GYM_ZN_1_FLR_1_DAYLREFPT1,4.6532E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_20,GYM_ZN_1_FLR_1_DAYLREFPT2,7.1556E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_20,GYM_ZN_1_FLR_1_DAYLREFPT1,4.9064E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_20,GYM_ZN_1_FLR_1_DAYLREFPT2,6.9747E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_21,GYM_ZN_1_FLR_1_DAYLREFPT1,7.4990E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_21,GYM_ZN_1_FLR_1_DAYLREFPT2,1.8988E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_21,GYM_ZN_1_FLR_1_DAYLREFPT1,7.3379E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_21,GYM_ZN_1_FLR_1_DAYLREFPT2,1.8020E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_21,GYM_ZN_1_FLR_1_DAYLREFPT1,1.0781E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_21,GYM_ZN_1_FLR_1_DAYLREFPT2,2.7033E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_21,GYM_ZN_1_FLR_1_DAYLREFPT1,1.2843E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_21,GYM_ZN_1_FLR_1_DAYLREFPT2,2.2990E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_22,GYM_ZN_1_FLR_1_DAYLREFPT1,8.3579E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_22,GYM_ZN_1_FLR_1_DAYLREFPT2,9.1903E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_22,GYM_ZN_1_FLR_1_DAYLREFPT1,8.3751E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_22,GYM_ZN_1_FLR_1_DAYLREFPT2,8.7312E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_22,GYM_ZN_1_FLR_1_DAYLREFPT1,1.1607E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_22,GYM_ZN_1_FLR_1_DAYLREFPT2,1.1548E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_22,GYM_ZN_1_FLR_1_DAYLREFPT1,1.2843E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_22,GYM_ZN_1_FLR_1_DAYLREFPT2,9.9670E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_23,GYM_ZN_1_FLR_1_DAYLREFPT1,3.6247E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_23,GYM_ZN_1_FLR_1_DAYLREFPT2,6.1092E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_23,GYM_ZN_1_FLR_1_DAYLREFPT1,3.5036E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_23,GYM_ZN_1_FLR_1_DAYLREFPT2,5.9050E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_23,GYM_ZN_1_FLR_1_DAYLREFPT1,5.3355E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_23,GYM_ZN_1_FLR_1_DAYLREFPT2,6.9832E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_23,GYM_ZN_1_FLR_1_DAYLREFPT1,4.9064E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_23,GYM_ZN_1_FLR_1_DAYLREFPT2,6.5617E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_24,GYM_ZN_1_FLR_1_DAYLREFPT1,1.4584E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_24,GYM_ZN_1_FLR_1_DAYLREFPT2,5.0307E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_24,GYM_ZN_1_FLR_1_DAYLREFPT1,1.3801E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_24,GYM_ZN_1_FLR_1_DAYLREFPT2,4.9348E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_24,GYM_ZN_1_FLR_1_DAYLREFPT1,2.0035E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_24,GYM_ZN_1_FLR_1_DAYLREFPT2,5.5436E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_24,GYM_ZN_1_FLR_1_DAYLREFPT1,1.6867E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_24,GYM_ZN_1_FLR_1_DAYLREFPT2,5.5562E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_25,GYM_ZN_1_FLR_1_DAYLREFPT1,1.1823E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_25,GYM_ZN_1_FLR_1_DAYLREFPT2,5.9882E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_25,GYM_ZN_1_FLR_1_DAYLREFPT1,1.0587E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_25,GYM_ZN_1_FLR_1_DAYLREFPT2,5.2791E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_25,GYM_ZN_1_FLR_1_DAYLREFPT1,1.5533E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_25,GYM_ZN_1_FLR_1_DAYLREFPT2,8.8581E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_25,GYM_ZN_1_FLR_1_DAYLREFPT1,1.7699E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_25,GYM_ZN_1_FLR_1_DAYLREFPT2,1.7632E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_26,GYM_ZN_1_FLR_1_DAYLREFPT1,2.5290E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_26,GYM_ZN_1_FLR_1_DAYLREFPT2,3.5147E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_26,GYM_ZN_1_FLR_1_DAYLREFPT1,2.2087E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_26,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1220E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_26,GYM_ZN_1_FLR_1_DAYLREFPT1,3.7001E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_26,GYM_ZN_1_FLR_1_DAYLREFPT2,5.3522E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_26,GYM_ZN_1_FLR_1_DAYLREFPT1,5.4199E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_26,GYM_ZN_1_FLR_1_DAYLREFPT2,7.8666E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_27,GYM_ZN_1_FLR_1_DAYLREFPT1,5.2340E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_27,GYM_ZN_1_FLR_1_DAYLREFPT2,1.5810E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_27,GYM_ZN_1_FLR_1_DAYLREFPT1,4.5781E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_27,GYM_ZN_1_FLR_1_DAYLREFPT2,1.4265E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_27,GYM_ZN_1_FLR_1_DAYLREFPT1,7.5984E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_27,GYM_ZN_1_FLR_1_DAYLREFPT2,2.2754E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_27,GYM_ZN_1_FLR_1_DAYLREFPT1,1.5159E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_27,GYM_ZN_1_FLR_1_DAYLREFPT2,2.4464E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_28,GYM_ZN_1_FLR_1_DAYLREFPT1,5.4517E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_28,GYM_ZN_1_FLR_1_DAYLREFPT2,8.4420E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_28,GYM_ZN_1_FLR_1_DAYLREFPT1,4.8194E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_28,GYM_ZN_1_FLR_1_DAYLREFPT2,7.8563E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_28,GYM_ZN_1_FLR_1_DAYLREFPT1,8.0547E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_28,GYM_ZN_1_FLR_1_DAYLREFPT2,1.0552E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_28,GYM_ZN_1_FLR_1_DAYLREFPT1,1.5159E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_28,GYM_ZN_1_FLR_1_DAYLREFPT2,1.0221E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_29,GYM_ZN_1_FLR_1_DAYLREFPT1,2.7294E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_29,GYM_ZN_1_FLR_1_DAYLREFPT2,5.8984E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_29,GYM_ZN_1_FLR_1_DAYLREFPT1,2.4321E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_29,GYM_ZN_1_FLR_1_DAYLREFPT2,5.6598E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_29,GYM_ZN_1_FLR_1_DAYLREFPT1,4.1588E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_29,GYM_ZN_1_FLR_1_DAYLREFPT2,6.7128E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_29,GYM_ZN_1_FLR_1_DAYLREFPT1,5.4199E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_29,GYM_ZN_1_FLR_1_DAYLREFPT2,6.6148E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_30,GYM_ZN_1_FLR_1_DAYLREFPT1,1.2604E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_30,GYM_ZN_1_FLR_1_DAYLREFPT2,4.9600E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_30,GYM_ZN_1_FLR_1_DAYLREFPT1,1.1470E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_30,GYM_ZN_1_FLR_1_DAYLREFPT2,4.8529E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_30,GYM_ZN_1_FLR_1_DAYLREFPT1,1.7366E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_30,GYM_ZN_1_FLR_1_DAYLREFPT2,5.4567E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_30,GYM_ZN_1_FLR_1_DAYLREFPT1,1.7699E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_30,GYM_ZN_1_FLR_1_DAYLREFPT2,5.5698E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_31,GYM_ZN_1_FLR_1_DAYLREFPT1,9.7576E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_31,GYM_ZN_1_FLR_1_DAYLREFPT2,2.9614E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_31,GYM_ZN_1_FLR_1_DAYLREFPT1,8.6755E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_31,GYM_ZN_1_FLR_1_DAYLREFPT2,2.4790E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_31,GYM_ZN_1_FLR_1_DAYLREFPT1,1.1171E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_31,GYM_ZN_1_FLR_1_DAYLREFPT2,3.6370E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_31,GYM_ZN_1_FLR_1_DAYLREFPT1,1.3909E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_31,GYM_ZN_1_FLR_1_DAYLREFPT2,7.7099E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_32,GYM_ZN_1_FLR_1_DAYLREFPT1,1.7210E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_32,GYM_ZN_1_FLR_1_DAYLREFPT2,2.0730E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_32,GYM_ZN_1_FLR_1_DAYLREFPT1,1.4667E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_32,GYM_ZN_1_FLR_1_DAYLREFPT2,1.7717E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_32,GYM_ZN_1_FLR_1_DAYLREFPT1,2.0736E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_32,GYM_ZN_1_FLR_1_DAYLREFPT2,2.6971E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_32,GYM_ZN_1_FLR_1_DAYLREFPT1,3.3217E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_32,GYM_ZN_1_FLR_1_DAYLREFPT2,4.3874E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_33,GYM_ZN_1_FLR_1_DAYLREFPT1,2.7707E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_33,GYM_ZN_1_FLR_1_DAYLREFPT2,1.1684E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_33,GYM_ZN_1_FLR_1_DAYLREFPT1,2.3156E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_33,GYM_ZN_1_FLR_1_DAYLREFPT2,1.0368E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_33,GYM_ZN_1_FLR_1_DAYLREFPT1,3.3437E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_33,GYM_ZN_1_FLR_1_DAYLREFPT2,1.4755E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_33,GYM_ZN_1_FLR_1_DAYLREFPT1,6.9690E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_33,GYM_ZN_1_FLR_1_DAYLREFPT2,1.7943E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_34,GYM_ZN_1_FLR_1_DAYLREFPT1,2.7786E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_34,GYM_ZN_1_FLR_1_DAYLREFPT2,7.3154E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_34,GYM_ZN_1_FLR_1_DAYLREFPT1,2.3363E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_34,GYM_ZN_1_FLR_1_DAYLREFPT2,6.7832E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_34,GYM_ZN_1_FLR_1_DAYLREFPT1,3.4818E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_34,GYM_ZN_1_FLR_1_DAYLREFPT2,8.5254E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_34,GYM_ZN_1_FLR_1_DAYLREFPT1,6.9690E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_34,GYM_ZN_1_FLR_1_DAYLREFPT2,9.0076E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_35,GYM_ZN_1_FLR_1_DAYLREFPT1,1.7369E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_35,GYM_ZN_1_FLR_1_DAYLREFPT2,5.5599E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_35,GYM_ZN_1_FLR_1_DAYLREFPT1,1.4998E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_35,GYM_ZN_1_FLR_1_DAYLREFPT2,5.3343E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_35,GYM_ZN_1_FLR_1_DAYLREFPT1,2.2650E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_35,GYM_ZN_1_FLR_1_DAYLREFPT2,6.1642E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_35,GYM_ZN_1_FLR_1_DAYLREFPT1,3.3217E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_35,GYM_ZN_1_FLR_1_DAYLREFPT2,6.3494E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_36,GYM_ZN_1_FLR_1_DAYLREFPT1,9.8783E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_36,GYM_ZN_1_FLR_1_DAYLREFPT2,4.8444E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_36,GYM_ZN_1_FLR_1_DAYLREFPT1,8.8897E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_36,GYM_ZN_1_FLR_1_DAYLREFPT2,4.7406E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_36,GYM_ZN_1_FLR_1_DAYLREFPT1,1.2164E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_36,GYM_ZN_1_FLR_1_DAYLREFPT2,5.2866E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_36,GYM_ZN_1_FLR_1_DAYLREFPT1,1.3909E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_36,GYM_ZN_1_FLR_1_DAYLREFPT2,5.4999E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_37,GYM_ZN_1_FLR_1_DAYLREFPT1,7.6778E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_37,GYM_ZN_1_FLR_1_DAYLREFPT2,1.5023E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_37,GYM_ZN_1_FLR_1_DAYLREFPT1,6.9171E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_37,GYM_ZN_1_FLR_1_DAYLREFPT2,1.2614E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_37,GYM_ZN_1_FLR_1_DAYLREFPT1,7.8185E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_37,GYM_ZN_1_FLR_1_DAYLREFPT2,1.5192E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_37,GYM_ZN_1_FLR_1_DAYLREFPT1,9.6576E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_37,GYM_ZN_1_FLR_1_DAYLREFPT2,2.6102E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_38,GYM_ZN_1_FLR_1_DAYLREFPT1,1.1006E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_38,GYM_ZN_1_FLR_1_DAYLREFPT2,1.2113E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_38,GYM_ZN_1_FLR_1_DAYLREFPT1,9.4842E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_38,GYM_ZN_1_FLR_1_DAYLREFPT2,1.0419E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_38,GYM_ZN_1_FLR_1_DAYLREFPT1,1.1017E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_38,GYM_ZN_1_FLR_1_DAYLREFPT2,1.2850E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_38,GYM_ZN_1_FLR_1_DAYLREFPT1,1.6208E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_38,GYM_ZN_1_FLR_1_DAYLREFPT2,1.9049E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_39,GYM_ZN_1_FLR_1_DAYLREFPT1,1.4551E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_39,GYM_ZN_1_FLR_1_DAYLREFPT2,8.4657E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_39,GYM_ZN_1_FLR_1_DAYLREFPT1,1.2220E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_39,GYM_ZN_1_FLR_1_DAYLREFPT2,7.5954E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_39,GYM_ZN_1_FLR_1_DAYLREFPT1,1.4460E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_39,GYM_ZN_1_FLR_1_DAYLREFPT2,9.1807E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_39,GYM_ZN_1_FLR_1_DAYLREFPT1,2.4705E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_39,GYM_ZN_1_FLR_1_DAYLREFPT2,1.1250E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_40,GYM_ZN_1_FLR_1_DAYLREFPT1,1.4451E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_40,GYM_ZN_1_FLR_1_DAYLREFPT2,6.2590E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_40,GYM_ZN_1_FLR_1_DAYLREFPT1,1.2191E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_40,GYM_ZN_1_FLR_1_DAYLREFPT2,5.8583E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_40,GYM_ZN_1_FLR_1_DAYLREFPT1,1.4829E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_40,GYM_ZN_1_FLR_1_DAYLREFPT2,6.7679E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_40,GYM_ZN_1_FLR_1_DAYLREFPT1,2.4705E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_40,GYM_ZN_1_FLR_1_DAYLREFPT2,7.4177E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_41,GYM_ZN_1_FLR_1_DAYLREFPT1,1.0863E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_41,GYM_ZN_1_FLR_1_DAYLREFPT2,5.2029E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_41,GYM_ZN_1_FLR_1_DAYLREFPT1,9.4574E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_41,GYM_ZN_1_FLR_1_DAYLREFPT2,5.0172E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_41,GYM_ZN_1_FLR_1_DAYLREFPT1,1.1653E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_41,GYM_ZN_1_FLR_1_DAYLREFPT2,5.6135E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_41,GYM_ZN_1_FLR_1_DAYLREFPT1,1.6208E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_41,GYM_ZN_1_FLR_1_DAYLREFPT2,5.9431E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_42,GYM_ZN_1_FLR_1_DAYLREFPT1,7.6058E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_42,GYM_ZN_1_FLR_1_DAYLREFPT2,4.7133E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_42,GYM_ZN_1_FLR_1_DAYLREFPT1,6.9214E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_42,GYM_ZN_1_FLR_1_DAYLREFPT2,4.6225E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_42,GYM_ZN_1_FLR_1_DAYLREFPT1,8.2502E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_42,GYM_ZN_1_FLR_1_DAYLREFPT2,5.0996E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_42,GYM_ZN_1_FLR_1_DAYLREFPT1,9.6576E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_42,GYM_ZN_1_FLR_1_DAYLREFPT2,5.3818E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_43,GYM_ZN_1_FLR_1_DAYLREFPT1,6.1918E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_43,GYM_ZN_1_FLR_1_DAYLREFPT2,8.7874E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_43,GYM_ZN_1_FLR_1_DAYLREFPT1,5.7246E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_43,GYM_ZN_1_FLR_1_DAYLREFPT2,7.6850E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_43,GYM_ZN_1_FLR_1_DAYLREFPT1,6.0698E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_43,GYM_ZN_1_FLR_1_DAYLREFPT2,8.0978E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_43,GYM_ZN_1_FLR_1_DAYLREFPT1,7.1326E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_43,GYM_ZN_1_FLR_1_DAYLREFPT2,1.1250E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_44,GYM_ZN_1_FLR_1_DAYLREFPT1,7.5190E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_44,GYM_ZN_1_FLR_1_DAYLREFPT2,7.8581E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_44,GYM_ZN_1_FLR_1_DAYLREFPT1,6.7220E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_44,GYM_ZN_1_FLR_1_DAYLREFPT2,7.0065E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_44,GYM_ZN_1_FLR_1_DAYLREFPT1,7.0432E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_44,GYM_ZN_1_FLR_1_DAYLREFPT2,7.5533E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_44,GYM_ZN_1_FLR_1_DAYLREFPT1,9.0722E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_44,GYM_ZN_1_FLR_1_DAYLREFPT2,9.7642E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_45,GYM_ZN_1_FLR_1_DAYLREFPT1,8.6623E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_45,GYM_ZN_1_FLR_1_DAYLREFPT2,6.4895E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_45,GYM_ZN_1_FLR_1_DAYLREFPT1,7.5813E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_45,GYM_ZN_1_FLR_1_DAYLREFPT2,5.9797E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_45,GYM_ZN_1_FLR_1_DAYLREFPT1,7.9174E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_45,GYM_ZN_1_FLR_1_DAYLREFPT2,6.5411E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_45,GYM_ZN_1_FLR_1_DAYLREFPT1,1.0975E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_45,GYM_ZN_1_FLR_1_DAYLREFPT2,7.6636E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_46,GYM_ZN_1_FLR_1_DAYLREFPT1,8.6100E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_46,GYM_ZN_1_FLR_1_DAYLREFPT2,5.4771E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_46,GYM_ZN_1_FLR_1_DAYLREFPT1,7.5582E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_46,GYM_ZN_1_FLR_1_DAYLREFPT2,5.2069E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_46,GYM_ZN_1_FLR_1_DAYLREFPT1,8.0185E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_46,GYM_ZN_1_FLR_1_DAYLREFPT2,5.7089E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_46,GYM_ZN_1_FLR_1_DAYLREFPT1,1.0975E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_46,GYM_ZN_1_FLR_1_DAYLREFPT2,6.2731E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_47,GYM_ZN_1_FLR_1_DAYLREFPT1,7.4207E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_47,GYM_ZN_1_FLR_1_DAYLREFPT2,4.8997E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_47,GYM_ZN_1_FLR_1_DAYLREFPT1,6.6809E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_47,GYM_ZN_1_FLR_1_DAYLREFPT2,4.7603E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_47,GYM_ZN_1_FLR_1_DAYLREFPT1,7.2471E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_47,GYM_ZN_1_FLR_1_DAYLREFPT2,5.2125E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_47,GYM_ZN_1_FLR_1_DAYLREFPT1,9.0722E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_47,GYM_ZN_1_FLR_1_DAYLREFPT2,5.5825E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_48,GYM_ZN_1_FLR_1_DAYLREFPT1,6.1181E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_48,GYM_ZN_1_FLR_1_DAYLREFPT2,4.5906E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_48,GYM_ZN_1_FLR_1_DAYLREFPT1,5.6977E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_48,GYM_ZN_1_FLR_1_DAYLREFPT2,4.5171E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_48,GYM_ZN_1_FLR_1_DAYLREFPT1,6.2430E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_48,GYM_ZN_1_FLR_1_DAYLREFPT2,4.9439E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_48,GYM_ZN_1_FLR_1_DAYLREFPT1,7.1326E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_48,GYM_ZN_1_FLR_1_DAYLREFPT2,5.2609E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_49,GYM_ZN_1_FLR_1_DAYLREFPT1,5.3121E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_49,GYM_ZN_1_FLR_1_DAYLREFPT2,6.2486E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_49,GYM_ZN_1_FLR_1_DAYLREFPT1,5.0415E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_49,GYM_ZN_1_FLR_1_DAYLREFPT2,5.7381E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_49,GYM_ZN_1_FLR_1_DAYLREFPT1,5.2890E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_49,GYM_ZN_1_FLR_1_DAYLREFPT2,5.8807E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_49,GYM_ZN_1_FLR_1_DAYLREFPT1,5.9506E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_49,GYM_ZN_1_FLR_1_DAYLREFPT2,7.0762E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_50,GYM_ZN_1_FLR_1_DAYLREFPT1,5.8326E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_50,GYM_ZN_1_FLR_1_DAYLREFPT2,5.9399E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_50,GYM_ZN_1_FLR_1_DAYLREFPT1,5.4269E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_50,GYM_ZN_1_FLR_1_DAYLREFPT2,5.5178E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_50,GYM_ZN_1_FLR_1_DAYLREFPT1,5.5952E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_50,GYM_ZN_1_FLR_1_DAYLREFPT2,5.7479E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_50,GYM_ZN_1_FLR_1_DAYLREFPT1,6.5402E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_50,GYM_ZN_1_FLR_1_DAYLREFPT2,6.7222E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_51,GYM_ZN_1_FLR_1_DAYLREFPT1,6.2128E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_51,GYM_ZN_1_FLR_1_DAYLREFPT2,5.4228E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_51,GYM_ZN_1_FLR_1_DAYLREFPT1,5.7081E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_51,GYM_ZN_1_FLR_1_DAYLREFPT2,5.1372E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_51,GYM_ZN_1_FLR_1_DAYLREFPT1,5.8315E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_51,GYM_ZN_1_FLR_1_DAYLREFPT2,5.4551E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_51,GYM_ZN_1_FLR_1_DAYLREFPT1,7.0132E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_51,GYM_ZN_1_FLR_1_DAYLREFPT2,6.1251E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_52,GYM_ZN_1_FLR_1_DAYLREFPT1,6.1904E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_52,GYM_ZN_1_FLR_1_DAYLREFPT2,4.9736E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_52,GYM_ZN_1_FLR_1_DAYLREFPT1,5.6973E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_52,GYM_ZN_1_FLR_1_DAYLREFPT2,4.8018E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_52,GYM_ZN_1_FLR_1_DAYLREFPT1,5.8626E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_52,GYM_ZN_1_FLR_1_DAYLREFPT2,5.1699E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_52,GYM_ZN_1_FLR_1_DAYLREFPT1,7.0132E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_52,GYM_ZN_1_FLR_1_DAYLREFPT2,5.6344E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_53,GYM_ZN_1_FLR_1_DAYLREFPT1,5.7840E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_53,GYM_ZN_1_FLR_1_DAYLREFPT2,4.6746E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_53,GYM_ZN_1_FLR_1_DAYLREFPT1,5.4041E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_53,GYM_ZN_1_FLR_1_DAYLREFPT2,4.5760E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_53,GYM_ZN_1_FLR_1_DAYLREFPT1,5.6652E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_53,GYM_ZN_1_FLR_1_DAYLREFPT2,4.9669E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_53,GYM_ZN_1_FLR_1_DAYLREFPT1,6.5402E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_53,GYM_ZN_1_FLR_1_DAYLREFPT2,5.3341E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_54,GYM_ZN_1_FLR_1_DAYLREFPT1,5.2667E-005
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_54,GYM_ZN_1_FLR_1_DAYLREFPT2,4.4894E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_54,GYM_ZN_1_FLR_1_DAYLREFPT1,5.0212E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_54,GYM_ZN_1_FLR_1_DAYLREFPT2,4.4330E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_54,GYM_ZN_1_FLR_1_DAYLREFPT1,5.3591E-005
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_54,GYM_ZN_1_FLR_1_DAYLREFPT2,4.8337E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_54,GYM_ZN_1_FLR_1_DAYLREFPT1,5.9506E-005
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_2_SKYLIGHT_54,GYM_ZN_1_FLR_1_DAYLREFPT2,5.1635E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.4902E-002
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.4420E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.9198E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.8433E-002
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.2326E-002
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.2343E-002
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,4.2144E-003
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,4.2829E-003
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.8253E-002
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.5438E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.6835E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.4186E-002
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.9349E-002
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.3872E-002
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.2077E-002
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,9.7743E-003
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.4582E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,3.6508E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.5663E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,4.3812E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.3505E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.0721E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,9.1952E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.0490E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.5437E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.5285E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.9312E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.9428E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.8327E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.6962E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.0331E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,9.6420E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.8947E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.3646E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,4.7109E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.4842E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.0734E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.1809E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.0331E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.2982E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.0300E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.7822E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.3098E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,9.0689E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.5056E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.6700E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,9.1952E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,7.2643E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.1936E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.4146E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.3227E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,7.6362E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.3391E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,4.4695E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.4749E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.0517E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,4.6081E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,4.0149E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,5.2931E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,4.6191E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.8636E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,3.2405E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.9740E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.6597E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,6.2084E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.8213E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.3907E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.9481E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,4.2968E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.7965E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.9740E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.1484E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.0574E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.0115E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.4333E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.0276E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.6799E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.0737E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.4749E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.4554E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.0477E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,9.1488E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.0737E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.0338E-003
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,4.0114E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,9.2097E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.9529E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,5.6344E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.0687E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,5.3874E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.7366E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,5.8731E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.9185E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,5.9631E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,5.2158E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,3.7091E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,8.5335E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.2090E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,9.6228E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.2540E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,8.6216E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.6744E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,5.2158E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.8332E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.9902E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.1113E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,4.2497E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.0953E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,4.6232E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.3088E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.9529E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.0377E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.3738E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,9.3913E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.1491E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,9.4227E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,5.1283E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.3008E-003
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,5.4735E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.4967E-003
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.7315E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,5.3865E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.5785E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,5.2915E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.1060E-003
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,7.7634E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.3169E-003
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,7.6953E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,8.5671E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.2302E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,8.5884E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.1259E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.1861E-003
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,3.1819E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.3169E-003
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.7520E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,4.0077E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.1176E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.8882E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.0643E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,5.8570E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.4205E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,5.4735E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.2337E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.7903E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.1062E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.4467E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,5.3926E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,4.0601E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,9.0004E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,6.0647E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.7871E-003
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,5.3994E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,3.8267E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,4.7357E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,3.4073E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.8091E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,5.7726E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.5545E-003
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.7126E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,5.6100E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.8419E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,4.9690E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.6660E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,8.2503E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.6600E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.5545E-003
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.9395E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.0025E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.0211E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.6831E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,9.5121E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,4.5426E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.2915E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,6.0647E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.2684E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.8939E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,3.0639E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.6238E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.5792E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.2762E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,3.7458E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.6755E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,7.8579E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.8862E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.2531E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.4269E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.9347E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.4730E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.9060E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.1650E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,4.7926E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.8937E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.3513E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.4467E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.2032E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.6054E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.7061E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.1650E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.1205E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.9097E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.7855E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.6574E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.1568E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.4728E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.0304E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,3.6755E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.1045E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.2241E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.5983E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.0647E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.3564E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.2329E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.6227E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.7980E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.7267E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.5544E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.3346E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.3198E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.1578E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.5547E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.4148E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.5967E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,2.0861E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.5449E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,9.8012E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.3171E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.8406E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.5900E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.0634E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,2.5967E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.3133E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.2094E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,7.4864E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.0618E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,7.0226E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.2969E-004
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.1178E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.7980E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.9757E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,8.5513E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,9.7246E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.7263E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.6184E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,8.1370E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,9.1187E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.0329E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.2353E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,9.6085E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.8845E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,8.5223E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.0055E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,8.9515E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.6361E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.2099E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,1.1014E-004
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,9.5586E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,7.5841E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,8.5001E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,7.0328E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,9.0479E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,7.6904E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.2099E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.9987E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,8.4533E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.5539E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.6851E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.2484E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,8.3388E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.8535E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,1.0329E-004
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,7.5554E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,6.7935E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,7.1781E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,6.3773E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.6660E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,6.6309E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.8982E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.6695E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,8.1672E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.1449E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.8978E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,6.6382E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.4655E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,6.8526E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.7787E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,8.1088E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,7.8472E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.1236E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.4167E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,6.6280E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.1129E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,6.8822E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.5125E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,8.1088E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,7.2895E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,6.7459E-005
 Sky Daylight Factors,Clear Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,5.9714E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,6.3548E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,5.7813E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,6.6993E-005
 Sky Daylight Factors,Intermediate Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.2341E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36,AUX_GYM_ZN_1_FLR_1_DAYLREFPT1,7.6695E-005
 Sky Daylight Factors,Overcast Sky,01/21,AUX_GYM_ZN_1_FLR_1_DAYLCTRL,AUX_GYM_ZN_1_FLR_1,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36,AUX_GYM_ZN_1_FLR_1_DAYLREFPT2,6.7977E-005
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.0946E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.6061E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.2547E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,6.1115E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.4446E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.5015E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.2188E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.3705E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0383E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.2595E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,8.8797E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.8911E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,8.4054E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.2661E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.9811E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.6130E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.1254
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.8855E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.1444
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.6109E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.5156E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.4602E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.7344E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,8.7326E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.6962E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.8367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.3365E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,6.4573E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.7278E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.8334E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.8247E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.8839E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.1777
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,0.1222
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.2010
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,0.1400
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.1400
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,7.5158E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.5000E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.7442E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.7021E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.8702E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.3431E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,6.4946E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.7337E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.8579E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.8247E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.8838E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.1181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.9736E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,9.7180E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.5275E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,9.4089E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.9296E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.2982E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.6130E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.1798E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.3163E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,9.4809E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.8560E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0500E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.0009E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.4278E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.1351E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.5463E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,6.7291E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.1912E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.2202E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0185E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.7298E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.5577E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.3215E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,8.1938E-004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,8.1938E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.2472E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,7.2472E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,8.0817E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,8.0817E-004
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.1482E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.1482E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.2569E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.0067E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.5617E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,7.8411E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.1850E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,8.2192E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.4472E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.2946E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0542E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.1792E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,9.1593E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.0141E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,9.8337E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.0523E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.3382E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.3973E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT1,0.1197
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT2,5.6188E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT1,0.1381
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT2,6.4296E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT1,7.2907E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT2,2.8941E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT1,2.6850E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT2,1.0151E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT1,9.4700E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT2,3.1682E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT1,8.0682E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT2,2.8099E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT1,7.5990E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT2,3.1854E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT1,6.2822E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT2,2.5431E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_2,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT1,0.1643
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_2,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT2,0.1274
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_2,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT1,0.1837
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_2,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT2,0.1458
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_2,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT1,0.1374
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_2,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT2,7.9056E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_2,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT1,6.5707E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_2,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_1_ZN_1_FLR_2_DAYLREFPT2,2.9713E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT1,2.8163E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT2,1.0407E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT1,2.1403E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT2,7.9418E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT1,1.7428E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT2,5.6387E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT1,2.6419E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT2,8.0228E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT1,1.0269E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT2,2.8823E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT1,8.9066E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT2,2.4464E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT1,8.6025E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT2,2.8490E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT1,6.5994E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT2,2.5431E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_2,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT1,4.4928E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_2,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT2,3.0779E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_2,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT1,3.5068E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_2,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT2,2.3480E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_2,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT1,3.9348E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_2,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT2,1.9391E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_2,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT1,6.4563E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_2,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_1_ZN_1_FLR_2_DAYLREFPT2,2.8476E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0383E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.2595E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.8797E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.8911E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.4054E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.2661E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.9811E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.6130E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.4845E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.9960E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.5532E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,5.4100E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.1747E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.2316E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.4147E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.2901E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,5.7865E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,5.6663E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.5498E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,6.0932E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,4.2447E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.9761E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.7503E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.9665E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.3545E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.4951E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.5404E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.6613E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.1538E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.2593E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.3382E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.3974E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,0.1220
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.2471E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,0.1374
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.8907E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,0.1089
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.1615E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,5.4473E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.2947E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.9611E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.9611E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.1522E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.1522E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.8021E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.8021E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.1481E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.1481E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.1181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.9736E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,9.7180E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.5275E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,9.4089E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.9296E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.2982E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.6130E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.2057E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.5904E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,9.6747E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.0616E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0671E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.1850E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.4588E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.4612E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.5661E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,6.9234E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.2061E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,5.3663E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0319E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.8609E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.5813E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,5.5524E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,9.0961E-004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,9.0961E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.9256E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.9256E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.6908E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,8.6908E-004
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.2556E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.2556E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.1445E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.2695E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,9.8378E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0819E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0443E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.1132E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.4456E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.5047E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,3.2659E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0157E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.5685E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.9090E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,3.1911E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,8.2801E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,5.4580E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.3054E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT1,0.1159
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT2,4.0148E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT1,0.1338
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT2,4.6074E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT1,7.1161E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT2,2.2148E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT1,2.6157E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT2,8.0226E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT1,9.4700E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT2,3.1682E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT1,8.0682E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT2,2.8099E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT1,7.5990E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT2,3.1854E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT1,6.2822E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT2,2.5431E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_2,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT1,0.1590
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_2,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT2,0.1218
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_2,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT1,0.1779
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_2,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT2,0.1396
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_2,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT1,0.1348
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_2,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT2,7.6217E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_2,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT1,6.4563E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_2,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_2_ZN_1_FLR_2_DAYLREFPT2,2.8476E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT1,2.8324E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT2,1.0568E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT1,2.1523E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT2,8.0617E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT1,1.7490E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT2,5.7003E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT1,2.6494E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT2,8.0972E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT1,1.0269E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT2,2.8823E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT1,8.9066E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT2,2.4464E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT1,8.6025E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT2,2.8490E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT1,6.5994E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT2,2.5431E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_2,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT1,4.5312E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_2,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT2,3.1163E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_2,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT1,3.5351E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_2,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT2,2.3763E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_2,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT1,3.9484E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_2,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT2,1.9527E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_2,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT1,6.4736E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_2,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_2_ZN_1_FLR_2_DAYLREFPT2,2.8648E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.0383E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.2595E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,8.8797E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.8911E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,8.4054E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.2661E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,6.9811E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.6130E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.6238E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,5.1353E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.7264E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,5.5832E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.2345E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.2914E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,6.5802E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.3066E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,5.9453E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,7.2541E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,6.7446E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,8.0418E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.3219E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,5.7481E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.7733E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.1963E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.0968E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.2374E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.4515E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.5723E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.5147E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.6202E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4456E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5048E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,0.1227
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,4.3213E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,0.1383
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,4.9818E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,0.1092
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.1976E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,5.4580E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.3054E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.7034E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.7034E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.0633E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.0633E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.1630E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.1630E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.2556E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.2556E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.1181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.9736E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,9.7180E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.5275E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,9.4089E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.9296E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,7.2982E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.6130E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.0006E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,9.6019E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.3335E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,7.6270E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.0245E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,5.9898E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.5693E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,7.4419E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.5243E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5060E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.9121E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.1386E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4487E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,7.2122E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.2208E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.0130E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.9885E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.1121E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.6093E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.7095E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.3564E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.4371E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.8244E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.8836E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.9873E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.1124E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.6072E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.7054E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.3519E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.4209E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.8248E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.8840E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.7168E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.0936E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.6622E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.3467E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.9703E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.8694E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,6.4998E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.7442E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT1,0.1165
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT2,4.0688E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT1,0.1344
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT2,4.6676E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT1,7.1411E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT2,2.2398E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT1,2.6232E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT2,8.0970E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT1,9.4700E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT2,3.1682E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT1,8.0682E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT2,2.8099E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT1,7.5990E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT2,3.1854E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT1,6.2822E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT2,2.5431E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_2,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT1,0.1600
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_2,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT2,0.1229
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_2,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT1,0.1790
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_2,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT2,0.1408
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_2,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT1,0.1354
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_2,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT2,7.6756E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_2,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT1,6.4736E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_2,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,MULT_CLASS_1_POD_3_ZN_1_FLR_2_DAYLREFPT2,2.8648E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT1,2.9393E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT2,1.4955E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT1,2.2377E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT2,1.1360E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT1,1.8013E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT2,7.3677E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT1,2.7112E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT2,1.0151E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT1,1.0269E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT2,2.8823E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT1,8.9066E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT2,2.4464E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT1,8.6025E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT2,2.8490E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT1,6.5994E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT2,2.5431E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_2,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT1,4.6900E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_2,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT2,3.2961E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_2,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT1,3.6657E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_2,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT2,2.5235E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_2,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT1,4.0379E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_2,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT2,2.0537E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_2,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT1,6.5707E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_2,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,MULT_CLASS_2_POD_3_ZN_1_FLR_2_DAYLREFPT2,2.9713E-002
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,1.1133E-003
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,1.3757E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,1.2119E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,1.4494E-003
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,7.5615E-004
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,9.8197E-004
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,3.8577E-004
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,4.9938E-004
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,0.1902
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,0.1285
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,0.2153
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,0.1474
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,0.1461
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,7.8166E-002
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,6.7354E-002
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,2.8627E-002
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_2_DAYLCTRL,LOBBY_ZN_1_FLR_2,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,LOBBY_ZN_1_FLR_2_DAYLREFPT1,0.1707
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_2_DAYLCTRL,LOBBY_ZN_1_FLR_2,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,LOBBY_ZN_1_FLR_2_DAYLREFPT2,0.1231
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_2_DAYLCTRL,LOBBY_ZN_1_FLR_2,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,LOBBY_ZN_1_FLR_2_DAYLREFPT1,0.1931
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_2_DAYLCTRL,LOBBY_ZN_1_FLR_2,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,LOBBY_ZN_1_FLR_2_DAYLREFPT2,0.1413
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_2_DAYLCTRL,LOBBY_ZN_1_FLR_2,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,LOBBY_ZN_1_FLR_2_DAYLREFPT1,0.1371
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_2_DAYLCTRL,LOBBY_ZN_1_FLR_2,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,LOBBY_ZN_1_FLR_2_DAYLREFPT2,7.6056E-002
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_2_DAYLCTRL,LOBBY_ZN_1_FLR_2,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,LOBBY_ZN_1_FLR_2_DAYLREFPT1,6.4610E-002
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_2_DAYLCTRL,LOBBY_ZN_1_FLR_2,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,LOBBY_ZN_1_FLR_2_DAYLREFPT2,2.8130E-002
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,2.1874E-003
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,3.2377E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,2.0683E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,3.1495E-002
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,1.8502E-003
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,3.1584E-002
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,1.2969E-003
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,1.9288E-002
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.3632E-003
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,3.8584E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.7346E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,4.2953E-003
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,2.9300E-003
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.5194E-003
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,1.4582E-003
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,1.2255E-003
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,0.1200
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,4.3708E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,0.1378
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,4.7538E-003
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,7.3187E-002
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.8876E-003
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,2.6365E-002
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,1.4025E-003
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW3,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.4779E-003
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW3,OFFICES_ZN_1_FLR_1_DAYLREFPT2,3.6535E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW3,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.8637E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW3,OFFICES_ZN_1_FLR_1_DAYLREFPT2,4.1547E-002
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW3,OFFICES_ZN_1_FLR_1_DAYLREFPT1,3.0054E-003
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW3,OFFICES_ZN_1_FLR_1_DAYLREFPT2,1.7809E-002
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW3,OFFICES_ZN_1_FLR_1_DAYLREFPT1,1.4577E-003
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW3,OFFICES_ZN_1_FLR_1_DAYLREFPT2,5.8758E-003
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT1,0.1236
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT2,4.1041E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT1,0.1416
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT2,4.6400E-002
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT1,7.6356E-002
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT2,2.1072E-002
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT1,2.8312E-002
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT2,7.6198E-003
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT1,1.8611E-003
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT2,3.4864E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT1,1.7261E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT2,3.3429E-002
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT1,1.5463E-003
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT2,3.4364E-002
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT1,1.1158E-003
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_2_DAYLCTRL,OFFICES_ZN_1_FLR_2,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_2_DAYLREFPT2,2.2599E-002
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,4.4869E-002
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,7.4103E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,4.2199E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,6.9437E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,4.0575E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,5.5002E-003
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,2.8020E-002
