  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F1 Retail_F1_Entry,                     !- Name
  F1 Retail_F1_Entry ZN,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Entry;                           !- Space Type

SpaceList,
  Retail Entry,                           !- Name
  F1 Retail_F1_Entry;                     !- Space Name 1

Lights,
  Retail Entry Lights,                    !- Name
  Retail Entry,                           !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.04168475003617,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.082,                                  !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.328,                                  !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.492,                                  !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.328,                                  !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.164,                                  !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.164,                                  !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.328,                                  !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.738,                                  !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.41,                                   !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.082,                                  !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.246,                                  !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.492,                                  !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.738,                                  !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.41,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.246,                                  !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.082,                                  !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Week:Daily,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Retail_F1_Entry_Ceiling_1_0_10009,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Entry ZN,                  !- Zone Name
  F1 Retail_F1_Entry,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_2_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  25.2679, 2.8804, 4.2672,                !- X,Y,Z Vertex 2 {m}
  21.3055, 2.8804, 4.2672,                !- X,Y,Z Vertex 3 {m}
  21.3055, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Entry_Floor_0_0_0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Entry ZN,                  !- Zone Name
  F1 Retail_F1_Entry,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MainElec_Ceiling_1_0_10133,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 2.8804, 0,                     !- X,Y,Z Vertex 1 {m}
  25.2679, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2867, 2.8804, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Entry_Floor_0_1_0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Entry ZN,                  !- Zone Name
  F1 Retail_F1_Entry,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MechEquip_Ceiling_1_0_10134,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 2.8804, 0,                     !- X,Y,Z Vertex 1 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  21.3055, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  21.3055, 2.8804, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Entry_Partition_2_0_10132,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_Entry ZN,                  !- Zone Name
  F1 Retail_F1_Entry,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_FrontRetail_Partition_5_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  25.2679, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  25.2679, 2.8804, 0,                     !- X,Y,Z Vertex 3 {m}
  25.2679, 2.8804, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Entry_Partition_3_0_10119,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_Entry ZN,                  !- Zone Name
  F1 Retail_F1_Entry,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_9_0_0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 2.8804, 4.2672,                !- X,Y,Z Vertex 1 {m}
  25.2679, 2.8804, 0,                     !- X,Y,Z Vertex 2 {m}
  21.3055, 2.8804, 0,                     !- X,Y,Z Vertex 3 {m}
  21.3055, 2.8804, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Entry_Partition_4_0_0,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_Entry ZN,                  !- Zone Name
  F1 Retail_F1_Entry,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_PointOfSale_Partition_2_0_10135, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3055, 2.8804, 4.2672,                !- X,Y,Z Vertex 1 {m}
  21.3055, 2.8804, 0,                     !- X,Y,Z Vertex 2 {m}
  21.3055, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  21.3055, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Entry_Wall_5_0_0,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F1 Retail_F1_Entry ZN,                  !- Zone Name
  F1 Retail_F1_Entry,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3055, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  21.3055, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  25.2679, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  25.2679, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_Entry_Wall_5_0_0_0_0_0_Win,   !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_Entry_Wall_5_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.4205, 0, 3.2806,                     !- X,Y,Z Vertex 1 {m}
  21.4205, 0, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  25.1529, 0, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  25.1529, 0, 3.2806;                     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F1 Retail_F1_Entry HVAC Off Infiltration, !- Name
  F1 Retail_F1_Entry ZN,                     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Retail_F1_Entry HVAC On Infiltration, !- Name
  F1 Retail_F1_Entry ZN,                     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F1 Retail_F1_Entry ZN Thermostat,       !- Name
  F1 Retail_F1_Entry ZN,                  !- Zone or ZoneList Name
  F1 Retail_F1_Entry ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Retail Entry Thermostat 1,              !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F1 Retail_F1_Entry ZN Thermostat Schedule, !- Name
  F1 Retail_F1_Entry ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F1 Retail_F1_Entry ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Entry Thermostat 1,              !- Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone FRONT_ENTRY_COOLING;   !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  16,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 WntrDsn|Wkdy Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  16,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Sat Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  16,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Week:Daily,
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Week Rule - Jan1-Dec31, !- Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Default, !- Sunday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 WntrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 WntrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 WntrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 WntrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 WntrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Default, !- Holiday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  16,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Week:Daily,
  RetailStandalone FRONT_ENTRY_COOLING Week Rule - Jan1-Dec31, !- Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Sunday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Monday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Tuesday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Wednesday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Thursday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Friday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Saturday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Holiday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone FRONT_ENTRY_COOLING,   !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  RetailStandalone FRONT_ENTRY_COOLING Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  F1 Retail_F1_Entry ZN,                  !- Zone Name
  F1 Retail_F1_Entry ZN Equipment List,   !- Zone Conditioning Equipment List Name
  F1 Retail_F1_Entry ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F1 Retail_F1_Entry ZN Zone Air Node,    !- Zone Air Node Name
  F1 Retail_F1_Entry ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F1 Retail_F1_Entry ZN Inlet Node List,  !- Name
  F1 Retail_F1_Entry ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F1 Retail_F1_Entry ZN Return Node List, !- Name
  F1 Retail_F1_Entry ZN Return Air Node;  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F1 Retail_F1_Entry ZN VAV Terminal, !- Name
  F1 Retail_F1_Entry ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F1 Retail_F1_Entry ZN VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F1 Retail_F1_Entry ZN VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F1 Retail_F1_Entry ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F1 Retail_F1_Entry ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.28,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F1 Retail_F1_Entry ZN Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F1 Retail_F1_Entry ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F1 Retail_F1_Entry ZN Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F1 Retail_F1_Entry ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F1 Retail_F1_Entry ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F1 Retail_F1_Entry ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F1 Retail_F1_Entry ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F1 Retail_F1_Entry ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F1 Retail_F1_Entry ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F1 Retail_F1_Entry ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Entry Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F1 Retail_F1_Entry ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F1 Retail_F1_Entry ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F1 Retail_F1_FrontRetail ZN,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F1 Retail_F1_FrontRetail,               !- Name
  F1 Retail_F1_FrontRetail ZN,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Retail;                          !- Space Type

SpaceList,
  Retail Retail,                          !- Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name 1
  F1 Retail_F1_MainRetail,                !- Space Name 2
  F2-F3 Retail_F2_FrontRetail,            !- Space Name 3
  F1 Retail_F1_FrontRetail;               !- Space Name 4

Lights,
  Retail Retail Lights,                   !- Name
  Retail Retail,                          !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_LIGHT_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3021059375452,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Week:Daily,
  RetailStandalone BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_LIGHT_SCH_2013,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Retail Retail People,                   !- Name
  Retail Retail,                          !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_OCC_SCH_2010,     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.161458656250646,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RetailStandalone ACTIVITY_SCH,          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Retail Retail Elec Equip,               !- Name
  Retail Retail,                          !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_EQUIP_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Retail_F1_FrontRetail_Ceiling_1_0_10008, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_FrontRetail ZN,            !- Zone Name
  F1 Retail_F1_FrontRetail,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_1_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 5.7607, 4.2672,                !- X,Y,Z Vertex 2 {m}
  25.2679, 5.7607, 4.2672,                !- X,Y,Z Vertex 3 {m}
  25.2679, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_FrontRetail_Floor_0_0_0,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_FrontRetail ZN,            !- Zone Name
  F1 Retail_F1_FrontRetail,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MainElec_Ceiling_1_0_10131,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  25.2679, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  25.2679, 5.7607, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_FrontRetail_Partition_3_0_10115, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_FrontRetail ZN,            !- Zone Name
  F1 Retail_F1_FrontRetail,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_3_0_0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  25.2679, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  25.2679, 5.7607, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_FrontRetail_Partition_4_0_10114, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_FrontRetail ZN,            !- Zone Name
  F1 Retail_F1_FrontRetail,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_2_0_0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  25.2679, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  25.2679, 2.8804, 0,                     !- X,Y,Z Vertex 3 {m}
  25.2679, 2.8804, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_FrontRetail_Partition_5_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_FrontRetail ZN,            !- Zone Name
  F1 Retail_F1_FrontRetail,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Entry_Partition_2_0_10132,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 2.8804, 4.2672,                !- X,Y,Z Vertex 1 {m}
  25.2679, 2.8804, 0,                     !- X,Y,Z Vertex 2 {m}
  25.2679, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  25.2679, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_FrontRetail_Wall_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F1 Retail_F1_FrontRetail ZN,            !- Zone Name
  F1 Retail_F1_FrontRetail,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  46.5734, 5.7607, 4.2672;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_FrontRetail_Wall_2_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Retail_F1_FrontRetail_Wall_2_0_0_0_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F1_FrontRetail_Wall_2_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 0.3072, 3.2737,                !- X,Y,Z Vertex 1 {m}
  46.5734, 0.3072, 0.3999,                !- X,Y,Z Vertex 2 {m}
  46.5734, 5.6457, 0.3999,                !- X,Y,Z Vertex 3 {m}
  46.5734, 5.6457, 3.2737;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_FrontRetail_Wall_6_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F1 Retail_F1_FrontRetail ZN,            !- Zone Name
  F1 Retail_F1_FrontRetail,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  25.2679, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_FrontRetail_Wall_6_0_0_0_0_3_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_FrontRetail_Wall_6_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.0474, 0, 3.2597,                     !- X,Y,Z Vertex 1 {m}
  41.0474, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  46.2642, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  46.2642, 0, 3.2597;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_FrontRetail_Wall_6_0_0_1_0_2_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_FrontRetail_Wall_6_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.8266, 0, 3.2597,                     !- X,Y,Z Vertex 1 {m}
  35.8266, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  41.0434, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  41.0434, 0, 3.2597;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_FrontRetail_Wall_6_0_0_2_0_1_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_FrontRetail_Wall_6_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.6058, 0, 3.2597,                     !- X,Y,Z Vertex 1 {m}
  30.6058, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  35.8226, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  35.8226, 0, 3.2597;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_FrontRetail_Wall_6_0_0_3_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_FrontRetail_Wall_6_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.3849, 0, 3.2597,                     !- X,Y,Z Vertex 1 {m}
  25.3849, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  30.6018, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  30.6018, 0, 3.2597;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F1 Retail_F1_FrontRetail Mass,          !- Name
  InteriorFurnishings,                    !- Construction Name
  F1 Retail_F1_FrontRetail ZN,            !- Zone or ZoneList Name
  F1 Retail_F1_FrontRetail,               !- Space or SpaceList Name
  245.4691877;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F1 Retail_F1_FrontRetail HVAC Off Infiltration, !- Name
  F1 Retail_F1_FrontRetail ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Retail_F1_FrontRetail HVAC On Infiltration, !- Name
  F1 Retail_F1_FrontRetail ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F1 Retail_F1_FrontRetail ZN DaylightingControls, !- Name
  F1 Retail_F1_FrontRetail ZN,            !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F1 Retail_F1_FrontRetail Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F1 Retail_F1_FrontRetail Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.633,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F1 Retail_F1_FrontRetail Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.366,                                  !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F1 Retail_F1_FrontRetail Daylt Sensor 1, !- Name
  F1 Retail_F1_FrontRetail ZN,            !- Zone or Space Name
  43.6558,                                !- X-Coordinate of Reference Point {m}
  2.151402,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F1 Retail_F1_FrontRetail Daylt Sensor 2, !- Name
  F1 Retail_F1_FrontRetail ZN,            !- Zone or Space Name
  43.6558,                                !- X-Coordinate of Reference Point {m}
  4.335401,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F1 Retail_F1_FrontRetail ZN Thermostat, !- Name
  F1 Retail_F1_FrontRetail ZN,            !- Zone or ZoneList Name
  F1 Retail_F1_FrontRetail ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Retail Retail Thermostat 1,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F1 Retail_F1_FrontRetail ZN Thermostat Schedule, !- Name
  F1 Retail_F1_FrontRetail ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F1 Retail_F1_FrontRetail ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Retail Thermostat 1,             !- Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  21.11,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.56;                                  !- Value Until Time 5

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  21.11,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.56;                                  !- Value Until Time 5

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21.11,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.56;                                  !- Value Until Time 5

Schedule:Week:Daily,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18.33,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  15.56;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  27.8,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  25.6,                                   !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.44;                                  !- Value Until Time 5

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  27.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25.6,                                   !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.44;                                  !- Value Until Time 5

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  27.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.44;                                  !- Value Until Time 5

Schedule:Week:Daily,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  26.67,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  29.44;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  F1 Retail_F1_FrontRetail ZN,            !- Zone Name
  F1 Retail_F1_FrontRetail ZN Equipment List, !- Zone Conditioning Equipment List Name
  F1 Retail_F1_FrontRetail ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F1 Retail_F1_FrontRetail ZN Zone Air Node, !- Zone Air Node Name
  F1 Retail_F1_FrontRetail ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F1 Retail_F1_FrontRetail ZN Inlet Node List, !- Name
  F1 Retail_F1_FrontRetail ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F1 Retail_F1_FrontRetail ZN Return Node List, !- Name
  F1 Retail_F1_FrontRetail ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F1 Retail_F1_FrontRetail ZN VAV Terminal, !- Name
  F1 Retail_F1_FrontRetail ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F1 Retail_F1_FrontRetail ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F1 Retail_F1_FrontRetail ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F1 Retail_F1_FrontRetail ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F1 Retail_F1_FrontRetail ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.239,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F1 Retail_F1_FrontRetail ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F1 Retail_F1_FrontRetail ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F1 Retail_F1_FrontRetail ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F1 Retail_F1_FrontRetail ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F1 Retail_F1_FrontRetail ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F1 Retail_F1_FrontRetail ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F1 Retail_F1_FrontRetail ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F1 Retail_F1_FrontRetail ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F1 Retail_F1_FrontRetail ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F1 Retail_F1_FrontRetail ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F1 Retail_F1_FrontRetail ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F1 Retail_F1_FrontRetail ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F1 Retail_F1_MainRetail ZN,             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F1 Retail_F1_MainRetail,                !- Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Retail;                          !- Space Type

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Ceiling_1_0_10000, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 4.2672,               !- X,Y,Z Vertex 2 {m}
  0, 19.9493, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 4.2672;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Ceiling_1_0_10001, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_0_1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 4.2672,               !- X,Y,Z Vertex 2 {m}
  25.2679, 13.8532, 4.2672,               !- X,Y,Z Vertex 3 {m}
  25.2679, 5.7607, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Ceiling_1_0_10002, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_0_2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 2.8804, 4.2672,                !- X,Y,Z Vertex 1 {m}
  25.2679, 5.7607, 4.2672,                !- X,Y,Z Vertex 2 {m}
  21.3055, 5.7607, 4.2672,                !- X,Y,Z Vertex 3 {m}
  21.3055, 2.8804, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Ceiling_1_0_10003, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_0_3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  25.2679, 13.8532, 4.2672,               !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 5.7607, 4.2672;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Ceiling_1_0_10004, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_0_4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9493, 4.2672,               !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 4.2672,               !- X,Y,Z Vertex 3 {m}
  34.7167, 5.7607, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Ceiling_1_0_10005, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_0_5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9493, 4.2672,               !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 4.2672,               !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 4.2672,               !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Ceiling_1_0_10006, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_0_6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  46.5734, 33.1927, 4.2672,               !- X,Y,Z Vertex 2 {m}
  11.8567, 33.1927, 4.2672,               !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Ceiling_1_0_10007, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_0_7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 33.1927, 4.2672,               !- X,Y,Z Vertex 2 {m}
  0, 33.1927, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 19.9493, 4.2672;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_0_0,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Ceiling_1_0_10099,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  10.3327, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  10.3327, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_0_1,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Ceiling_1_0_10100,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 12.3292, 0,                    !- X,Y,Z Vertex 2 {m}
  10.3327, 12.3292, 0,                    !- X,Y,Z Vertex 3 {m}
  10.3327, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_0_2,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Ceiling_1_0_10101,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  36.2407, 12.3292, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 12.3292, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_0_3,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Ceiling_1_0_10102,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  36.2407, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_0_4,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Ceiling_1_0_10103,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 27.5692, 0,                    !- X,Y,Z Vertex 1 {m}
  36.2407, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 27.5692, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_0_5,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Ceiling_1_0_10104,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 27.5692, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  10.3327, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  10.3327, 27.5692, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_1_0,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_OpenOffice_Ceiling_1_0_10105,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 27.5692, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9492, 0,                    !- X,Y,Z Vertex 2 {m}
  36.2407, 19.9492, 0,                    !- X,Y,Z Vertex 3 {m}
  36.2407, 27.5692, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_1_1,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_OpenOffice_Ceiling_1_0_10106,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 27.5692, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.5692, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 33.1927, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_2_0,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MainElec_Ceiling_1_0_10107,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 12.3292, 0,                    !- X,Y,Z Vertex 1 {m}
  36.2407, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  25.2679, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  25.2679, 12.3292, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_2_1,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MainElec_Ceiling_1_0_10108,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9492, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  36.2407, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  36.2407, 19.9492, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_2_2,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MainElec_Ceiling_1_0_10109,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 12.3292, 0,                    !- X,Y,Z Vertex 1 {m}
  25.2679, 2.8804, 0,                     !- X,Y,Z Vertex 2 {m}
  23.2867, 2.8804, 0,                     !- X,Y,Z Vertex 3 {m}
  23.2867, 12.3292, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_3_0,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MechEquip_Ceiling_1_0_10110,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 5.7607, 0,                     !- X,Y,Z Vertex 1 {m}
  23.2867, 2.8804, 0,                     !- X,Y,Z Vertex 2 {m}
  21.3055, 2.8804, 0,                     !- X,Y,Z Vertex 3 {m}
  21.3055, 5.7607, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_3_1,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MechEquip_Ceiling_1_0_10111,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 33.1927, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2867, 27.5692, 0,                    !- X,Y,Z Vertex 2 {m}
  10.3327, 27.5692, 0,                    !- X,Y,Z Vertex 3 {m}
  10.3327, 33.1927, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_3_2,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MechEquip_Ceiling_1_0_10112,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3327, 33.1927, 0,                    !- X,Y,Z Vertex 1 {m}
  10.3327, 12.3292, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 12.3292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.1927, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Floor_0_3_3,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MechEquip_Ceiling_1_0_10113,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 12.3292, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2867, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 5.7607, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.3292, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_12_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorShaft_1_Partition_2_0_10120, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_13_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorLobby_Partition_2_0_10121, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 4.2672,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_14_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorShaft_2_Partition_2_0_10122, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_15_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorShaft_2_Partition_5_0_10123, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_16_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorShaft_2_Partition_4_0_10124, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_17_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorLobby_Partition_4_0_10125, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_18_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorShaft_1_Partition_5_0_10126, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 4.2672,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_19_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Mech_Partition_4_0_10127,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_20_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Elec_Partition_3_0_10128,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_20_1_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Mech_Partition_3_0_10129,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_21_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Elec_Partition_2_0_10130,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_2_0_0,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_FrontRetail_Partition_4_0_10114, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 2.8804, 4.2672,                !- X,Y,Z Vertex 1 {m}
  25.2679, 2.8804, 0,                     !- X,Y,Z Vertex 2 {m}
  25.2679, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  25.2679, 5.7607, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_3_0_0,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_FrontRetail_Partition_3_0_10115, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  25.2679, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  46.5734, 5.7607, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_5_0_0,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_BackSpace_Partition_5_0_10116, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.1927, 4.2672,               !- X,Y,Z Vertex 1 {m}
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 33.1927, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.1927, 4.2672;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_7_0_0,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_PointOfSale_Partition_4_0_10117, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.7607, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 5.7607, 0,                           !- X,Y,Z Vertex 2 {m}
  21.3055, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  21.3055, 5.7607, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_8_0_0,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_PointOfSale_Partition_3_0_10118, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3055, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  21.3055, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  21.3055, 2.8804, 0,                     !- X,Y,Z Vertex 3 {m}
  21.3055, 2.8804, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Partition_9_0_0,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Entry_Partition_3_0_10119,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3055, 2.8804, 4.2672,                !- X,Y,Z Vertex 1 {m}
  21.3055, 2.8804, 0,                     !- X,Y,Z Vertex 2 {m}
  25.2679, 2.8804, 0,                     !- X,Y,Z Vertex 3 {m}
  25.2679, 2.8804, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Wall_4_0_0,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 33.1927, 4.2672;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_MainRetail_Wall_4_0_0_0_0_4_Win, !- Name
  Window,                                 !- Surface Type
  Retail_F1_MainRetail_Wall_4_0_0_0_0_4_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F1_MainRetail_Wall_4_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 27.6393, 3.2588,               !- X,Y,Z Vertex 1 {m}
  46.5734, 27.6393, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 33.0757, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 33.0757, 3.2588;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_MainRetail_Wall_4_0_0_1_0_3_Win, !- Name
  Window,                                 !- Surface Type
  Retail_F1_MainRetail_Wall_4_0_0_1_0_3_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F1_MainRetail_Wall_4_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 22.1989, 3.2588,               !- X,Y,Z Vertex 1 {m}
  46.5734, 22.1989, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 27.6353, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 27.6353, 3.2588;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_MainRetail_Wall_4_0_0_2_0_2_Win, !- Name
  Window,                                 !- Surface Type
  Retail_F1_MainRetail_Wall_4_0_0_2_0_2_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F1_MainRetail_Wall_4_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 16.7585, 3.2588,               !- X,Y,Z Vertex 1 {m}
  46.5734, 16.7585, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 22.1949, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 22.1949, 3.2588;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_MainRetail_Wall_4_0_0_3_0_1_Win, !- Name
  Window,                                 !- Surface Type
  Retail_F1_MainRetail_Wall_4_0_0_3_0_1_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F1_MainRetail_Wall_4_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 11.3181, 3.2588,               !- X,Y,Z Vertex 1 {m}
  46.5734, 11.3181, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 16.7545, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 16.7545, 3.2588;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_MainRetail_Wall_4_0_0_4_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Retail_F1_MainRetail_Wall_4_0_0_4_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F1_MainRetail_Wall_4_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 5.8777, 3.2588,                !- X,Y,Z Vertex 1 {m}
  46.5734, 5.8777, 0.4019,                !- X,Y,Z Vertex 2 {m}
  46.5734, 11.3141, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 11.3141, 3.2588;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_MainRetail_Wall_6_0_0,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.1927, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 33.1927, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 5.7607, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.7607, 4.2672;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_MainRetail_Wall_6_0_0_0_0_4_Win, !- Name
  Window,                                 !- Surface Type
  Retail_F1_MainRetail_Wall_6_0_0_0_0_4_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F1_MainRetail_Wall_6_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.3141, 3.2588,                     !- X,Y,Z Vertex 1 {m}
  0, 11.3141, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 5.8777, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 5.8777, 3.2588;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_MainRetail_Wall_6_0_0_1_0_3_Win, !- Name
  Window,                                 !- Surface Type
  Retail_F1_MainRetail_Wall_6_0_0_1_0_3_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F1_MainRetail_Wall_6_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.7545, 3.2588,                     !- X,Y,Z Vertex 1 {m}
  0, 16.7545, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 11.3181, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 11.3181, 3.2588;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_MainRetail_Wall_6_0_0_2_0_2_Win, !- Name
  Window,                                 !- Surface Type
  Retail_F1_MainRetail_Wall_6_0_0_2_0_2_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F1_MainRetail_Wall_6_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.1949, 3.2588,                     !- X,Y,Z Vertex 1 {m}
  0, 22.1949, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 16.7585, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 16.7585, 3.2588;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_MainRetail_Wall_6_0_0_3_0_1_Win, !- Name
  Window,                                 !- Surface Type
  Retail_F1_MainRetail_Wall_6_0_0_3_0_1_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F1_MainRetail_Wall_6_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.6353, 3.2588,                     !- X,Y,Z Vertex 1 {m}
  0, 27.6353, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 22.1989, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 22.1989, 3.2588;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_MainRetail_Wall_6_0_0_4_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Retail_F1_MainRetail_Wall_6_0_0_4_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F1_MainRetail_Wall_6_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.0757, 3.2588,                     !- X,Y,Z Vertex 1 {m}
  0, 33.0757, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 27.6393, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 27.6393, 3.2588;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F1 Retail_F1_MainRetail Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  F1 Retail_F1_MainRetail ZN,             !- Zone or ZoneList Name
  F1 Retail_F1_MainRetail,                !- Space or SpaceList Name
  2020.61057904;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F1 Retail_F1_MainRetail HVAC Off Infiltration, !- Name
  F1 Retail_F1_MainRetail ZN,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Retail_F1_MainRetail HVAC On Infiltration, !- Name
  F1 Retail_F1_MainRetail ZN,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F1 Retail_F1_MainRetail ZN DaylightingControls, !- Name
  F1 Retail_F1_MainRetail ZN,             !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F1 Retail_F1_MainRetail Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F1 Retail_F1_MainRetail Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.152,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F1 Retail_F1_MainRetail Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.152,                                  !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F1 Retail_F1_MainRetail Daylt Sensor 1, !- Name
  F1 Retail_F1_MainRetail ZN,             !- Zone or Space Name
  2.150808,                               !- X-Coordinate of Reference Point {m}
  8.5959,                                 !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F1 Retail_F1_MainRetail Daylt Sensor 2, !- Name
  F1 Retail_F1_MainRetail ZN,             !- Zone or Space Name
  4.334204,                               !- X-Coordinate of Reference Point {m}
  8.5959,                                 !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F1 Retail_F1_MainRetail ZN Thermostat,  !- Name
  F1 Retail_F1_MainRetail ZN,             !- Zone or ZoneList Name
  F1 Retail_F1_MainRetail ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Retail Retail Thermostat 2,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F1 Retail_F1_MainRetail ZN Thermostat Schedule, !- Name
  F1 Retail_F1_MainRetail ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F1 Retail_F1_MainRetail ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Retail Thermostat 2,             !- Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F1 Retail_F1_MainRetail ZN,             !- Zone Name
  F1 Retail_F1_MainRetail ZN Equipment List, !- Zone Conditioning Equipment List Name
  F1 Retail_F1_MainRetail ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F1 Retail_F1_MainRetail ZN Zone Air Node, !- Zone Air Node Name
  F1 Retail_F1_MainRetail ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F1 Retail_F1_MainRetail ZN Inlet Node List, !- Name
  F1 Retail_F1_MainRetail ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F1 Retail_F1_MainRetail ZN Return Node List, !- Name
  F1 Retail_F1_MainRetail ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F1 Retail_F1_MainRetail ZN VAV Terminal, !- Name
  F1 Retail_F1_MainRetail ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F1 Retail_F1_MainRetail ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F1 Retail_F1_MainRetail ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F1 Retail_F1_MainRetail ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F1 Retail_F1_MainRetail ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.418,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F1 Retail_F1_MainRetail ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F1 Retail_F1_MainRetail ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F1 Retail_F1_MainRetail ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F1 Retail_F1_MainRetail ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F1 Retail_F1_MainRetail ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F1 Retail_F1_MainRetail ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F1 Retail_F1_MainRetail ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F1 Retail_F1_MainRetail ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F1 Retail_F1_MainRetail ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F1 Retail_F1_MainRetail ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F1 Retail_F1_MainRetail ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F1 Retail_F1_MainRetail ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F1 Retail_F1_Mech ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F1 Retail_F1_Mech,                      !- Name
  F1 Retail_F1_Mech ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Retail_F1_Mech_Ceiling_1_0_10015,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Mech ZN,                   !- Zone Name
  F1 Retail_F1_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_8_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 4.2672,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 4.2672,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Mech_Floor_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Mech ZN,                   !- Zone Name
  F1 Retail_F1_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Elec_Ceiling_1_0_10146,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Mech_Floor_0_1_0,             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Mech ZN,                   !- Zone Name
  F1 Retail_F1_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Mech_Ceiling_1_0_10147,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2867, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Mech_Partition_2_0_10138,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_Mech ZN,                   !- Zone Name
  F1 Retail_F1_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Elec_Partition_4_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Mech_Partition_3_0_10129,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_Mech ZN,                   !- Zone Name
  F1 Retail_F1_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_20_1_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Mech_Partition_4_0_10127,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_Mech ZN,                   !- Zone Name
  F1 Retail_F1_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_19_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Mech_Partition_5_0_10141,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_Mech ZN,                   !- Zone Name
  F1 Retail_F1_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorShaft_1_Partition_4_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F1 Retail_F1_Mech Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  F1 Retail_F1_Mech ZN,                   !- Zone or ZoneList Name
  F1 Retail_F1_Mech,                      !- Space or SpaceList Name
  124.8631488;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F1 Retail_F1_Mech ZN Thermostat,        !- Name
  F1 Retail_F1_Mech ZN,                   !- Zone or ZoneList Name
  F1 Retail_F1_Mech ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 4,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F1 Retail_F1_Mech ZN Thermostat Schedule, !- Name
  F1 Retail_F1_Mech ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F1 Retail_F1_Mech ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 4,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F1 Retail_F1_Mech ZN,                   !- Zone Name
  F1 Retail_F1_Mech ZN Equipment List,    !- Zone Conditioning Equipment List Name
  F1 Retail_F1_Mech ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F1 Retail_F1_Mech ZN Zone Air Node,     !- Zone Air Node Name
  F1 Retail_F1_Mech ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  F1 Retail_F1_Mech ZN Inlet Node List,   !- Name
  F1 Retail_F1_Mech ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F1 Retail_F1_Mech ZN Return Node List,  !- Name
  F1 Retail_F1_Mech ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F1 Retail_F1_Mech ZN VAV Terminal,  !- Name
  F1 Retail_F1_Mech ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F1 Retail_F1_Mech ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F1 Retail_F1_Mech ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F1 Retail_F1_Mech ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F1 Retail_F1_Mech ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.426,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F1 Retail_F1_Mech ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F1 Retail_F1_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F1 Retail_F1_Mech ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F1 Retail_F1_Mech ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F1 Retail_F1_Mech ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F1 Retail_F1_Mech ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F1 Retail_F1_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F1 Retail_F1_Mech ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F1 Retail_F1_Mech ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F1 Retail_F1_Mech ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F1 Retail_F1_Mech ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F1 Retail_F1_Mech ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F1 Retail_F1_Plenum ZN,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  F1 Retail_F1_Plenum,                    !- Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Plenum Space Type;                      !- Space Type

SpaceList,
  Plenum Space Type,                      !- Name
  F1 Retail_F1_Plenum,                    !- Space Name 1
  F72 Hotel_top_Plenum,                   !- Space Name 2
  F4-F12 Office_Plenum,                   !- Space Name 3
  F2-F3 Retail_F2_Plenum,                 !- Space Name 4
  F13-F21 Office_Plenum,                  !- Space Name 5
  F22-F30 Office_Plenum,                  !- Space Name 6
  F31-F37 Office_Plenum,                  !- Space Name 7
  F38 Skylobby_Plenum;                    !- Space Name 8

BuildingSurface:Detailed,
  Retail_F1_Plenum_Ceiling_1_0_0,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0.6096,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0.6096,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0.6096,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Ceiling_1_1_0,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 0.6096,               !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9493, 0.6096,               !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 0.6096,               !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Ceiling_1_1_1,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 5.7607, 0.6096,                !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0.6096,               !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0.6096,               !- X,Y,Z Vertex 3 {m}
  11.8567, 5.7607, 0.6096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Ceiling_1_1_2,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 5.7607, 0.6096,                !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 0.6096,               !- X,Y,Z Vertex 2 {m}
  0, 19.9493, 0.6096,                     !- X,Y,Z Vertex 3 {m}
  0, 5.7607, 0.6096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Ceiling_1_1_3,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 0.6096,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0.6096,               !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 0.6096,                     !- X,Y,Z Vertex 3 {m}
  0, 19.9493, 0.6096;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Ceiling_1_1_4,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0.6096,               !- X,Y,Z Vertex 1 {m}
  34.7167, 33.1927, 0.6096,               !- X,Y,Z Vertex 2 {m}
  0, 33.1927, 0.6096,                     !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 0.6096;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Ceiling_1_1_5,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9493, 0.6096,               !- X,Y,Z Vertex 1 {m}
  46.5734, 33.1927, 0.6096,               !- X,Y,Z Vertex 2 {m}
  34.7167, 33.1927, 0.6096,               !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Ceiling_1_2_0,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0.6096,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0.6096,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0.6096,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0.6096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Ceiling_1_3_0,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0.6096,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0.6096,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0.6096,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Ceiling_1_4_0,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0.6096,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0.6096,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0.6096,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Ceiling_1_5_0,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 0.6096,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0.6096,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0.6096,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Ceiling_1_6_0,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 0, 0.6096,                     !- X,Y,Z Vertex 1 {m}
  23.2867, 5.7607, 0.6096,                !- X,Y,Z Vertex 2 {m}
  0, 5.7607, 0.6096,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0.6096;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Ceiling_1_7_0,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 0.6096,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 5.7607, 0.6096,                !- X,Y,Z Vertex 2 {m}
  23.2867, 5.7607, 0.6096,                !- X,Y,Z Vertex 3 {m}
  23.2867, 0, 0.6096;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Ceiling_1_8_0,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.1927, 0.6096,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0.6096,               !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0.6096,                     !- X,Y,Z Vertex 3 {m}
  0, 33.1927, 0.6096;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_0_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Ceiling_1_0_10000, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 19.9493, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_0_1,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Ceiling_1_0_10001, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  25.2679, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  25.2679, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_0_2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Ceiling_1_0_10002, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 5.7607, 0,                     !- X,Y,Z Vertex 1 {m}
  25.2679, 2.8804, 0,                     !- X,Y,Z Vertex 2 {m}
  21.3055, 2.8804, 0,                     !- X,Y,Z Vertex 3 {m}
  21.3055, 5.7607, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_0_3,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Ceiling_1_0_10003, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  25.2679, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 5.7607, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_0_4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Ceiling_1_0_10004, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_0_5,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Ceiling_1_0_10005, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_0_6,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Ceiling_1_0_10006, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 33.1927, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_0_7,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Ceiling_1_0_10007, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 33.1927, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 19.9493, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.1927, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_1_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_FrontRetail_Ceiling_1_0_10008, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  25.2679, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  25.2679, 5.7607, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_2_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Entry_Ceiling_1_0_10009,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 2.8804, 0,                     !- X,Y,Z Vertex 1 {m}
  25.2679, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  21.3055, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  21.3055, 2.8804, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_3_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_PointOfSale_Ceiling_1_0_10010, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3055, 5.7607, 0,                     !- X,Y,Z Vertex 1 {m}
  21.3055, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.7607, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_4_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Elec_Ceiling_1_0_10011,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_5_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorShaft_1_Ceiling_1_0_10012, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_6_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorLobby_Ceiling_1_0_10013, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_7_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorShaft_2_Ceiling_1_0_10014, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_8_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Mech_Ceiling_1_0_10015,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Floor_0_9_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_BackSpace_Ceiling_1_0_10016,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 33.1927, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Wall_2_0_0,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 0.6096,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Wall_3_0_0,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0.6096,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0.6096;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Wall_4_0_0,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 0.6096,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.6096;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Plenum_Wall_5_0_0,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.6096,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 0.6096;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F1 Retail_F1_Plenum Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  F1 Retail_F1_Plenum ZN,                 !- Zone or ZoneList Name
  F1 Retail_F1_Plenum,                    !- Space or SpaceList Name
  3716.39897044;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F1 Retail_F1_Plenum HVAC Off Infiltration, !- Name
  F1 Retail_F1_Plenum ZN,                    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Retail_F1_Plenum HVAC On Infiltration, !- Name
  F1 Retail_F1_Plenum ZN,                    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Zone,
  F1 Retail_F1_PointOfSale ZN,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F1 Retail_F1_PointOfSale,               !- Name
  F1 Retail_F1_PointOfSale ZN,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Point_of_Sale;                   !- Space Type

SpaceList,
  Retail Point_of_Sale,                   !- Name
  F1 Retail_F1_PointOfSale,               !- Space Name 1
  F2-F3 Retail_F2_PointOfSale;            !- Space Name 2

Lights,
  Retail Point_of_Sale Lights,            !- Name
  Retail Point_of_Sale,                   !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_LIGHT_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3021059375452,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Retail Point_of_Sale People,            !- Name
  Retail Point_of_Sale,                   !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_OCC_SCH_2010,     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.161458656250646,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RetailStandalone ACTIVITY_SCH,          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Retail Point_of_Sale Elec Equip,        !- Name
  Retail Point_of_Sale,                   !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_EQUIP_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Retail_F1_PointOfSale_Ceiling_1_0_10010, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_PointOfSale ZN,            !- Zone Name
  F1 Retail_F1_PointOfSale,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_3_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3055, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  21.3055, 5.7607, 4.2672,                !- X,Y,Z Vertex 2 {m}
  0, 5.7607, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_PointOfSale_Floor_0_0_0,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_PointOfSale ZN,            !- Zone Name
  F1 Retail_F1_PointOfSale,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MechEquip_Ceiling_1_0_10136,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3055, 5.7607, 0,                     !- X,Y,Z Vertex 1 {m}
  21.3055, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.7607, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_PointOfSale_Partition_2_0_10135, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_PointOfSale ZN,            !- Zone Name
  F1 Retail_F1_PointOfSale,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Entry_Partition_4_0_0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3055, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  21.3055, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  21.3055, 2.8804, 0,                     !- X,Y,Z Vertex 3 {m}
  21.3055, 2.8804, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_PointOfSale_Partition_3_0_10118, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_PointOfSale ZN,            !- Zone Name
  F1 Retail_F1_PointOfSale,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_8_0_0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3055, 2.8804, 4.2672,                !- X,Y,Z Vertex 1 {m}
  21.3055, 2.8804, 0,                     !- X,Y,Z Vertex 2 {m}
  21.3055, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  21.3055, 5.7607, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_PointOfSale_Partition_4_0_10117, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_PointOfSale ZN,            !- Zone Name
  F1 Retail_F1_PointOfSale,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_7_0_0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3055, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  21.3055, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 5.7607, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.7607, 4.2672;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_PointOfSale_Wall_5_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F1 Retail_F1_PointOfSale ZN,            !- Zone Name
  F1 Retail_F1_PointOfSale,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.7607, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 5.7607, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_PointOfSale_Wall_5_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Retail_F1_PointOfSale_Wall_5_0_0_0_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F1_PointOfSale_Wall_5_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.6457, 3.2737,                      !- X,Y,Z Vertex 1 {m}
  0, 5.6457, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  0, 0.3072, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  0, 0.3072, 3.2737;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_PointOfSale_Wall_6_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F1 Retail_F1_PointOfSale ZN,            !- Zone Name
  F1 Retail_F1_PointOfSale,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.3055, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  21.3055, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_PointOfSale_Wall_6_0_0_0_0_3_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_PointOfSale_Wall_6_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.9717, 0, 3.2597,                     !- X,Y,Z Vertex 1 {m}
  15.9717, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  21.1885, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  21.1885, 0, 3.2597;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_PointOfSale_Wall_6_0_0_1_0_2_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_PointOfSale_Wall_6_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.7509, 0, 3.2597,                     !- X,Y,Z Vertex 1 {m}
  10.7509, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  15.9677, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  15.9677, 0, 3.2597;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_PointOfSale_Wall_6_0_0_2_0_1_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_PointOfSale_Wall_6_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.53, 0, 3.2597,                        !- X,Y,Z Vertex 1 {m}
  5.53, 0, 0.4019,                        !- X,Y,Z Vertex 2 {m}
  10.7469, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  10.7469, 0, 3.2597;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_PointOfSale_Wall_6_0_0_3_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_PointOfSale_Wall_6_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.3092, 0, 3.2597,                      !- X,Y,Z Vertex 1 {m}
  0.3092, 0, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  5.526, 0, 0.4019,                       !- X,Y,Z Vertex 3 {m}
  5.526, 0, 3.2597;                       !- X,Y,Z Vertex 4 {m}

InternalMass,
  F1 Retail_F1_PointOfSale Mass,          !- Name
  InteriorFurnishings,                    !- Construction Name
  F1 Retail_F1_PointOfSale ZN,            !- Zone or ZoneList Name
  F1 Retail_F1_PointOfSale,               !- Space or SpaceList Name
  245.4691877;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F1 Retail_F1_PointOfSale HVAC Off Infiltration, !- Name
  F1 Retail_F1_PointOfSale ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Retail_F1_PointOfSale HVAC On Infiltration, !- Name
  F1 Retail_F1_PointOfSale ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F1 Retail_F1_PointOfSale ZN Thermostat, !- Name
  F1 Retail_F1_PointOfSale ZN,            !- Zone or ZoneList Name
  F1 Retail_F1_PointOfSale ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Retail Point_of_Sale Thermostat 1,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F1 Retail_F1_PointOfSale ZN Thermostat Schedule, !- Name
  F1 Retail_F1_PointOfSale ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F1 Retail_F1_PointOfSale ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Point_of_Sale Thermostat 1,      !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F1 Retail_F1_PointOfSale ZN,            !- Zone Name
  F1 Retail_F1_PointOfSale ZN Equipment List, !- Zone Conditioning Equipment List Name
  F1 Retail_F1_PointOfSale ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F1 Retail_F1_PointOfSale ZN Zone Air Node, !- Zone Air Node Name
  F1 Retail_F1_PointOfSale ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F1 Retail_F1_PointOfSale ZN Inlet Node List, !- Name
  F1 Retail_F1_PointOfSale ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F1 Retail_F1_PointOfSale ZN Return Node List, !- Name
  F1 Retail_F1_PointOfSale ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F1 Retail_F1_PointOfSale ZN VAV Terminal, !- Name
  F1 Retail_F1_PointOfSale ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F1 Retail_F1_PointOfSale ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F1 Retail_F1_PointOfSale ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F1 Retail_F1_PointOfSale ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F1 Retail_F1_PointOfSale ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.199,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F1 Retail_F1_PointOfSale ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F1 Retail_F1_PointOfSale ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F1 Retail_F1_PointOfSale ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F1 Retail_F1_PointOfSale ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F1 Retail_F1_PointOfSale ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F1 Retail_F1_PointOfSale ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F1 Retail_F1_PointOfSale ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F1 Retail_F1_PointOfSale ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F1 Retail_F1_PointOfSale ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F1 Retail_F1_PointOfSale ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Point_of_Sale Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F1 Retail_F1_PointOfSale ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F1 Retail_F1_PointOfSale ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F13-F21 Office_ActiveStorage ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_ActiveStorage,           !- Name
  F13-F21 Office_ActiveStorage ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Storage;                                !- Space Type

SpaceList,
  Storage,                                !- Name
  F4-F12 Office_ActiveStorage,            !- Space Name 1
  F22-F30 Office_ActiveStorage,           !- Space Name 2
  F31-F37 Office_ActiveStorage,           !- Space Name 3
  F13-F21 Office_ActiveStorage;           !- Space Name 4

Lights,
  Storage Lights,                         !- Name
  Storage,                                !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09028595834969,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Office_ActiveStorage_Ceiling_1_0_10206, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_ActiveStorage ZN,        !- Zone Name
  F13-F21 Office_ActiveStorage,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_17_0 2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Floor_0_0_10095,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_ActiveStorage ZN,        !- Zone Name
  F13-F21 Office_ActiveStorage,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_2_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ActiveStorage ZN,        !- Zone Name
  F13-F21 Office_ActiveStorage,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_2_Partition_4_0_10275, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_3_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ActiveStorage ZN,        !- Zone Name
  F13-F21 Office_ActiveStorage,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_2_Partition_4_0_10276, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_4_0_10269, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ActiveStorage ZN,        !- Zone Name
  F13-F21 Office_ActiveStorage,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_14_0_0 2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_5_0_10268, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ActiveStorage ZN,        !- Zone Name
  F13-F21 Office_ActiveStorage,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_13_0_0 2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 16.1696, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_6_0_10265, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ActiveStorage ZN,        !- Zone Name
  F13-F21 Office_ActiveStorage,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_12_0_0 2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_ActiveStorage Mass,      !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_ActiveStorage ZN,        !- Zone or ZoneList Name
  F13-F21 Office_ActiveStorage,           !- Space or SpaceList Name
  32.7013824;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F13-F21 Office_ActiveStorage ZN Thermostat, !- Name
  F13-F21 Office_ActiveStorage ZN,        !- Zone or ZoneList Name
  F13-F21 Office_ActiveStorage ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Storage Thermostat 1,                   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_ActiveStorage ZN Thermostat Schedule, !- Name
  F13-F21 Office_ActiveStorage ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_ActiveStorage ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Storage Thermostat 1,                   !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_ActiveStorage ZN,        !- Zone Name
  F13-F21 Office_ActiveStorage ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_ActiveStorage ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_ActiveStorage ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_ActiveStorage ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_ActiveStorage ZN Inlet Node List, !- Name
  F13-F21 Office_ActiveStorage ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_ActiveStorage ZN Return Node List, !- Name
  F13-F21 Office_ActiveStorage ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_ActiveStorage ZN VAV Terminal, !- Name
  F13-F21 Office_ActiveStorage ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_ActiveStorage ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_ActiveStorage ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_ActiveStorage ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_ActiveStorage ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.609,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_ActiveStorage ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_ActiveStorage ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_ActiveStorage ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_ActiveStorage ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_ActiveStorage ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_ActiveStorage ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_ActiveStorage ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F13-F21 Office_ActiveStorage ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_ActiveStorage ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_ActiveStorage ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Storage Ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_ActiveStorage ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_ActiveStorage ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  Storage Ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F13-F21 Office_Classroom ZN,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_Classroom,               !- Name
  F13-F21 Office_Classroom ZN,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Classroom;                              !- Space Type

SpaceList,
  Classroom,                              !- Name
  F4-F12 Office_Classroom,                !- Space Name 1
  F31-F37 Office_Classroom,               !- Space Name 2
  F22-F30 Office_Classroom,               !- Space Name 3
  F13-F21 Office_Classroom;               !- Space Name 4

Lights,
  Classroom Lights,                       !- Name
  Classroom,                              !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.6423763958639,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Classroom People,                       !- Name
  Classroom,                              !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.37673686458484,                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Classroom Elec Equip,                   !- Name
  Classroom,                              !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Office_Classroom_Ceiling_1_0_10178,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_Classroom ZN,            !- Zone Name
  F13-F21 Office_Classroom,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_0_0 2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  35.3263, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  35.3263, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Floor_0_0_10067,       !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Classroom ZN,            !- Zone Name
  F13-F21 Office_Classroom,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Partition_2_0_0 2,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Classroom ZN,            !- Zone Name
  F13-F21 Office_Classroom,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_2_Partition_4_0_10223,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Partition_4_0_0 2,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Classroom ZN,            !- Zone Name
  F13-F21 Office_Classroom,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_2_0_10224, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  35.3263, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Partition_5_0_0 2,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Classroom ZN,            !- Zone Name
  F13-F21 Office_Classroom,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_9_0_10225, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Wall_3_0_0 2,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_Classroom ZN,            !- Zone Name
  F13-F21 Office_Classroom,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_Classroom_Wall_3_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_Classroom_Wall_3_0_0 2,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.7353, 39.8983, 2.9006,               !- X,Y,Z Vertex 1 {m}
  36.7353, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  35.4413, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  35.4413, 39.8983, 2.9006;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_Classroom Mass,          !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_Classroom ZN,            !- Zone or ZoneList Name
  F13-F21 Office_Classroom,               !- Space or SpaceList Name
  11.1483648;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_Classroom HVAC Off Infiltration, !- Name
  F13-F21 Office_Classroom ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_Classroom HVAC On Infiltration, !- Name
  F13-F21 Office_Classroom ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F13-F21 Office_Classroom ZN Thermostat, !- Name
  F13-F21 Office_Classroom ZN,            !- Zone or ZoneList Name
  F13-F21 Office_Classroom ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Classroom Thermostat 1,                 !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_Classroom ZN Thermostat Schedule, !- Name
  F13-F21 Office_Classroom ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_Classroom ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Classroom Thermostat 1,                 !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_Classroom ZN,            !- Zone Name
  F13-F21 Office_Classroom ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_Classroom ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_Classroom ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_Classroom ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_Classroom ZN Inlet Node List, !- Name
  F13-F21 Office_Classroom ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_Classroom ZN Return Node List, !- Name
  F13-F21 Office_Classroom ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_Classroom ZN VAV Terminal, !- Name
  F13-F21 Office_Classroom ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_Classroom ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_Classroom ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_Classroom ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_Classroom ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.453,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_Classroom ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_Classroom ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_Classroom ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_Classroom ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_Classroom ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_Classroom ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_Classroom ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F13-F21 Office_Classroom ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_Classroom ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_Classroom ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Classroom Ventilation,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_Classroom ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_Classroom ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  Classroom Ventilation,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F13-F21 Office_ConfRoom_1 ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_ConfRoom_1,              !- Name
  F13-F21 Office_ConfRoom_1 ZN,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Conference;                             !- Space Type

SpaceList,
  Conference,                             !- Name
  F31-F37 Office_ConfRoom_1,              !- Space Name 1
  F4-F12 Office_ConfRoom_2,               !- Space Name 2
  F13-F21 Office_ConfRoom_2,              !- Space Name 3
  F13-F21 Office_ConfRoom_1,              !- Space Name 4
  F22-F30 Office_ConfRoom_2,              !- Space Name 5
  F31-F37 Office_ConfRoom_2,              !- Space Name 6
  F22-F30 Office_ConfRoom_1,              !- Space Name 7
  F4-F12 Office_ConfRoom_1;               !- Space Name 8

Lights,
  Conference Lights,                      !- Name
  Conference,                             !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.4409931042084,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Conference People,                      !- Name
  Conference,                             !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.538195520835486,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Conference Elec Equip,                  !- Name
  Conference,                             !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Office_ConfRoom_1_Ceiling_1_0_10183,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_ConfRoom_1 ZN,           !- Zone Name
  F13-F21 Office_ConfRoom_1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_4_0 2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 3.6576, 3.2004,                 !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 3 {m}
  7.2847, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Floor_0_0_10072,      !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_ConfRoom_1 ZN,           !- Zone Name
  F13-F21 Office_ConfRoom_1,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Partition_2_0_0 2,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ConfRoom_1 ZN,           !- Zone Name
  F13-F21 Office_ConfRoom_1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Partition_7_0_10233, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  9.7231, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Partition_3_0_0 2,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ConfRoom_1 ZN,           !- Zone Name
  F13-F21 Office_ConfRoom_1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Partition_6_0_10234, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Partition_4_0_0 2,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ConfRoom_1 ZN,           !- Zone Name
  F13-F21 Office_ConfRoom_1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_5_Partition_2_0_10235, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.2847, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Wall_5_0_0 2,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_ConfRoom_1 ZN,           !- Zone Name
  F13-F21 Office_ConfRoom_1,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.7231, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_ConfRoom_1_Wall_5_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_ConfRoom_1_Wall_5_0_0 2,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.3997, 0, 2.8771,                      !- X,Y,Z Vertex 1 {m}
  7.3997, 0, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  9.6081, 0, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  9.6081, 0, 2.8771;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_ConfRoom_1 Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_ConfRoom_1 ZN,           !- Zone or ZoneList Name
  F13-F21 Office_ConfRoom_1,              !- Space or SpaceList Name
  17.83738368;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_ConfRoom_1 HVAC Off Infiltration, !- Name
  F13-F21 Office_ConfRoom_1 ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_ConfRoom_1 HVAC On Infiltration, !- Name
  F13-F21 Office_ConfRoom_1 ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F13-F21 Office_ConfRoom_1 ZN Thermostat, !- Name
  F13-F21 Office_ConfRoom_1 ZN,           !- Zone or ZoneList Name
  F13-F21 Office_ConfRoom_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Conference Thermostat 1,                !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_ConfRoom_1 ZN Thermostat Schedule, !- Name
  F13-F21 Office_ConfRoom_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_ConfRoom_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Conference Thermostat 1,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_ConfRoom_1 ZN,           !- Zone Name
  F13-F21 Office_ConfRoom_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_ConfRoom_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_ConfRoom_1 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_ConfRoom_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_ConfRoom_1 ZN Inlet Node List, !- Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_ConfRoom_1 ZN Return Node List, !- Name
  F13-F21 Office_ConfRoom_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_ConfRoom_1 ZN VAV Terminal, !- Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_ConfRoom_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_ConfRoom_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_ConfRoom_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_ConfRoom_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.218,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.218;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F13-F21 Office_ConfRoom_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F13-F21 Office_ConfRoom_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_ConfRoom_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_ConfRoom_1 ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_ConfRoom_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_ConfRoom_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  Conference Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F13-F21 Office_ConfRoom_2 ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_ConfRoom_2,              !- Name
  F13-F21 Office_ConfRoom_2 ZN,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Conference;                             !- Space Type

BuildingSurface:Detailed,
  Office_ConfRoom_2_Ceiling_1_0_10179,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_ConfRoom_2 ZN,           !- Zone Name
  F13-F21 Office_ConfRoom_2,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_1_0 2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  36.8503, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  36.8503, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Floor_0_0_10068,      !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_ConfRoom_2 ZN,           !- Zone Name
  F13-F21 Office_ConfRoom_2,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Partition_2_0_0 2,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ConfRoom_2 ZN,           !- Zone Name
  F13-F21 Office_ConfRoom_2,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_7_Partition_4_0_10226, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Partition_4_0_10223,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ConfRoom_2 ZN,           !- Zone Name
  F13-F21 Office_ConfRoom_2,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Classroom_Partition_2_0_0 2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Partition_5_0_0 2,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ConfRoom_2 ZN,           !- Zone Name
  F13-F21 Office_ConfRoom_2,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_8_0_10227, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Wall_3_0_0 2,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_ConfRoom_2 ZN,           !- Zone Name
  F13-F21 Office_ConfRoom_2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_ConfRoom_2_Wall_3_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_ConfRoom_2_Wall_3_0_0 2,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1737, 39.8983, 2.8771,               !- X,Y,Z Vertex 1 {m}
  39.1737, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  36.9653, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  36.9653, 39.8983, 2.8771;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_ConfRoom_2 Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_ConfRoom_2 ZN,           !- Zone or ZoneList Name
  F13-F21 Office_ConfRoom_2,              !- Space or SpaceList Name
  17.83738368;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_ConfRoom_2 HVAC Off Infiltration, !- Name
  F13-F21 Office_ConfRoom_2 ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_ConfRoom_2 HVAC On Infiltration, !- Name
  F13-F21 Office_ConfRoom_2 ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F13-F21 Office_ConfRoom_2 ZN Thermostat, !- Name
  F13-F21 Office_ConfRoom_2 ZN,           !- Zone or ZoneList Name
  F13-F21 Office_ConfRoom_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Conference Thermostat 2,                !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_ConfRoom_2 ZN Thermostat Schedule, !- Name
  F13-F21 Office_ConfRoom_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_ConfRoom_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Conference Thermostat 2,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_ConfRoom_2 ZN,           !- Zone Name
  F13-F21 Office_ConfRoom_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_ConfRoom_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_ConfRoom_2 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_ConfRoom_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_ConfRoom_2 ZN Inlet Node List, !- Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_ConfRoom_2 ZN Return Node List, !- Name
  F13-F21 Office_ConfRoom_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_ConfRoom_2 ZN VAV Terminal, !- Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_ConfRoom_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_ConfRoom_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_ConfRoom_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_ConfRoom_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.307,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.307;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F13-F21 Office_ConfRoom_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F13-F21 Office_ConfRoom_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_ConfRoom_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_ConfRoom_2 ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_ConfRoom_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_ConfRoom_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_Corridor ZN,             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_Corridor,                !- Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Corridor;                               !- Space Type

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10206,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_16,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 30.6172, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 30.6172, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 29.0932, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10207,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_0 2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 2 {m}
  8.8087, 18.608, 3.2004,                 !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10208,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_15,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 19.9493, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 29.0932, 3.2004,               !- X,Y,Z Vertex 2 {m}
  37.7647, 29.0932, 3.2004,               !- X,Y,Z Vertex 3 {m}
  37.7647, 19.9493, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10209,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_17,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 19.9493, 3.2004,                !- X,Y,Z Vertex 2 {m}
  7.2847, 19.9493, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.2847, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10210,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_20,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 18.608, 3.2004,                !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10211,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_18,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 19.9493, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 30.6172, 3.2004,                !- X,Y,Z Vertex 2 {m}
  7.2847, 30.6172, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.2847, 19.9493, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10212,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_19,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 9.2812, 3.2004,                !- X,Y,Z Vertex 1 {m}
  37.7647, 10.8052, 3.2004,               !- X,Y,Z Vertex 2 {m}
  7.2847, 10.8052, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.2847, 9.2812, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10213,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_21,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 9.2812, 3.2004,                !- X,Y,Z Vertex 1 {m}
  39.2887, 19.9493, 3.2004,               !- X,Y,Z Vertex 2 {m}
  37.7647, 19.9493, 3.2004,               !- X,Y,Z Vertex 3 {m}
  37.7647, 9.2812, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10095,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 29.0932, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 19.9493, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 19.9493, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 29.0932, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10096,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10097,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 30.6172, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10098,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 18.608, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10099,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 10.8052, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 10.8052, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10100,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10101,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 30.6172, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  7.2847, 29.0932, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 30.6172, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10102,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 19.9493, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 19.9493, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_10_0_0 2,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Partition_3_0_10263,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_11_0_0 2,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Partition_2_0_10264,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_12_0_0 2,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Partition_6_0_10265, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_12_1_0 2,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_2_Partition_5_0_10266, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_12_2_0 2,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Partition_6_0_10267,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_13_0_0 2,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Partition_5_0_10268, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_14_0_0 2,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Partition_4_0_10269, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 16.1696, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_15_0_0 2,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorLobby_Partition_4_0_10270, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_16_0_10251,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_3_Partition_7_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 18.608, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 18.608, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_17_0_10250,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_3_Partition_6_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 18.608, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  8.8087, 18.608, 0,                      !- X,Y,Z Vertex 2 {m}
  8.8087, 29.0932, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 29.0932, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_18_0_10258,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Dining_Partition_3_0_0 2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_18_0_10259,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_3_Partition_5_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 29.0932, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 29.0932, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_18_2_0 2,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_1_Partition_3_0_10271, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_19_0_10256,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Dining_Partition_2_0_0 2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  37.7647, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_2_0_0 2,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_3_Partition_5_0_10261, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 9.2812, 3.2004,                !- X,Y,Z Vertex 1 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 2 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 30.6172, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_3_0_10231,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_6_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 30.6172, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 2 {m}
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 30.6172, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_4_0_10242,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Partition_2_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 30.6172, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 9.2812, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_5_0_10238,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Partition_4_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 9.2812, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 3 {m}
  39.2887, 9.2812, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_8_0_10260,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Dining_Partition_7_0_0 2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_9_0_0 2,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorLobby_Partition_2_0_10262, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_Corridor Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_Corridor ZN,             !- Zone or ZoneList Name
  F13-F21 Office_Corridor,                !- Space or SpaceList Name
  336.3090048;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F13-F21 Office_Corridor ZN Thermostat,  !- Name
  F13-F21 Office_Corridor ZN,             !- Zone or ZoneList Name
  F13-F21 Office_Corridor ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Corridor Thermostat 2,                  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_Corridor ZN Thermostat Schedule, !- Name
  F13-F21 Office_Corridor ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_Corridor ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Corridor Thermostat 2,                  !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_Corridor ZN,             !- Zone Name
  F13-F21 Office_Corridor ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_Corridor ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_Corridor ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_Corridor ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_Corridor ZN Inlet Node List, !- Name
  F13-F21 Office_Corridor ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_Corridor ZN Return Node List, !- Name
  F13-F21 Office_Corridor ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_Corridor ZN VAV Terminal, !- Name
  F13-F21 Office_Corridor ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_Corridor ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_Corridor ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_Corridor ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_Corridor ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.202,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_Corridor ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_Corridor ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_Corridor ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_Corridor ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_Corridor ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_Corridor ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_Corridor ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F13-F21 Office_Corridor ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_Corridor ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_Corridor ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_Corridor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_Corridor ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_Dining ZN,               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_Dining,                  !- Name
  F13-F21 Office_Dining ZN,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Dining;                                 !- Space Type

SpaceList,
  Dining,                                 !- Name
  F4-F12 Office_Dining,                   !- Space Name 1
  F13-F21 Office_Dining,                  !- Space Name 2
  F22-F30 Office_Dining,                  !- Space Name 3
  F31-F37 Office_Dining;                  !- Space Name 4

Lights,
  Dining Lights,                          !- Name
  Dining,                                 !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Dining People,                          !- Name
  Dining,                                 !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Dining Elec Equip,                      !- Name
  Dining,                                 !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Office_Dining_Ceiling_1_0_10191,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_Dining ZN,               !- Zone Name
  F13-F21 Office_Dining,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_10_0 2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  37.7647, 29.0932, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 29.0932, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Dining_Floor_0_0_10080,          !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Dining ZN,               !- Zone Name
  F13-F21 Office_Dining,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 29.0932, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Dining_Partition_2_0_0 2,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Dining ZN,               !- Zone Name
  F13-F21 Office_Dining,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_19_0_10256,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Dining_Partition_3_0_0 2,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Dining ZN,               !- Zone Name
  F13-F21 Office_Dining,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_18_0_10258,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Dining_Partition_4_0_0 2,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Dining ZN,               !- Zone Name
  F13-F21 Office_Dining,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_1_Partition_2_0_10258, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Dining_Partition_5_0_0 2,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Dining ZN,               !- Zone Name
  F13-F21 Office_Dining,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Elec_Partition_2_0_10259,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Dining_Partition_6_0_10252,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Dining ZN,               !- Zone Name
  F13-F21 Office_Dining,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_1_Partition_2_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Dining_Partition_7_0_0 2,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Dining ZN,               !- Zone Name
  F13-F21 Office_Dining,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_8_0_10260,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  37.7647, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_Dining Mass,             !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_Dining ZN,               !- Zone or ZoneList Name
  F13-F21 Office_Dining,                  !- Space or SpaceList Name
  63.9177791999999;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  F13-F21 Office_Dining ZN Thermostat,    !- Name
  F13-F21 Office_Dining ZN,               !- Zone or ZoneList Name
  F13-F21 Office_Dining ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Dining Thermostat 1,                    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_Dining ZN Thermostat Schedule, !- Name
  F13-F21 Office_Dining ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_Dining ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Dining Thermostat 1,                    !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_Dining ZN,               !- Zone Name
  F13-F21 Office_Dining ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_Dining ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_Dining ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_Dining ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_Dining ZN Inlet Node List, !- Name
  F13-F21 Office_Dining ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_Dining ZN Return Node List, !- Name
  F13-F21 Office_Dining ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_Dining ZN VAV Terminal, !- Name
  F13-F21 Office_Dining ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_Dining ZN VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_Dining ZN VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_Dining ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_Dining ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.305,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_Dining ZN Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_Dining ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_Dining ZN Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_Dining ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_Dining ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_Dining ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_Dining ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F13-F21 Office_Dining ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_Dining ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_Dining ZN,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Dining Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_Dining ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_Dining ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  Dining Ventilation,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F13-F21 Office_Elec ZN,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_Elec,                    !- Name
  F13-F21 Office_Elec ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Office_Elec_Ceiling_1_0_10205,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_Elec ZN,                 !- Zone Name
  F13-F21 Office_Elec,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_16_0 2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Elec_Floor_0_0_10094,            !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Elec ZN,                 !- Zone Name
  F13-F21 Office_Elec,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Elec_Partition_2_0_10259,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Elec ZN,                 !- Zone Name
  F13-F21 Office_Elec,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Dining_Partition_5_0_0 2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Elec_Partition_3_0_0 2,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Elec ZN,                 !- Zone Name
  F13-F21 Office_Elec,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_1_Partition_6_0_10274, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Elec_Partition_4_0_10272,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Elec ZN,                 !- Zone Name
  F13-F21 Office_Elec,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Mech_Partition_2_0_0 2,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Elec_Partition_5_0_10253,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Elec ZN,                 !- Zone Name
  F13-F21 Office_Elec,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_1_Partition_3_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_Elec Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_Elec ZN,                 !- Zone or ZoneList Name
  F13-F21 Office_Elec,                    !- Space or SpaceList Name
  109.2552552;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F13-F21 Office_Elec ZN Thermostat,      !- Name
  F13-F21 Office_Elec ZN,                 !- Zone or ZoneList Name
  F13-F21 Office_Elec ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 5,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_Elec ZN Thermostat Schedule, !- Name
  F13-F21 Office_Elec ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_Elec ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 5,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_Elec ZN,                 !- Zone Name
  F13-F21 Office_Elec ZN Equipment List,  !- Zone Conditioning Equipment List Name
  F13-F21 Office_Elec ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_Elec ZN Zone Air Node,   !- Zone Air Node Name
  F13-F21 Office_Elec ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_Elec ZN Inlet Node List, !- Name
  F13-F21 Office_Elec ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_Elec ZN Return Node List, !- Name
  F13-F21 Office_Elec ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_Elec ZN VAV Terminal, !- Name
  F13-F21 Office_Elec ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_Elec ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_Elec ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_Elec ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_Elec ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.623,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_Elec ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_Elec ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_Elec ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_Elec ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_Elec ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F13-F21 Office_Elec ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_Elec ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_Elec ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
