  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_Elec ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_Elec ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_ElevatorLobby ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_ElevatorLobby,           !- Name
  F13-F21 Office_ElevatorLobby ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Lobby;                         !- Space Type

BuildingSurface:Detailed,
  Office_ElevatorLobby_Ceiling_1_0_10210, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_ElevatorLobby ZN,        !- Zone Name
  F13-F21 Office_ElevatorLobby,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_21_0 2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorLobby_Floor_0_0_10099,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_ElevatorLobby ZN,        !- Zone Name
  F13-F21 Office_ElevatorLobby,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorLobby_Partition_2_0_10262, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ElevatorLobby ZN,        !- Zone Name
  F13-F21 Office_ElevatorLobby,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_9_0_0 2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorLobby_Partition_3_0_10255, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ElevatorLobby ZN,        !- Zone Name
  F13-F21 Office_ElevatorLobby,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_1_Partition_6_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorLobby_Partition_4_0_10270, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ElevatorLobby ZN,        !- Zone Name
  F13-F21 Office_ElevatorLobby,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_15_0_0 2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorLobby_Partition_5_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ElevatorLobby ZN,        !- Zone Name
  F13-F21 Office_ElevatorLobby,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_2_Partition_3_0_10280, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_ElevatorLobby Mass,      !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_ElevatorLobby ZN,        !- Zone or ZoneList Name
  F13-F21 Office_ElevatorLobby,           !- Space or SpaceList Name
  111.483648;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F13-F21 Office_ElevatorLobby ZN Thermostat, !- Name
  F13-F21 Office_ElevatorLobby ZN,        !- Zone or ZoneList Name
  F13-F21 Office_ElevatorLobby ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elevator Lobby Thermostat 3,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_ElevatorLobby ZN Thermostat Schedule, !- Name
  F13-F21 Office_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elevator Lobby Thermostat 3,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_ElevatorLobby ZN,        !- Zone Name
  F13-F21 Office_ElevatorLobby ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_ElevatorLobby ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_ElevatorLobby ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_ElevatorLobby ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_ElevatorLobby ZN Inlet Node List, !- Name
  F13-F21 Office_ElevatorLobby ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_ElevatorLobby ZN Return Node List, !- Name
  F13-F21 Office_ElevatorLobby ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_ElevatorLobby ZN VAV Terminal, !- Name
  F13-F21 Office_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_ElevatorLobby ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_ElevatorLobby ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.391,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_ElevatorLobby ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_ElevatorLobby ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_ElevatorLobby ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F13-F21 Office_ElevatorLobby ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_ElevatorLobby ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_ElevatorLobby ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_ElevatorLobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_ElevatorLobby ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_ElevatorShaft_1 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_ElevatorShaft_1,         !- Name
  F13-F21 Office_ElevatorShaft_1 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Office_ElevatorShaft_1_Ceiling_1_0_10190, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_ElevatorShaft_1 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_9_0 2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_1_Floor_0_0_10079, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_ElevatorShaft_1 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_1,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_1_Partition_2_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ElevatorShaft_1 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Dining_Partition_6_0_10252,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_1_Partition_3_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ElevatorShaft_1 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Elec_Partition_5_0_10253,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_1_Partition_4_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ElevatorShaft_1 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Mech_Partition_5_0_10254,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_1_Partition_5_0_10246, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ElevatorShaft_1 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_3_Partition_2_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_1_Partition_6_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ElevatorShaft_1 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorLobby_Partition_3_0_10255, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_ElevatorShaft_1 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_ElevatorShaft_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_ElevatorShaft_1 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_ElevatorShaft_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_ElevatorShaft_1 ZN Inlet Node List, !- Name
  F13-F21 Office_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_ElevatorShaft_1 ZN Return Node List, !- Name
  F13-F21 Office_ElevatorShaft_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_ElevatorShaft_1 ZN VAV Terminal, !- Name
  F13-F21 Office_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_ElevatorShaft_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_ElevatorShaft_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_ElevatorShaft_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_ElevatorShaft_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F13-F21 Office_ElevatorShaft_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_ElevatorShaft_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_ElevatorShaft_1 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_ElevatorShaft_2 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_ElevatorShaft_2,         !- Name
  F13-F21 Office_ElevatorShaft_2 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Office_ElevatorShaft_2_Ceiling_1_0_10211, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_ElevatorShaft_2 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_22_0 2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_2_Floor_0_0_10100, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_ElevatorShaft_2 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_2,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_2_Partition_2_0_10279, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ElevatorShaft_2 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Partition_4_0_0 2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_2_Partition_3_0_10280, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ElevatorShaft_2 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorLobby_Partition_5_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_2_Partition_4_0_10276, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ElevatorShaft_2 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Partition_3_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_2_Partition_5_0_10278, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_ElevatorShaft_2 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_2_Partition_3_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_ElevatorShaft_2 ZN,      !- Zone Name
  F13-F21 Office_ElevatorShaft_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_ElevatorShaft_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_ElevatorShaft_2 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_ElevatorShaft_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_ElevatorShaft_2 ZN Inlet Node List, !- Name
  F13-F21 Office_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_ElevatorShaft_2 ZN Return Node List, !- Name
  F13-F21 Office_ElevatorShaft_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_ElevatorShaft_2 ZN VAV Terminal, !- Name
  F13-F21 Office_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_ElevatorShaft_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_ElevatorShaft_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_ElevatorShaft_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_ElevatorShaft_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F13-F21 Office_ElevatorShaft_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_ElevatorShaft_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_ElevatorShaft_2 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_EnclosedOffice_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_EnclosedOffice_1,        !- Name
  F13-F21 Office_EnclosedOffice_1 ZN,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ClosedOffice;                           !- Space Type

SpaceList,
  ClosedOffice,                           !- Name
  F13-F21 Office_EnclosedOffice_5,        !- Space Name 1
  F4-F12 Office_EnclosedOffice_4,         !- Space Name 2
  F22-F30 Office_EnclosedOffice_3,        !- Space Name 3
  F4-F12 Office_EnclosedOffice_2,         !- Space Name 4
  F4-F12 Office_EnclosedOffice_5,         !- Space Name 5
  F13-F21 Office_EnclosedOffice_3,        !- Space Name 6
  F31-F37 Office_EnclosedOffice_5,        !- Space Name 7
  F13-F21 Office_EnclosedOffice_4,        !- Space Name 8
  F13-F21 Office_EnclosedOffice_6,        !- Space Name 9
  F4-F12 Office_EnclosedOffice_1,         !- Space Name 10
  F13-F21 Office_EnclosedOffice_1,        !- Space Name 11
  F4-F12 Office_EnclosedOffice_3,         !- Space Name 12
  F31-F37 Office_EnclosedOffice_4,        !- Space Name 13
  F31-F37 Office_EnclosedOffice_6,        !- Space Name 14
  F13-F21 Office_EnclosedOffice_7,        !- Space Name 15
  F31-F37 Office_EnclosedOffice_1,        !- Space Name 16
  F22-F30 Office_EnclosedOffice_5,        !- Space Name 17
  F4-F12 Office_EnclosedOffice_6,         !- Space Name 18
  F4-F12 Office_EnclosedOffice_7,         !- Space Name 19
  F31-F37 Office_EnclosedOffice_2,        !- Space Name 20
  F22-F30 Office_EnclosedOffice_6,        !- Space Name 21
  F22-F30 Office_EnclosedOffice_7,        !- Space Name 22
  F22-F30 Office_EnclosedOffice_2,        !- Space Name 23
  F22-F30 Office_EnclosedOffice_1,        !- Space Name 24
  F22-F30 Office_EnclosedOffice_4,        !- Space Name 25
  F31-F37 Office_EnclosedOffice_3,        !- Space Name 26
  F13-F21 Office_EnclosedOffice_2,        !- Space Name 27
  F31-F37 Office_EnclosedOffice_7;        !- Space Name 28

Lights,
  ClosedOffice Lights,                    !- Name
  ClosedOffice,                           !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.96529370836519,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  ClosedOffice People,                    !- Name
  ClosedOffice,                           !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0511285744793712,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  ClosedOffice Elec Equip,                !- Name
  ClosedOffice,                           !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Office_EnclosedOffice_1_Ceiling_1_0_10209, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_EnclosedOffice_1 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_1,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_20_0 2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 29.0932, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 29.0932, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_1_Floor_0_0_10098, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_EnclosedOffice_1 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_1,        !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 29.0932, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_1_Partition_2_0_10258, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_1 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_1,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Dining_Partition_4_0_0 2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_1_Partition_3_0_10271, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_1 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_1,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_18_2_0 2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_1_Partition_4_0_10248, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_1 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_1,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_3_Partition_4_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_1_Partition_5_0_10273, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_1 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_1,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Mech_Partition_3_0_0 2,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_1_Partition_6_0_10274, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_1 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_1,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Elec_Partition_3_0_0 2,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_EnclosedOffice_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_EnclosedOffice_1 ZN,     !- Zone or ZoneList Name
  F13-F21 Office_EnclosedOffice_1,        !- Space or SpaceList Name
  139.35456;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  F13-F21 Office_EnclosedOffice_1 ZN Thermostat, !- Name
  F13-F21 Office_EnclosedOffice_1 ZN,     !- Zone or ZoneList Name
  F13-F21 Office_EnclosedOffice_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ClosedOffice Thermostat 1,              !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_EnclosedOffice_1 ZN Thermostat Schedule, !- Name
  F13-F21 Office_EnclosedOffice_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_EnclosedOffice_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 1,              !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_EnclosedOffice_1 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_EnclosedOffice_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_EnclosedOffice_1 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_EnclosedOffice_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_EnclosedOffice_1 ZN Inlet Node List, !- Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_EnclosedOffice_1 ZN Return Node List, !- Name
  F13-F21 Office_EnclosedOffice_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal, !- Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_EnclosedOffice_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_EnclosedOffice_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_EnclosedOffice_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.287,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.287;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F13-F21 Office_EnclosedOffice_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_EnclosedOffice_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_EnclosedOffice_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_EnclosedOffice_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_EnclosedOffice_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  ClosedOffice Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F13-F21 Office_EnclosedOffice_2 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_EnclosedOffice_2,        !- Name
  F13-F21 Office_EnclosedOffice_2 ZN,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ClosedOffice;                           !- Space Type

BuildingSurface:Detailed,
  Office_EnclosedOffice_2_Ceiling_1_0_10207, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_EnclosedOffice_2 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_2,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_18_0 2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_2_Floor_0_0_10096, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_EnclosedOffice_2 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_2,        !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_2_Partition_2_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_2 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_2,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Partition_5_0_10277,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_2_Partition_3_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_2 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_2,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_2_Partition_5_0_10278, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_2_Partition_4_0_10275, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_2 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_2,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Partition_2_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_2_Partition_5_0_10266, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_2 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_2,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_12_1_0 2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_EnclosedOffice_2 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_EnclosedOffice_2 ZN,     !- Zone or ZoneList Name
  F13-F21 Office_EnclosedOffice_2,        !- Space or SpaceList Name
  139.35456;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  F13-F21 Office_EnclosedOffice_2 ZN Thermostat, !- Name
  F13-F21 Office_EnclosedOffice_2 ZN,     !- Zone or ZoneList Name
  F13-F21 Office_EnclosedOffice_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ClosedOffice Thermostat 2,              !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_EnclosedOffice_2 ZN Thermostat Schedule, !- Name
  F13-F21 Office_EnclosedOffice_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_EnclosedOffice_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 2,              !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_EnclosedOffice_2 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_EnclosedOffice_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_EnclosedOffice_2 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_EnclosedOffice_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_EnclosedOffice_2 ZN Inlet Node List, !- Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_EnclosedOffice_2 ZN Return Node List, !- Name
  F13-F21 Office_EnclosedOffice_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal, !- Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_EnclosedOffice_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_EnclosedOffice_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_EnclosedOffice_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.284,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.284;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F13-F21 Office_EnclosedOffice_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_EnclosedOffice_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_EnclosedOffice_2 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_EnclosedOffice_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_EnclosedOffice_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_EnclosedOffice_3 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_EnclosedOffice_3,        !- Name
  F13-F21 Office_EnclosedOffice_3 ZN,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ClosedOffice;                           !- Space Type

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Ceiling_1_0_10189, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_EnclosedOffice_3 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_3,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_8_0 2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 29.0932, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 29.0932, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 18.608, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Floor_0_0_10078, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_EnclosedOffice_3 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_3,        !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 18.608, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 29.0932, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Partition_2_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_3 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_3,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_1_Partition_5_0_10246, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Partition_3_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_3 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_3,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Mech_Partition_4_0_10247,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Partition_4_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_3 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_3,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_1_Partition_4_0_10248, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Partition_5_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_3 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_3,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_18_0_10259,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 29.0932, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 29.0932, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Partition_6_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_3 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_3,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_17_0_10250,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 29.0932, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 29.0932, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 18.608, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 18.608, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Partition_7_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_3 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_3,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_16_0_10251,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 18.608, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  8.8087, 18.608, 0,                      !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_EnclosedOffice_3 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_EnclosedOffice_3 ZN,     !- Zone or ZoneList Name
  F13-F21 Office_EnclosedOffice_3,        !- Space or SpaceList Name
  63.9177792;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F13-F21 Office_EnclosedOffice_3 ZN Thermostat, !- Name
  F13-F21 Office_EnclosedOffice_3 ZN,     !- Zone or ZoneList Name
  F13-F21 Office_EnclosedOffice_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ClosedOffice Thermostat 3,              !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_EnclosedOffice_3 ZN Thermostat Schedule, !- Name
  F13-F21 Office_EnclosedOffice_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_EnclosedOffice_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 3,              !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_EnclosedOffice_3 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_3 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_EnclosedOffice_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_EnclosedOffice_3 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_EnclosedOffice_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_EnclosedOffice_3 ZN Inlet Node List, !- Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_EnclosedOffice_3 ZN Return Node List, !- Name
  F13-F21 Office_EnclosedOffice_3 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal, !- Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_EnclosedOffice_3 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_EnclosedOffice_3 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_EnclosedOffice_3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.277,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.277;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F13-F21 Office_EnclosedOffice_3 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_EnclosedOffice_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_EnclosedOffice_3 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_EnclosedOffice_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_EnclosedOffice_3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_EnclosedOffice_4 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_EnclosedOffice_4,        !- Name
  F13-F21 Office_EnclosedOffice_4 ZN,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ClosedOffice;                           !- Space Type

BuildingSurface:Detailed,
  Office_EnclosedOffice_4_Ceiling_1_0_10203, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_EnclosedOffice_4 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_4,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_14_0 2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 28.1788, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 39.8983, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 28.1788, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_4_Floor_0_0_10092, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_EnclosedOffice_4 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_4,        !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 39.8983, 0,                     !- X,Y,Z Vertex 1 {m}
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 28.1788, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_4_Partition_2_0_10243, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_4 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_4,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Partition_4_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 28.1788, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 30.6172, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_4_Partition_3_0_10229, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_4 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_4,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_4_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 30.6172, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 39.8983, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 39.8983, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_4_Partition_6_0_10244, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_4 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_4,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Partition_5_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.1788, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 28.1788, 0,                          !- X,Y,Z Vertex 2 {m}
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 28.1788, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_4_Wall_4_0_0 2,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_EnclosedOffice_4 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_4,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 39.8983, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 39.8983, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_4_Wall_4_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_EnclosedOffice_4_Wall_4_0_0 2,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.5426, 39.8983, 2.8666,                !- X,Y,Z Vertex 1 {m}
  3.5426, 39.8983, 0.3999,                !- X,Y,Z Vertex 2 {m}
  0.3072, 39.8983, 0.3999,                !- X,Y,Z Vertex 3 {m}
  0.3072, 39.8983, 2.8666;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_4_Wall_5_0_0 2,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_EnclosedOffice_4 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_4,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 28.1788, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 28.1788, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_4_Wall_5_0_0_0_0_1_Win 2, !- Name
  Window,                                 !- Surface Type
  Office_EnclosedOffice_4_Wall_5_0_0_0_0_1_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_EnclosedOffice_4_Wall_5_0_0 2,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.9404, 2.8484,                     !- X,Y,Z Vertex 1 {m}
  0, 33.9404, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 28.2958, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 28.2958, 2.8484;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_4_Wall_5_0_0_1_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Office_EnclosedOffice_4_Wall_5_0_0_1_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_EnclosedOffice_4_Wall_5_0_0 2,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.5891, 2.8484,                     !- X,Y,Z Vertex 1 {m}
  0, 39.5891, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 33.9444, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 33.9444, 2.8484;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_EnclosedOffice_4 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_EnclosedOffice_4 ZN,     !- Zone or ZoneList Name
  F13-F21 Office_EnclosedOffice_4,        !- Space or SpaceList Name
  85.7304864;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_EnclosedOffice_4 HVAC Off Infiltration, !- Name
  F13-F21 Office_EnclosedOffice_4 ZN,        !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_EnclosedOffice_4 HVAC On Infiltration, !- Name
  F13-F21 Office_EnclosedOffice_4 ZN,        !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F13-F21 Office_EnclosedOffice_4 ZN Thermostat, !- Name
  F13-F21 Office_EnclosedOffice_4 ZN,     !- Zone or ZoneList Name
  F13-F21 Office_EnclosedOffice_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ClosedOffice Thermostat 4,              !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_EnclosedOffice_4 ZN Thermostat Schedule, !- Name
  F13-F21 Office_EnclosedOffice_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_EnclosedOffice_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 4,              !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_EnclosedOffice_4 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_EnclosedOffice_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_EnclosedOffice_4 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_EnclosedOffice_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_EnclosedOffice_4 ZN Inlet Node List, !- Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_EnclosedOffice_4 ZN Return Node List, !- Name
  F13-F21 Office_EnclosedOffice_4 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal, !- Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_EnclosedOffice_4 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_EnclosedOffice_4 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_4 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_EnclosedOffice_4 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.054,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.054;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F13-F21 Office_EnclosedOffice_4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_EnclosedOffice_4 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_EnclosedOffice_4 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_EnclosedOffice_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_EnclosedOffice_4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_EnclosedOffice_5 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_EnclosedOffice_5,        !- Name
  F13-F21 Office_EnclosedOffice_5 ZN,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ClosedOffice;                           !- Space Type

BuildingSurface:Detailed,
  Office_EnclosedOffice_5_Ceiling_1_0_10202, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_EnclosedOffice_5 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_5,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_13_0 2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.2004,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2004;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_5_Floor_0_0_10091, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_EnclosedOffice_5 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_5,        !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_5_Partition_2_0_10235, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_5 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_5,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_1_Partition_4_0_0 2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_5_Partition_3_0_10245, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_5 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_5,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Partition_7_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_5_Wall_4_0_0 2,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_EnclosedOffice_5 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_5,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2004;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_5_Wall_4_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Office_EnclosedOffice_5_Wall_4_0_0_0_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_EnclosedOffice_5_Wall_4_0_0 2,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.5426, 2.8666,                      !- X,Y,Z Vertex 1 {m}
  0, 3.5426, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  0, 0.3072, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  0, 0.3072, 2.8666;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_5_Wall_5_0_0 2,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_EnclosedOffice_5 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_5,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2004,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.2847, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_5_Wall_5_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_EnclosedOffice_5_Wall_5_0_0 2,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.3072, 0, 2.8546,                      !- X,Y,Z Vertex 1 {m}
  0.3072, 0, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  7.1697, 0, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  7.1697, 0, 2.8546;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_EnclosedOffice_5 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_EnclosedOffice_5 ZN,     !- Zone or ZoneList Name
  F13-F21 Office_EnclosedOffice_5,        !- Space or SpaceList Name
  53.28903744;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_EnclosedOffice_5 HVAC Off Infiltration, !- Name
  F13-F21 Office_EnclosedOffice_5 ZN,        !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_EnclosedOffice_5 HVAC On Infiltration, !- Name
  F13-F21 Office_EnclosedOffice_5 ZN,        !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F13-F21 Office_EnclosedOffice_5 ZN Thermostat, !- Name
  F13-F21 Office_EnclosedOffice_5 ZN,     !- Zone or ZoneList Name
  F13-F21 Office_EnclosedOffice_5 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ClosedOffice Thermostat 5,              !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_EnclosedOffice_5 ZN Thermostat Schedule, !- Name
  F13-F21 Office_EnclosedOffice_5 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_EnclosedOffice_5 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 5,              !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_EnclosedOffice_5 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_5 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_EnclosedOffice_5 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_EnclosedOffice_5 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_EnclosedOffice_5 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_EnclosedOffice_5 ZN Inlet Node List, !- Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_EnclosedOffice_5 ZN Return Node List, !- Name
  F13-F21 Office_EnclosedOffice_5 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal, !- Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_EnclosedOffice_5 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_EnclosedOffice_5 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_5 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_EnclosedOffice_5 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.064,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.064;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F13-F21 Office_EnclosedOffice_5 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_EnclosedOffice_5 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_EnclosedOffice_5 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_EnclosedOffice_5 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_EnclosedOffice_5 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_EnclosedOffice_6 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_EnclosedOffice_6,        !- Name
  F13-F21 Office_EnclosedOffice_6 ZN,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ClosedOffice;                           !- Space Type

BuildingSurface:Detailed,
  Office_EnclosedOffice_6_Ceiling_1_0_10186, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_EnclosedOffice_6 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_6,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_6_0 2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 11.7196, 3.2004,               !- X,Y,Z Vertex 2 {m}
  44.135, 11.7196, 3.2004,                !- X,Y,Z Vertex 3 {m}
  44.135, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_6_Floor_0_0_10075, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_EnclosedOffice_6 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_6,        !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 11.7196, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  44.135, 11.7196, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_6_Partition_3_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_6 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_6,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_3_Partition_8_0_10240, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 11.7196, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 11.7196, 0,                    !- X,Y,Z Vertex 2 {m}
  44.135, 11.7196, 0,                     !- X,Y,Z Vertex 3 {m}
  44.135, 11.7196, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_6_Partition_4_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_6 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_6,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_3_Partition_7_0_10241, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 11.7196, 3.2004,                !- X,Y,Z Vertex 1 {m}
  44.135, 11.7196, 0,                     !- X,Y,Z Vertex 2 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  44.135, 9.2812, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_6_Partition_5_0_10236, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_6 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_6,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Partition_2_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 9.2812, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  44.135, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_6_Wall_2_0_0 2,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_EnclosedOffice_6 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_6,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 11.7196, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 11.7196, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_6_Wall_2_0_0_0_0_1_Win 2, !- Name
  Window,                                 !- Surface Type
  Office_EnclosedOffice_6_Wall_2_0_0_0_0_1_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_EnclosedOffice_6_Wall_2_0_0 2,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 5.9579, 2.8484,                !- X,Y,Z Vertex 1 {m}
  46.5734, 5.9579, 0.4019,                !- X,Y,Z Vertex 2 {m}
  46.5734, 11.6026, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 11.6026, 2.8484;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_6_Wall_2_0_0_1_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Office_EnclosedOffice_6_Wall_2_0_0_1_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_EnclosedOffice_6_Wall_2_0_0 2,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 0.3092, 2.8484,                !- X,Y,Z Vertex 1 {m}
  46.5734, 0.3092, 0.4019,                !- X,Y,Z Vertex 2 {m}
  46.5734, 5.9539, 0.4019,                !- X,Y,Z Vertex 3 {m}
  46.5734, 5.9539, 2.8484;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_6_Wall_6_0_0 2,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_EnclosedOffice_6 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_6,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_6_Wall_6_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_EnclosedOffice_6_Wall_6_0_0 2,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  44.25, 0, 2.8803,                       !- X,Y,Z Vertex 1 {m}
  44.25, 0, 0.3999,                       !- X,Y,Z Vertex 2 {m}
  46.2662, 0, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  46.2662, 0, 2.8803;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_EnclosedOffice_6 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_EnclosedOffice_6 ZN,     !- Zone or ZoneList Name
  F13-F21 Office_EnclosedOffice_6,        !- Space or SpaceList Name
  57.15414528;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_EnclosedOffice_6 HVAC Off Infiltration, !- Name
  F13-F21 Office_EnclosedOffice_6 ZN,        !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_EnclosedOffice_6 HVAC On Infiltration, !- Name
  F13-F21 Office_EnclosedOffice_6 ZN,        !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F13-F21 Office_EnclosedOffice_6 ZN Thermostat, !- Name
  F13-F21 Office_EnclosedOffice_6 ZN,     !- Zone or ZoneList Name
  F13-F21 Office_EnclosedOffice_6 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ClosedOffice Thermostat 6,              !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_EnclosedOffice_6 ZN Thermostat Schedule, !- Name
  F13-F21 Office_EnclosedOffice_6 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_EnclosedOffice_6 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 6,              !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_EnclosedOffice_6 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_6 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_EnclosedOffice_6 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_EnclosedOffice_6 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_EnclosedOffice_6 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_EnclosedOffice_6 ZN Inlet Node List, !- Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_EnclosedOffice_6 ZN Return Node List, !- Name
  F13-F21 Office_EnclosedOffice_6 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal, !- Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_EnclosedOffice_6 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_EnclosedOffice_6 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_6 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_EnclosedOffice_6 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.042,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.042;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F13-F21 Office_EnclosedOffice_6 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_EnclosedOffice_6 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_EnclosedOffice_6 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_EnclosedOffice_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_EnclosedOffice_6 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_EnclosedOffice_7 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_EnclosedOffice_7,        !- Name
  F13-F21 Office_EnclosedOffice_7 ZN,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ClosedOffice;                           !- Space Type

BuildingSurface:Detailed,
  Office_EnclosedOffice_7_Ceiling_1_0_10180, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_EnclosedOffice_7 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_7,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_2_0 2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  39.2887, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_7_Floor_0_0_10069, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_EnclosedOffice_7 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_7,        !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_7_Partition_4_0_10226, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_7 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_7,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_2_Partition_2_0_0 2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_7_Partition_5_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_EnclosedOffice_7 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_7,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_3_Partition_3_0_10228, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_7_Wall_2_0_0 2,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_EnclosedOffice_7 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_7,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_7_Wall_2_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Office_EnclosedOffice_7_Wall_2_0_0_0_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_EnclosedOffice_7_Wall_2_0_0 2,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 36.3557, 2.8666,               !- X,Y,Z Vertex 1 {m}
  46.5734, 36.3557, 0.3999,               !- X,Y,Z Vertex 2 {m}
  46.5734, 39.5911, 0.3999,               !- X,Y,Z Vertex 3 {m}
  46.5734, 39.5911, 2.8666;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_7_Wall_3_0_0 2,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_EnclosedOffice_7 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_7,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_7_Wall_3_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_EnclosedOffice_7_Wall_3_0_0 2,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.2662, 39.8983, 2.8546,               !- X,Y,Z Vertex 1 {m}
  46.2662, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  39.4037, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  39.4037, 39.8983, 2.8546;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_EnclosedOffice_7 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_EnclosedOffice_7 ZN,     !- Zone or ZoneList Name
  F13-F21 Office_EnclosedOffice_7,        !- Space or SpaceList Name
  53.28903744;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_EnclosedOffice_7 HVAC Off Infiltration, !- Name
  F13-F21 Office_EnclosedOffice_7 ZN,        !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_EnclosedOffice_7 HVAC On Infiltration, !- Name
  F13-F21 Office_EnclosedOffice_7 ZN,        !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F13-F21 Office_EnclosedOffice_7 ZN Thermostat, !- Name
  F13-F21 Office_EnclosedOffice_7 ZN,     !- Zone or ZoneList Name
  F13-F21 Office_EnclosedOffice_7 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ClosedOffice Thermostat 7,              !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_EnclosedOffice_7 ZN Thermostat Schedule, !- Name
  F13-F21 Office_EnclosedOffice_7 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_EnclosedOffice_7 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 7,              !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_EnclosedOffice_7 ZN,     !- Zone Name
  F13-F21 Office_EnclosedOffice_7 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_EnclosedOffice_7 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_EnclosedOffice_7 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_EnclosedOffice_7 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_EnclosedOffice_7 ZN Inlet Node List, !- Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_EnclosedOffice_7 ZN Return Node List, !- Name
  F13-F21 Office_EnclosedOffice_7 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal, !- Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_EnclosedOffice_7 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_EnclosedOffice_7 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_EnclosedOffice_7 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_EnclosedOffice_7 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.068,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.068;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F13-F21 Office_EnclosedOffice_7 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_EnclosedOffice_7 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_EnclosedOffice_7 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_EnclosedOffice_7 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_EnclosedOffice_7 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_Mech ZN,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_Mech,                    !- Name
  F13-F21 Office_Mech ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Office_Mech_Ceiling_1_0_10204,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_Mech ZN,                 !- Zone Name
  F13-F21 Office_Mech,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_15_0 2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Mech_Floor_0_0_10093,            !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Mech ZN,                 !- Zone Name
  F13-F21 Office_Mech,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Mech_Partition_2_0_0 2,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Mech ZN,                 !- Zone Name
  F13-F21 Office_Mech,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Elec_Partition_4_0_10272,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Mech_Partition_3_0_0 2,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Mech ZN,                 !- Zone Name
  F13-F21 Office_Mech,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_1_Partition_5_0_10273, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Mech_Partition_4_0_10247,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Mech ZN,                 !- Zone Name
  F13-F21 Office_Mech,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_3_Partition_3_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Mech_Partition_5_0_10254,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Mech ZN,                 !- Zone Name
  F13-F21 Office_Mech,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_1_Partition_4_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_Mech Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_Mech ZN,                 !- Zone or ZoneList Name
  F13-F21 Office_Mech,                    !- Space or SpaceList Name
  124.8631488;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F13-F21 Office_Mech ZN Thermostat,      !- Name
  F13-F21 Office_Mech ZN,                 !- Zone or ZoneList Name
  F13-F21 Office_Mech ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 6,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_Mech ZN Thermostat Schedule, !- Name
  F13-F21 Office_Mech ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_Mech ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 6,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_Mech ZN,                 !- Zone Name
  F13-F21 Office_Mech ZN Equipment List,  !- Zone Conditioning Equipment List Name
  F13-F21 Office_Mech ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_Mech ZN Zone Air Node,   !- Zone Air Node Name
  F13-F21 Office_Mech ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_Mech ZN Inlet Node List, !- Name
  F13-F21 Office_Mech ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_Mech ZN Return Node List, !- Name
  F13-F21 Office_Mech ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_Mech ZN VAV Terminal, !- Name
  F13-F21 Office_Mech ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_Mech ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_Mech ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_Mech ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_Mech ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.631,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_Mech ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_Mech ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_Mech ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_Mech ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_Mech ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F13-F21 Office_Mech ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_Mech ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_Mech ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_Mech ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_Mech ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_OpenOffice_1 ZN,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_OpenOffice_1,            !- Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  OpenOffice;                             !- Space Type

BuildingSurface:Detailed,
  Office_OpenOffice_1_Ceiling_1_0_10189,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_7_0 2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  3.6576, 28.1788, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 28.1788, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Ceiling_1_0_10190,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_7_3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 30.6172, 3.2004,                !- X,Y,Z Vertex 2 {m}
  3.6576, 30.6172, 3.2004,                !- X,Y,Z Vertex 3 {m}
  3.6576, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Floor_0_0_10078,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_1,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 1 {m}
  7.2847, 28.1788, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 30.6172, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Floor_0_0_10079,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_1,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 28.1788, 0,                     !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.1788, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Partition_2_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_4_0_10242,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 9.2812, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 30.6172, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Partition_3_0_10230, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_5_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 30.6172, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 30.6172, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Partition_4_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_4_Partition_2_0_10243, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 30.6172, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 28.1788, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Partition_5_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_4_Partition_6_0_10244, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 28.1788, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 28.1788, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 28.1788, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Partition_7_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_5_Partition_3_0_10245, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Partition_8_0_10239, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Partition_5_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 9.2812, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Wall_6_0_0 2,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_1,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.1788, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 28.1788, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_1_Wall_6_0_0_0_0_3_Win 2, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_1_Wall_6_0_0_0_0_3_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_1_Wall_6_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.8434, 2.8449,                      !- X,Y,Z Vertex 1 {m}
  0, 9.8434, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  0, 3.7746, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 3.7746, 2.8449;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_1_Wall_6_0_0_1_0_2_Win 2, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_1_Wall_6_0_0_1_0_2_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_1_Wall_6_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.9162, 2.8449,                     !- X,Y,Z Vertex 1 {m}
  0, 15.9162, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 9.8474, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 9.8474, 2.8449;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_1_Wall_6_0_0_2_0_1_Win 2, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_1_Wall_6_0_0_2_0_1_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_1_Wall_6_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.989, 2.8449,                      !- X,Y,Z Vertex 1 {m}
  0, 21.989, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  0, 15.9202, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 15.9202, 2.8449;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_1_Wall_6_0_0_3_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_1_Wall_6_0_0_3_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_1_Wall_6_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.0618, 2.8449,                     !- X,Y,Z Vertex 1 {m}
  0, 28.0618, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 21.993, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 21.993, 2.8449;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_OpenOffice_1 Mass,       !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone or ZoneList Name
  F13-F21 Office_OpenOffice_1,            !- Space or SpaceList Name
  374.94781256;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_OpenOffice_1 HVAC Off Infiltration, !- Name
  F13-F21 Office_OpenOffice_1 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_OpenOffice_1 HVAC On Infiltration, !- Name
  F13-F21 Office_OpenOffice_1 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F13-F21 Office_OpenOffice_1 ZN DaylightingControls, !- Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F13-F21 Office_OpenOffice_1 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F13-F21 Office_OpenOffice_1 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.372,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F13-F21 Office_OpenOffice_1 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.386,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F13-F21 Office_OpenOffice_1 Daylt Sensor 1, !- Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone or Space Name
  1.877634,                               !- X-Coordinate of Reference Point {m}
  6.809,                                  !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F13-F21 Office_OpenOffice_1 Daylt Sensor 2, !- Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone or Space Name
  3.783717,                               !- X-Coordinate of Reference Point {m}
  6.809,                                  !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F13-F21 Office_OpenOffice_1 ZN Thermostat, !- Name
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone or ZoneList Name
  F13-F21 Office_OpenOffice_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OpenOffice Thermostat 2,                !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_OpenOffice_1 ZN Thermostat Schedule, !- Name
  F13-F21 Office_OpenOffice_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_OpenOffice_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 2,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_OpenOffice_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_OpenOffice_1 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_OpenOffice_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_OpenOffice_1 ZN Inlet Node List, !- Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_OpenOffice_1 ZN Return Node List, !- Name
  F13-F21 Office_OpenOffice_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_OpenOffice_1 ZN VAV Terminal, !- Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_OpenOffice_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_OpenOffice_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_OpenOffice_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_OpenOffice_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.104,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.104;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F13-F21 Office_OpenOffice_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F13-F21 Office_OpenOffice_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_OpenOffice_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_OpenOffice_1 ZN,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_OpenOffice_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_OpenOffice_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_OpenOffice_2 ZN,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_OpenOffice_2,            !- Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  OpenOffice;                             !- Space Type

BuildingSurface:Detailed,
  Office_OpenOffice_2_Ceiling_1_0_10186,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_5_0 2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  44.135, 3.6576, 3.2004,                 !- X,Y,Z Vertex 2 {m}
  9.7231, 3.6576, 3.2004,                 !- X,Y,Z Vertex 3 {m}
  9.7231, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Ceiling_1_0_10187,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_5_3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  44.135, 9.2812, 3.2004,                 !- X,Y,Z Vertex 2 {m}
  7.2847, 9.2812, 3.2004,                 !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Floor_0_0_10075,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_2,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 1 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.7231, 9.2812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Floor_0_0_10076,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_2,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 9.2812, 0,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 9.2812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Partition_2_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_6_Partition_5_0_10236, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  44.135, 9.2812, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Partition_3_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_3_Partition_6_0_10237, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 9.2812, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 3 {m}
  39.2887, 9.2812, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Partition_4_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_5_0_10238,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 9.2812, 3.2004,                !- X,Y,Z Vertex 1 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 9.2812, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Partition_5_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Partition_8_0_10239, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 9.2812, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Partition_6_0_10234, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_1_Partition_3_0_0 2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  9.7231, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Partition_7_0_10233, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_1_Partition_2_0_0 2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.7231, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Wall_8_0_0 2,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_2,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  44.135, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_2_Wall_8_0_0_0_0_5_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_2_Wall_8_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.3251, 0, 2.844,                      !- X,Y,Z Vertex 1 {m}
  38.3251, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  44.018, 0, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  44.018, 0, 2.844;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_2_Wall_8_0_0_1_0_4_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_2_Wall_8_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.6281, 0, 2.844,                      !- X,Y,Z Vertex 1 {m}
  32.6281, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  38.3211, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  38.3211, 0, 2.844;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_2_Wall_8_0_0_2_0_3_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_2_Wall_8_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.9311, 0, 2.844,                      !- X,Y,Z Vertex 1 {m}
  26.9311, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  32.6241, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  32.6241, 0, 2.844;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_2_Wall_8_0_0_3_0_2_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_2_Wall_8_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.2341, 0, 2.844,                      !- X,Y,Z Vertex 1 {m}
  21.2341, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  26.9271, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  26.9271, 0, 2.844;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_2_Wall_8_0_0_4_0_1_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_2_Wall_8_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.5371, 0, 2.844,                      !- X,Y,Z Vertex 1 {m}
  15.5371, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  21.2301, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  21.2301, 0, 2.844;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_2_Wall_8_0_0_5_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_2_Wall_8_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8401, 0, 2.844,                       !- X,Y,Z Vertex 1 {m}
  9.8401, 0, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  15.5331, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  15.5331, 0, 2.844;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_OpenOffice_2 Mass,       !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone or ZoneList Name
  F13-F21 Office_OpenOffice_2,            !- Space or SpaceList Name
  666.19262504;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_OpenOffice_2 HVAC Off Infiltration, !- Name
  F13-F21 Office_OpenOffice_2 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_OpenOffice_2 HVAC On Infiltration, !- Name
  F13-F21 Office_OpenOffice_2 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F13-F21 Office_OpenOffice_2 ZN DaylightingControls, !- Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F13-F21 Office_OpenOffice_2 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F13-F21 Office_OpenOffice_2 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.294,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F13-F21 Office_OpenOffice_2 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.302,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F13-F21 Office_OpenOffice_2 Daylt Sensor 1, !- Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone or Space Name
  41.17155,                               !- X-Coordinate of Reference Point {m}
  1.87704,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F13-F21 Office_OpenOffice_2 Daylt Sensor 2, !- Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone or Space Name
  41.17155,                               !- X-Coordinate of Reference Point {m}
  3.78252,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F13-F21 Office_OpenOffice_2 ZN Thermostat, !- Name
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone or ZoneList Name
  F13-F21 Office_OpenOffice_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OpenOffice Thermostat 3,                !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_OpenOffice_2 ZN Thermostat Schedule, !- Name
  F13-F21 Office_OpenOffice_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_OpenOffice_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 3,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_OpenOffice_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_OpenOffice_2 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_OpenOffice_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_OpenOffice_2 ZN Inlet Node List, !- Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_OpenOffice_2 ZN Return Node List, !- Name
  F13-F21 Office_OpenOffice_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_OpenOffice_2 ZN VAV Terminal, !- Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_OpenOffice_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_OpenOffice_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_OpenOffice_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_OpenOffice_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.162,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.162;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F13-F21 Office_OpenOffice_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F13-F21 Office_OpenOffice_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_OpenOffice_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_OpenOffice_2 ZN,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_OpenOffice_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_OpenOffice_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_OpenOffice_3 ZN,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_OpenOffice_3,            !- Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  OpenOffice;                             !- Space Type

BuildingSurface:Detailed,
  Office_OpenOffice_3_Ceiling_1_0_10202,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_12_3,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 9.2812, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  44.135, 36.2407, 3.2004,                !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 3 {m}
  39.2887, 9.2812, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Ceiling_1_0_10203,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_12_0 2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 11.7196, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 36.2407, 3.2004,               !- X,Y,Z Vertex 2 {m}
  44.135, 36.2407, 3.2004,                !- X,Y,Z Vertex 3 {m}
  44.135, 11.7196, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Floor_0_0_10091,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_3,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 11.7196, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 11.7196, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Floor_0_0_10092,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_3,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 11.7196, 0,                     !- X,Y,Z Vertex 1 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 3 {m}
  39.2887, 11.7196, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Partition_3_0_10228, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_7_Partition_5_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Partition_4_0_10232, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_7_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 30.6172, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Partition_5_0_10261, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_2_0_0 2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 30.6172, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 3 {m}
  39.2887, 9.2812, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Partition_6_0_10237, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Partition_3_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 9.2812, 3.2004,                !- X,Y,Z Vertex 1 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 2 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  44.135, 9.2812, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Partition_7_0_10241, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_6_Partition_4_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 9.2812, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  44.135, 11.7196, 0,                     !- X,Y,Z Vertex 3 {m}
  44.135, 11.7196, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Partition_8_0_10240, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_6_Partition_3_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 11.7196, 3.2004,                !- X,Y,Z Vertex 1 {m}
  44.135, 11.7196, 0,                     !- X,Y,Z Vertex 2 {m}
  46.5734, 11.7196, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 11.7196, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Wall_2_0_0 2,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_3,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 11.7196, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 11.7196, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_3_Wall_2_0_0_0_0_3_Win 2, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_3_Wall_2_0_0_0_0_3_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_3_Wall_2_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 30.0549, 2.8449,               !- X,Y,Z Vertex 1 {m}
  46.5734, 30.0549, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 36.1237, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 36.1237, 2.8449;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_3_Wall_2_0_0_1_0_2_Win 2, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_3_Wall_2_0_0_1_0_2_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_3_Wall_2_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 23.9821, 2.8449,               !- X,Y,Z Vertex 1 {m}
  46.5734, 23.9821, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 30.0509, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 30.0509, 2.8449;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_3_Wall_2_0_0_2_0_1_Win 2, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_3_Wall_2_0_0_2_0_1_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_3_Wall_2_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 17.9094, 2.8449,               !- X,Y,Z Vertex 1 {m}
  46.5734, 17.9094, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 23.9781, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 23.9781, 2.8449;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_3_Wall_2_0_0_3_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_3_Wall_2_0_0_3_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_3_Wall_2_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 11.8366, 2.8449,               !- X,Y,Z Vertex 1 {m}
  46.5734, 11.8366, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 17.9054, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 17.9054, 2.8449;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_OpenOffice_3 Mass,       !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone or ZoneList Name
  F13-F21 Office_OpenOffice_3,            !- Space or SpaceList Name
  380.89215018;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_OpenOffice_3 HVAC Off Infiltration, !- Name
  F13-F21 Office_OpenOffice_3 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_OpenOffice_3 HVAC On Infiltration, !- Name
  F13-F21 Office_OpenOffice_3 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F13-F21 Office_OpenOffice_3 ZN DaylightingControls, !- Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F13-F21 Office_OpenOffice_3 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F13-F21 Office_OpenOffice_3 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.369,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F13-F21 Office_OpenOffice_3 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.386,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F13-F21 Office_OpenOffice_3 Daylt Sensor 1, !- Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone or Space Name
  44.695766,                              !- X-Coordinate of Reference Point {m}
  33.0893,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F13-F21 Office_OpenOffice_3 Daylt Sensor 2, !- Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone or Space Name
  42.789683,                              !- X-Coordinate of Reference Point {m}
  33.0893,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F13-F21 Office_OpenOffice_3 ZN Thermostat, !- Name
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone or ZoneList Name
  F13-F21 Office_OpenOffice_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OpenOffice Thermostat 4,                !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_OpenOffice_3 ZN Thermostat Schedule, !- Name
  F13-F21 Office_OpenOffice_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_OpenOffice_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 4,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_3 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_OpenOffice_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_OpenOffice_3 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_OpenOffice_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_OpenOffice_3 ZN Inlet Node List, !- Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_OpenOffice_3 ZN Return Node List, !- Name
  F13-F21 Office_OpenOffice_3 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_OpenOffice_3 ZN VAV Terminal, !- Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_OpenOffice_3 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_OpenOffice_3 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_OpenOffice_3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_OpenOffice_3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.11;                                   !- Value Until Time 3

Schedule:Week:Daily,
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F13-F21 Office_OpenOffice_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F13-F21 Office_OpenOffice_3 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_OpenOffice_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_OpenOffice_3 ZN,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_OpenOffice_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_OpenOffice_3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_OpenOffice_4 ZN,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_OpenOffice_4,            !- Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  OpenOffice;                             !- Space Type

BuildingSurface:Detailed,
  Office_OpenOffice_4_Ceiling_1_0_10183,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_3_0 2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  35.3263, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  3.6576, 39.8983, 3.2004,                !- X,Y,Z Vertex 3 {m}
  3.6576, 36.2407, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Ceiling_1_0_10184,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_3_3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 30.6172, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 2 {m}
  3.6576, 36.2407, 3.2004,                !- X,Y,Z Vertex 3 {m}
  3.6576, 30.6172, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Floor_0_0_10072,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_4,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  35.3263, 30.6172, 0,                    !- X,Y,Z Vertex 2 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 39.8983, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Floor_0_0_10073,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_4,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 30.6172, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 36.2407, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Partition_2_0_10224, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Classroom_Partition_4_0_0 2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Partition_4_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_4_Partition_3_0_10229, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 39.8983, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 39.8983, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 30.6172, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Partition_5_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Partition_3_0_10230, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 30.6172, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 30.6172, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Partition_6_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_3_0_10231,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 30.6172, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 2 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 30.6172, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Partition_7_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_3_Partition_4_0_10232, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 30.6172, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Partition_8_0_10227, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_2_Partition_5_0_0 2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Partition_9_0_10225, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Classroom_Partition_5_0_0 2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Wall_3_0_0 2,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_4,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  35.3263, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  3.6576, 39.8983, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 39.8983, 3.2004;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_4_Wall_3_0_0_0_0_5_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_4_Wall_3_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.0104, 39.8983, 2.8442,                !- X,Y,Z Vertex 1 {m}
  9.0104, 39.8983, 0.4019,                !- X,Y,Z Vertex 2 {m}
  3.7746, 39.8983, 0.4019,                !- X,Y,Z Vertex 3 {m}
  3.7746, 39.8983, 2.8442;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_4_Wall_3_0_0_1_0_4_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_4_Wall_3_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.2502, 39.8983, 2.8442,               !- X,Y,Z Vertex 1 {m}
  14.2502, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  9.0144, 39.8983, 0.4019,                !- X,Y,Z Vertex 3 {m}
  9.0144, 39.8983, 2.8442;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_4_Wall_3_0_0_2_0_3_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_4_Wall_3_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.49, 39.8983, 2.8442,                 !- X,Y,Z Vertex 1 {m}
  19.49, 39.8983, 0.4019,                 !- X,Y,Z Vertex 2 {m}
  14.2542, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  14.2542, 39.8983, 2.8442;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_4_Wall_3_0_0_3_0_2_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_4_Wall_3_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.7297, 39.8983, 2.8442,               !- X,Y,Z Vertex 1 {m}
  24.7297, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  19.494, 39.8983, 0.4019,                !- X,Y,Z Vertex 3 {m}
  19.494, 39.8983, 2.8442;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_4_Wall_3_0_0_4_0_1_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_4_Wall_3_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.9695, 39.8983, 2.8442,               !- X,Y,Z Vertex 1 {m}
  29.9695, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  24.7337, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  24.7337, 39.8983, 2.8442;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_4_Wall_3_0_0_5_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_4_Wall_3_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2093, 39.8983, 2.8442,               !- X,Y,Z Vertex 1 {m}
  35.2093, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  29.9735, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  29.9735, 39.8983, 2.8442;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_OpenOffice_4 Mass,       !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone or ZoneList Name
  F13-F21 Office_OpenOffice_4,            !- Space or SpaceList Name
  632.40585594;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_OpenOffice_4 HVAC Off Infiltration, !- Name
  F13-F21 Office_OpenOffice_4 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_OpenOffice_4 HVAC On Infiltration, !- Name
  F13-F21 Office_OpenOffice_4 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F13-F21 Office_OpenOffice_4 ZN DaylightingControls, !- Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F13-F21 Office_OpenOffice_4 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F13-F21 Office_OpenOffice_4 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.285,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F13-F21 Office_OpenOffice_4 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.293,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F13-F21 Office_OpenOffice_4 Daylt Sensor 1, !- Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone or Space Name
  6.3925,                                 !- X-Coordinate of Reference Point {m}
  38.021128,                              !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F13-F21 Office_OpenOffice_4 Daylt Sensor 2, !- Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone or Space Name
  6.3925,                                 !- X-Coordinate of Reference Point {m}
  36.115514,                              !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F13-F21 Office_OpenOffice_4 ZN Thermostat, !- Name
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone or ZoneList Name
  F13-F21 Office_OpenOffice_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OpenOffice Thermostat 5,                !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_OpenOffice_4 ZN Thermostat Schedule, !- Name
  F13-F21 Office_OpenOffice_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_OpenOffice_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 5,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone Name
  F13-F21 Office_OpenOffice_4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_OpenOffice_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_OpenOffice_4 ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_OpenOffice_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_OpenOffice_4 ZN Inlet Node List, !- Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_OpenOffice_4 ZN Return Node List, !- Name
  F13-F21 Office_OpenOffice_4 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_OpenOffice_4 ZN VAV Terminal, !- Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_OpenOffice_4 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_OpenOffice_4 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_OpenOffice_4 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_OpenOffice_4 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.201,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.201;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F13-F21 Office_OpenOffice_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F13-F21 Office_OpenOffice_4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_OpenOffice_4 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_OpenOffice_4 ZN,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_OpenOffice_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_OpenOffice_4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F13-F21 Office_Plenum ZN,               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  72.51192,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  F13-F21 Office_Plenum,                  !- Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Plenum Space Type;                      !- Space Type

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_0_0 2,          !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 1.0058,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_1_0 2,          !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 1.0058,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_2_0 2,          !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9493, 1.0058,               !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 1.0058,               !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_2_11,           !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9493, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  34.7167, 39.8983, 1.0058,               !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_2_12,           !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_2_13,           !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_2_14,           !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 1.0058,               !- X,Y,Z Vertex 2 {m}
  0, 19.9493, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0058;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_2_15,           !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 1.0058,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 19.9493, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_3_0 2,          !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_4_0 2,          !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 1.0058,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 1.0058,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_5_0 2,          !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 1.0058,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 1.0058;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_0_0 2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Classroom_Ceiling_1_0_10178,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_10_0 2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Dining_Ceiling_1_0_10191,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 29.0932, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_0 2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10207,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 18.608, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_15,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10208,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 29.0932, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 29.0932, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_16,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10206,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 29.0932, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 30.6172, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_17,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10209,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 19.9493, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 19.9493, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_18,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10211,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 30.6172, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 19.9493, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 19.9493, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 30.6172, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_19,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10212,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 9.2812, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 10.8052, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_20,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10210,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_21,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10213,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 2 {m}
  37.7647, 9.2812, 0,                     !- X,Y,Z Vertex 3 {m}
  37.7647, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_12_0 2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_3_Ceiling_1_0_10203,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 11.7196, 0,                    !- X,Y,Z Vertex 2 {m}
  44.135, 11.7196, 0,                     !- X,Y,Z Vertex 3 {m}
  44.135, 36.2407, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_12_3,             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_3_Ceiling_1_0_10202,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 36.2407, 0,                     !- X,Y,Z Vertex 1 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_13_0 2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_5_Ceiling_1_0_10202, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_14_0 2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_4_Ceiling_1_0_10203, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 39.8983, 0,                     !- X,Y,Z Vertex 1 {m}
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 28.1788, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_15_0 2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Mech_Ceiling_1_0_10204,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_16_0 2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Elec_Ceiling_1_0_10205,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_17_0 2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Ceiling_1_0_10206, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_18_0 2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_2_Ceiling_1_0_10207, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_19_0 2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Ceiling_1_0_10208,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_1_0 2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_2_Ceiling_1_0_10179,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_20_0 2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_1_Ceiling_1_0_10209, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 29.0932, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_21_0 2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorLobby_Ceiling_1_0_10210, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_22_0 2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_2_Ceiling_1_0_10211, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_2_0 2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_7_Ceiling_1_0_10180, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_3_0 2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Ceiling_1_0_10183,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  3.6576, 36.2407, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 39.8983, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_3_3,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Ceiling_1_0_10184,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 2 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 36.2407, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_4_0 2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_1_Ceiling_1_0_10183,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_5_0 2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Ceiling_1_0_10186,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.7231, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_5_3,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Ceiling_1_0_10187,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 1 {m}
  44.135, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 9.2812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_6_0 2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_6_Ceiling_1_0_10186, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 11.7196, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  44.135, 11.7196, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_7_0 2,            !- Name
  Floor,                                  !- Surface Type
