  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Ceiling_1_0_10189,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 1 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.1788, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_7_3,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Ceiling_1_0_10190,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 30.6172, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_8_0 2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_3_Ceiling_1_0_10189, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 18.608, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 29.0932, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_9_0 2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_1_Ceiling_1_0_10190, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Wall_2_0_0 2,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Wall_3_0_0 2,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Wall_4_0_0 2,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0058;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Wall_5_0_0 2,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone Name
  F13-F21 Office_Plenum,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0058,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_Plenum Mass,             !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_Plenum ZN,               !- Zone or ZoneList Name
  F13-F21 Office_Plenum,                  !- Space or SpaceList Name
  3716.39897044;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_Plenum HVAC Off Infiltration, !- Name
  F13-F21 Office_Plenum ZN,                  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F13-F21 Office_Plenum HVAC On Infiltration, !- Name
  F13-F21 Office_Plenum ZN,                  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Zone,
  F13-F21 Office_Restroom ZN,             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  69.31152,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F13-F21 Office_Restroom,                !- Name
  F13-F21 Office_Restroom ZN,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Restroom;                               !- Space Type

SpaceList,
  Restroom,                               !- Name
  F13-F21 Office_Restroom,                !- Space Name 1
  F4-F12 Office_Restroom,                 !- Space Name 2
  F31-F37 Office_Restroom,                !- Space Name 3
  F22-F30 Office_Restroom;                !- Space Name 4

Lights,
  Restroom Lights,                        !- Name
  Restroom,                               !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Restroom People,                        !- Name
  Restroom,                               !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Restroom Elec Equip,                    !- Name
  Restroom,                               !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Office_Restroom_Ceiling_1_0_10208,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F13-F21 Office_Restroom ZN,             !- Zone Name
  F13-F21 Office_Restroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_19_0 2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 16.1696, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Restroom_Floor_0_0_10097,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F13-F21 Office_Restroom ZN,             !- Zone Name
  F13-F21 Office_Restroom,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Restroom_Partition_2_0_10264,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Restroom ZN,             !- Zone Name
  F13-F21 Office_Restroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_11_0_0 2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Restroom_Partition_3_0_10263,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Restroom ZN,             !- Zone Name
  F13-F21 Office_Restroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_10_0_0 2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Restroom_Partition_4_0_0 2,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Restroom ZN,             !- Zone Name
  F13-F21 Office_Restroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_2_Partition_2_0_10279, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Restroom_Partition_5_0_10277,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Restroom ZN,             !- Zone Name
  F13-F21 Office_Restroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_2_Partition_2_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Restroom_Partition_6_0_10267,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F13-F21 Office_Restroom ZN,             !- Zone Name
  F13-F21 Office_Restroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_12_2_0 2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F13-F21 Office_Restroom Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  F13-F21 Office_Restroom ZN,             !- Zone or ZoneList Name
  F13-F21 Office_Restroom,                !- Space or SpaceList Name
  32.7013823999999;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  F13-F21 Office_Restroom ZN Thermostat,  !- Name
  F13-F21 Office_Restroom ZN,             !- Zone or ZoneList Name
  F13-F21 Office_Restroom ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Restroom Thermostat 1,                  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F13-F21 Office_Restroom ZN Thermostat Schedule, !- Name
  F13-F21 Office_Restroom ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F13-F21 Office_Restroom ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Restroom Thermostat 1,                  !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F13-F21 Office_Restroom ZN,             !- Zone Name
  F13-F21 Office_Restroom ZN Equipment List, !- Zone Conditioning Equipment List Name
  F13-F21 Office_Restroom ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F13-F21 Office_Restroom ZN Zone Air Node, !- Zone Air Node Name
  F13-F21 Office_Restroom ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F13-F21 Office_Restroom ZN Inlet Node List, !- Name
  F13-F21 Office_Restroom ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F13-F21 Office_Restroom ZN Return Node List, !- Name
  F13-F21 Office_Restroom ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F13-F21 Office_Restroom ZN VAV Terminal, !- Name
  F13-F21 Office_Restroom ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F13-F21 Office_Restroom ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F13-F21 Office_Restroom ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F13-F21 Office_Restroom ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F13-F21 Office_Restroom ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.207,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F13-F21 Office_Restroom ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F13-F21 Office_Restroom ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F13-F21 Office_Restroom ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F13-F21 Office_Restroom ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F13-F21 Office_Restroom ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F13-F21 Office_Restroom ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F13-F21 Office_Restroom ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F13-F21 Office_Restroom ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F13-F21 Office_Restroom ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F13-F21 Office_Restroom ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Restroom Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F13-F21 Office_Restroom ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F13-F21 Office_Restroom ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  Restroom Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F2-F3 Retail_F2_BackSpace ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2-F3 Retail_F2_BackSpace,              !- Name
  F2-F3 Retail_F2_BackSpace ZN,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Back_Space;                      !- Space Type

BuildingSurface:Detailed,
  Retail_F2_BackSpace_Ceiling_1_0_0 1,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F2-F3 Retail_F2_BackSpace ZN,           !- Zone Name
  F2-F3 Retail_F2_BackSpace,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Plenum_Floor_0_0_10077,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.1927, 4.2672,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 4.2672,               !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 33.1927, 4.2672;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_BackSpace_Floor_0_0_10031,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_BackSpace ZN,           !- Zone Name
  F2-F3 Retail_F2_BackSpace,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 33.1927, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_BackSpace_Partition_5_0_10043, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_BackSpace ZN,           !- Zone Name
  F2-F3 Retail_F2_BackSpace,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.1927, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 33.1927, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 33.1927, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_BackSpace_Wall_2_0_0 1,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F2-F3 Retail_F2_BackSpace ZN,           !- Zone Name
  F2-F3 Retail_F2_BackSpace,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.1927, 4.2672,               !- X,Y,Z Vertex 1 {m}
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 4.2672;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_BackSpace_Wall_2_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Retail_F2_BackSpace_Wall_2_0_0_0_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F2_BackSpace_Wall_2_0_0 1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 33.3077, 3.2713,               !- X,Y,Z Vertex 1 {m}
  46.5734, 33.3077, 0.3999,               !- X,Y,Z Vertex 2 {m}
  46.5734, 39.5911, 0.3999,               !- X,Y,Z Vertex 3 {m}
  46.5734, 39.5911, 3.2713;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_BackSpace_Wall_3_0_0 1,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F2-F3 Retail_F2_BackSpace ZN,           !- Zone Name
  F2-F3 Retail_F2_BackSpace,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 4.2672,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 4.2672;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_BackSpace_Wall_3_0_0_0_0_8_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_BackSpace_Wall_3_0_0 1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.4118, 39.8983, 3.2575,                !- X,Y,Z Vertex 1 {m}
  5.4118, 39.8983, 0.4019,                !- X,Y,Z Vertex 2 {m}
  0.3092, 39.8983, 0.4019,                !- X,Y,Z Vertex 3 {m}
  0.3092, 39.8983, 3.2575;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_BackSpace_Wall_3_0_0_1_0_7_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_BackSpace_Wall_3_0_0 1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.5183, 39.8983, 3.2575,               !- X,Y,Z Vertex 1 {m}
  10.5183, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  5.4158, 39.8983, 0.4019,                !- X,Y,Z Vertex 3 {m}
  5.4158, 39.8983, 3.2575;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_BackSpace_Wall_3_0_0_2_0_6_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_BackSpace_Wall_3_0_0 1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.6249, 39.8983, 3.2575,               !- X,Y,Z Vertex 1 {m}
  15.6249, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  10.5223, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  10.5223, 39.8983, 3.2575;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_BackSpace_Wall_3_0_0_3_0_5_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_BackSpace_Wall_3_0_0 1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.7314, 39.8983, 3.2575,               !- X,Y,Z Vertex 1 {m}
  20.7314, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  15.6289, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  15.6289, 39.8983, 3.2575;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_BackSpace_Wall_3_0_0_4_0_4_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_BackSpace_Wall_3_0_0 1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.838, 39.8983, 3.2575,                !- X,Y,Z Vertex 1 {m}
  25.838, 39.8983, 0.4019,                !- X,Y,Z Vertex 2 {m}
  20.7354, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  20.7354, 39.8983, 3.2575;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_BackSpace_Wall_3_0_0_5_0_3_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_BackSpace_Wall_3_0_0 1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.9446, 39.8983, 3.2575,               !- X,Y,Z Vertex 1 {m}
  30.9446, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  25.842, 39.8983, 0.4019,                !- X,Y,Z Vertex 3 {m}
  25.842, 39.8983, 3.2575;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_BackSpace_Wall_3_0_0_6_0_2_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_BackSpace_Wall_3_0_0 1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.0511, 39.8983, 3.2575,               !- X,Y,Z Vertex 1 {m}
  36.0511, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  30.9486, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  30.9486, 39.8983, 3.2575;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_BackSpace_Wall_3_0_0_7_0_1_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_BackSpace_Wall_3_0_0 1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.1577, 39.8983, 3.2575,               !- X,Y,Z Vertex 1 {m}
  41.1577, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  36.0551, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  36.0551, 39.8983, 3.2575;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_BackSpace_Wall_3_0_0_8_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_BackSpace_Wall_3_0_0 1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.2642, 39.8983, 3.2575,               !- X,Y,Z Vertex 1 {m}
  46.2642, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  41.1617, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  41.1617, 39.8983, 3.2575;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_BackSpace_Wall_4_0_0 1,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F2-F3 Retail_F2_BackSpace ZN,           !- Zone Name
  F2-F3 Retail_F2_BackSpace,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 33.1927, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.1927, 4.2672;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_BackSpace_Wall_4_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Retail_F2_BackSpace_Wall_4_0_0_0_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F2_BackSpace_Wall_4_0_0 1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.5911, 3.2713,                     !- X,Y,Z Vertex 1 {m}
  0, 39.5911, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  0, 33.3077, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  0, 33.3077, 3.2713;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F2-F3 Retail_F2_BackSpace Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  F2-F3 Retail_F2_BackSpace ZN,           !- Zone or ZoneList Name
  F2-F3 Retail_F2_BackSpace,              !- Space or SpaceList Name
  624.60518208;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F2-F3 Retail_F2_BackSpace HVAC Off Infiltration, !- Name
  F2-F3 Retail_F2_BackSpace ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-F3 Retail_F2_BackSpace HVAC On Infiltration, !- Name
  F2-F3 Retail_F2_BackSpace ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F2-F3 Retail_F2_BackSpace ZN DaylightingControls, !- Name
  F2-F3 Retail_F2_BackSpace ZN,           !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F2-F3 Retail_F2_BackSpace Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F2-F3 Retail_F2_BackSpace Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.558,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F2-F3 Retail_F2_BackSpace Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.422,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F2-F3 Retail_F2_BackSpace Daylt Sensor 1, !- Name
  F2-F3 Retail_F2_BackSpace ZN,           !- Zone or Space Name
  2.159058,                               !- X-Coordinate of Reference Point {m}
  36.4494,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F2-F3 Retail_F2_BackSpace Daylt Sensor 2, !- Name
  F2-F3 Retail_F2_BackSpace ZN,           !- Zone or Space Name
  4.350829,                               !- X-Coordinate of Reference Point {m}
  36.4494,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F2-F3 Retail_F2_BackSpace ZN Thermostat, !- Name
  F2-F3 Retail_F2_BackSpace ZN,           !- Zone or ZoneList Name
  F2-F3 Retail_F2_BackSpace ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Retail Back_Space Thermostat 2,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F2-F3 Retail_F2_BackSpace ZN Thermostat Schedule, !- Name
  F2-F3 Retail_F2_BackSpace ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F2-F3 Retail_F2_BackSpace ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Back_Space Thermostat 2,         !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F2-F3 Retail_F2_BackSpace ZN,           !- Zone Name
  F2-F3 Retail_F2_BackSpace ZN Equipment List, !- Zone Conditioning Equipment List Name
  F2-F3 Retail_F2_BackSpace ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F2-F3 Retail_F2_BackSpace ZN Zone Air Node, !- Zone Air Node Name
  F2-F3 Retail_F2_BackSpace ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F2-F3 Retail_F2_BackSpace ZN Inlet Node List, !- Name
  F2-F3 Retail_F2_BackSpace ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F2-F3 Retail_F2_BackSpace ZN Return Node List, !- Name
  F2-F3 Retail_F2_BackSpace ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F2-F3 Retail_F2_BackSpace ZN VAV Terminal, !- Name
  F2-F3 Retail_F2_BackSpace ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F2-F3 Retail_F2_BackSpace ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F2-F3 Retail_F2_BackSpace ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F2-F3 Retail_F2_BackSpace ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F2-F3 Retail_F2_BackSpace ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.165,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F2-F3 Retail_F2_BackSpace ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F2-F3 Retail_F2_BackSpace ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F2-F3 Retail_F2_BackSpace ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F2-F3 Retail_F2_BackSpace ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F2-F3 Retail_F2_BackSpace ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F2-F3 Retail_F2_BackSpace ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F2-F3 Retail_F2_BackSpace ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F2-F3 Retail_F2_BackSpace ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F2-F3 Retail_F2_BackSpace ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F2-F3 Retail_F2_BackSpace ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F2-F3 Retail_F2_BackSpace ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F2-F3 Retail_F2_BackSpace ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F2-F3 Retail_F2_Elec ZN,                !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2-F3 Retail_F2_Elec,                   !- Name
  F2-F3 Retail_F2_Elec ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Retail_F2_Elec_Ceiling_1_0_0 1,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F2-F3 Retail_F2_Elec ZN,                !- Zone Name
  F2-F3 Retail_F2_Elec,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Plenum_Floor_0_0_10078,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 4.2672,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 4.2672,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Elec_Floor_0_0_10018,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Elec ZN,                !- Zone Name
  F2-F3 Retail_F2_Elec,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Elec_Partition_2_0_0 1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_Elec ZN,                !- Zone Name
  F2-F3 Retail_F2_Elec,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Partition_18_0_10033, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Elec_Partition_3_0_0 1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_Elec ZN,                !- Zone Name
  F2-F3 Retail_F2_Elec,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Partition_17_0_10034, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Elec_Partition_4_0_0 1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_Elec ZN,                !- Zone Name
  F2-F3 Retail_F2_Elec,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Mech_Partition_2_0_10035,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Elec_Partition_5_0_0 1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_Elec ZN,                !- Zone Name
  F2-F3 Retail_F2_Elec,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorShaft_1_Partition_3_0_10036, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F2-F3 Retail_F2_Elec Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  F2-F3 Retail_F2_Elec ZN,                !- Zone or ZoneList Name
  F2-F3 Retail_F2_Elec,                   !- Space or SpaceList Name
  109.2552552;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F2-F3 Retail_F2_Elec ZN Thermostat,     !- Name
  F2-F3 Retail_F2_Elec ZN,                !- Zone or ZoneList Name
  F2-F3 Retail_F2_Elec ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 7,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F2-F3 Retail_F2_Elec ZN Thermostat Schedule, !- Name
  F2-F3 Retail_F2_Elec ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F2-F3 Retail_F2_Elec ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 7,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F2-F3 Retail_F2_Elec ZN,                !- Zone Name
  F2-F3 Retail_F2_Elec ZN Equipment List, !- Zone Conditioning Equipment List Name
  F2-F3 Retail_F2_Elec ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F2-F3 Retail_F2_Elec ZN Zone Air Node,  !- Zone Air Node Name
  F2-F3 Retail_F2_Elec ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F2-F3 Retail_F2_Elec ZN Inlet Node List, !- Name
  F2-F3 Retail_F2_Elec ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F2-F3 Retail_F2_Elec ZN Return Node List, !- Name
  F2-F3 Retail_F2_Elec ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F2-F3 Retail_F2_Elec ZN VAV Terminal, !- Name
  F2-F3 Retail_F2_Elec ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F2-F3 Retail_F2_Elec ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F2-F3 Retail_F2_Elec ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F2-F3 Retail_F2_Elec ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F2-F3 Retail_F2_Elec ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.345,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F2-F3 Retail_F2_Elec ZN Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F2-F3 Retail_F2_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F2-F3 Retail_F2_Elec ZN Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F2-F3 Retail_F2_Elec ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F2-F3 Retail_F2_Elec ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F2-F3 Retail_F2_Elec ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F2-F3 Retail_F2_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F2-F3 Retail_F2_Elec ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F2-F3 Retail_F2_Elec ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F2-F3 Retail_F2_Elec ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F2-F3 Retail_F2_Elec ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F2-F3 Retail_F2_Elec ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F2-F3 Retail_F2_ElevatorLobby ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2-F3 Retail_F2_ElevatorLobby,          !- Name
  F2-F3 Retail_F2_ElevatorLobby ZN,       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Lobby;                         !- Space Type

BuildingSurface:Detailed,
  Retail_F2_ElevatorLobby_Ceiling_1_0_0 1, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F2-F3 Retail_F2_ElevatorLobby ZN,       !- Zone Name
  F2-F3 Retail_F2_ElevatorLobby,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Plenum_Floor_0_0_10074,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 4.2672,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 4.2672,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorLobby_Floor_0_0_10026, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_ElevatorLobby ZN,       !- Zone Name
  F2-F3 Retail_F2_ElevatorLobby,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorLobby_Partition_2_0_10047, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_ElevatorLobby ZN,       !- Zone Name
  F2-F3 Retail_F2_ElevatorLobby,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Partition_10_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorLobby_Partition_3_0_10057, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_ElevatorLobby ZN,       !- Zone Name
  F2-F3 Retail_F2_ElevatorLobby,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorShaft_1_Partition_6_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 4.2672,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorLobby_Partition_4_0_10051, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_ElevatorLobby ZN,       !- Zone Name
  F2-F3 Retail_F2_ElevatorLobby,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Partition_14_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 4.2672,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorLobby_Partition_5_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_ElevatorLobby ZN,       !- Zone Name
  F2-F3 Retail_F2_ElevatorLobby,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorShaft_2_Partition_3_0_10059, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 4.2672;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F2-F3 Retail_F2_ElevatorLobby Mass,     !- Name
  InteriorFurnishings,                    !- Construction Name
  F2-F3 Retail_F2_ElevatorLobby ZN,       !- Zone or ZoneList Name
  F2-F3 Retail_F2_ElevatorLobby,          !- Space or SpaceList Name
  111.483648;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F2-F3 Retail_F2_ElevatorLobby ZN Thermostat, !- Name
  F2-F3 Retail_F2_ElevatorLobby ZN,       !- Zone or ZoneList Name
  F2-F3 Retail_F2_ElevatorLobby ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elevator Lobby Thermostat 4,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F2-F3 Retail_F2_ElevatorLobby ZN Thermostat Schedule, !- Name
  F2-F3 Retail_F2_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F2-F3 Retail_F2_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elevator Lobby Thermostat 4,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F2-F3 Retail_F2_ElevatorLobby ZN,       !- Zone Name
  F2-F3 Retail_F2_ElevatorLobby ZN Equipment List, !- Zone Conditioning Equipment List Name
  F2-F3 Retail_F2_ElevatorLobby ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F2-F3 Retail_F2_ElevatorLobby ZN Zone Air Node, !- Zone Air Node Name
  F2-F3 Retail_F2_ElevatorLobby ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F2-F3 Retail_F2_ElevatorLobby ZN Inlet Node List, !- Name
  F2-F3 Retail_F2_ElevatorLobby ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F2-F3 Retail_F2_ElevatorLobby ZN Return Node List, !- Name
  F2-F3 Retail_F2_ElevatorLobby ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F2-F3 Retail_F2_ElevatorLobby ZN VAV Terminal, !- Name
  F2-F3 Retail_F2_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F2-F3 Retail_F2_ElevatorLobby ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F2-F3 Retail_F2_ElevatorLobby ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F2-F3 Retail_F2_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F2-F3 Retail_F2_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.234,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F2-F3 Retail_F2_ElevatorLobby ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F2-F3 Retail_F2_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F2-F3 Retail_F2_ElevatorLobby ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F2-F3 Retail_F2_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F2-F3 Retail_F2_ElevatorLobby ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F2-F3 Retail_F2_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F2-F3 Retail_F2_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F2-F3 Retail_F2_ElevatorLobby ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F2-F3 Retail_F2_ElevatorLobby ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F2-F3 Retail_F2_ElevatorLobby ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F2-F3 Retail_F2_ElevatorLobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F2-F3 Retail_F2_ElevatorLobby ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F2-F3 Retail_F2_ElevatorShaft_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2-F3 Retail_F2_ElevatorShaft_1,        !- Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Retail_F2_ElevatorShaft_1_Ceiling_1_0_0 1, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_1,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Plenum_Floor_0_0_10071,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 4.2672,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 4.2672,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 4.2672,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorShaft_1_Floor_0_0_10025, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_1,        !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorShaft_1_Partition_2_0_10046, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_1,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Partition_9_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 4.2672,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorShaft_1_Partition_3_0_10036, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_1,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Elec_Partition_5_0_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorShaft_1_Partition_4_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_1,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Mech_Partition_5_0_10056,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorShaft_1_Partition_5_0_10052, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_1,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Partition_15_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorShaft_1_Partition_6_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_1,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorLobby_Partition_3_0_10057, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 4.2672,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 4.2672;                !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F2-F3 Retail_F2_ElevatorShaft_1 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Zone Air Node, !- Zone Air Node Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Inlet Node List, !- Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Return Node List, !- Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F2-F3 Retail_F2_ElevatorShaft_1 ZN VAV Terminal, !- Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F2-F3 Retail_F2_ElevatorShaft_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F2-F3 Retail_F2_ElevatorShaft_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F2-F3 Retail_F2_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F2-F3 Retail_F2_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F2-F3 Retail_F2_ElevatorShaft_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F2-F3 Retail_F2_ElevatorShaft_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F2-F3 Retail_F2_ElevatorShaft_2 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2-F3 Retail_F2_ElevatorShaft_2,        !- Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Retail_F2_ElevatorShaft_2_Ceiling_1_0_0 1, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_2,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Plenum_Floor_0_0_10073,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 4.2672,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 4.2672,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorShaft_2_Floor_0_0_10027, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_2,        !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorShaft_2_Partition_2_0_10048, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_2,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Partition_11_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorShaft_2_Partition_3_0_10059, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_2,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorLobby_Partition_5_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorShaft_2_Partition_4_0_10050, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_2,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Partition_13_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_ElevatorShaft_2_Partition_5_0_10049, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_2,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Partition_12_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 4.2672;               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F2-F3 Retail_F2_ElevatorShaft_2 ZN,     !- Zone Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Zone Air Node, !- Zone Air Node Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Inlet Node List, !- Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Return Node List, !- Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F2-F3 Retail_F2_ElevatorShaft_2 ZN VAV Terminal, !- Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F2-F3 Retail_F2_ElevatorShaft_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F2-F3 Retail_F2_ElevatorShaft_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F2-F3 Retail_F2_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F2-F3 Retail_F2_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F2-F3 Retail_F2_ElevatorShaft_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F2-F3 Retail_F2_ElevatorShaft_2 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F2-F3 Retail_F2_FrontRetail ZN,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2-F3 Retail_F2_FrontRetail,            !- Name
  F2-F3 Retail_F2_FrontRetail ZN,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Retail;                          !- Space Type

BuildingSurface:Detailed,
  Retail_F2_FrontRetail_Ceiling_1_0_0 1,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F2-F3 Retail_F2_FrontRetail ZN,         !- Zone Name
  F2-F3 Retail_F2_FrontRetail,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Plenum_Floor_0_0_10068,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 5.7607, 4.2672,                !- X,Y,Z Vertex 2 {m}
  23.2867, 5.7607, 4.2672,                !- X,Y,Z Vertex 3 {m}
  23.2867, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_FrontRetail_Floor_0_0_10030,  !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_FrontRetail ZN,         !- Zone Name
  F2-F3 Retail_F2_FrontRetail,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2867, 5.7607, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_FrontRetail_Partition_3_0_10045, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_FrontRetail ZN,         !- Zone Name
  F2-F3 Retail_F2_FrontRetail,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Partition_6_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  23.2867, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  23.2867, 5.7607, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_FrontRetail_Partition_4_0_10063, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_FrontRetail ZN,         !- Zone Name
  F2-F3 Retail_F2_FrontRetail,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_PointOfSale_Partition_2_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  23.2867, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2867, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_FrontRetail_Wall_2_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F2-F3 Retail_F2_FrontRetail ZN,         !- Zone Name
  F2-F3 Retail_F2_FrontRetail,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  46.5734, 5.7607, 4.2672;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_FrontRetail_Wall_2_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Retail_F2_FrontRetail_Wall_2_0_0_0_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F2_FrontRetail_Wall_2_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 0.3072, 3.2737,                !- X,Y,Z Vertex 1 {m}
  46.5734, 0.3072, 0.3999,                !- X,Y,Z Vertex 2 {m}
  46.5734, 5.6457, 0.3999,                !- X,Y,Z Vertex 3 {m}
  46.5734, 5.6457, 3.2737;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_FrontRetail_Wall_5_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F2-F3 Retail_F2_FrontRetail ZN,         !- Zone Name
  F2-F3 Retail_F2_FrontRetail,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_FrontRetail_Wall_5_0_0_0_0_3_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_FrontRetail_Wall_5_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  40.5521, 0, 3.2594,                     !- X,Y,Z Vertex 1 {m}
  40.5521, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  46.2642, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  46.2642, 0, 3.2594;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_FrontRetail_Wall_5_0_0_1_0_2_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_FrontRetail_Wall_5_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.836, 0, 3.2594,                      !- X,Y,Z Vertex 1 {m}
  34.836, 0, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  40.5481, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  40.5481, 0, 3.2594;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_FrontRetail_Wall_5_0_0_2_0_1_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_FrontRetail_Wall_5_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.1199, 0, 3.2594,                     !- X,Y,Z Vertex 1 {m}
  29.1199, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  34.832, 0, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  34.832, 0, 3.2594;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_FrontRetail_Wall_5_0_0_3_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_FrontRetail_Wall_5_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.4037, 0, 3.2594,                     !- X,Y,Z Vertex 1 {m}
  23.4037, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  29.1159, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  29.1159, 0, 3.2594;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F2-F3 Retail_F2_FrontRetail Mass,       !- Name
  InteriorFurnishings,                    !- Construction Name
  F2-F3 Retail_F2_FrontRetail ZN,         !- Zone or ZoneList Name
  F2-F3 Retail_F2_FrontRetail,            !- Space or SpaceList Name
  268.29538538;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F2-F3 Retail_F2_FrontRetail HVAC Off Infiltration, !- Name
  F2-F3 Retail_F2_FrontRetail ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-F3 Retail_F2_FrontRetail HVAC On Infiltration, !- Name
  F2-F3 Retail_F2_FrontRetail ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F2-F3 Retail_F2_FrontRetail ZN DaylightingControls, !- Name
  F2-F3 Retail_F2_FrontRetail ZN,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F2-F3 Retail_F2_FrontRetail Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F2-F3 Retail_F2_FrontRetail Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.627,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F2-F3 Retail_F2_FrontRetail Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.372,                                  !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F2-F3 Retail_F2_FrontRetail Daylt Sensor 1, !- Name
  F2-F3 Retail_F2_FrontRetail ZN,         !- Zone or Space Name
  43.40815,                               !- X-Coordinate of Reference Point {m}
  2.151204,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F2-F3 Retail_F2_FrontRetail Daylt Sensor 2, !- Name
  F2-F3 Retail_F2_FrontRetail ZN,         !- Zone or Space Name
  43.40815,                               !- X-Coordinate of Reference Point {m}
  4.335002,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F2-F3 Retail_F2_FrontRetail ZN Thermostat, !- Name
  F2-F3 Retail_F2_FrontRetail ZN,         !- Zone or ZoneList Name
  F2-F3 Retail_F2_FrontRetail ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Retail Retail Thermostat 3,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F2-F3 Retail_F2_FrontRetail ZN Thermostat Schedule, !- Name
  F2-F3 Retail_F2_FrontRetail ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F2-F3 Retail_F2_FrontRetail ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Retail Thermostat 3,             !- Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F2-F3 Retail_F2_FrontRetail ZN,         !- Zone Name
  F2-F3 Retail_F2_FrontRetail ZN Equipment List, !- Zone Conditioning Equipment List Name
  F2-F3 Retail_F2_FrontRetail ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F2-F3 Retail_F2_FrontRetail ZN Zone Air Node, !- Zone Air Node Name
  F2-F3 Retail_F2_FrontRetail ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F2-F3 Retail_F2_FrontRetail ZN Inlet Node List, !- Name
  F2-F3 Retail_F2_FrontRetail ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F2-F3 Retail_F2_FrontRetail ZN Return Node List, !- Name
  F2-F3 Retail_F2_FrontRetail ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F2-F3 Retail_F2_FrontRetail ZN VAV Terminal, !- Name
  F2-F3 Retail_F2_FrontRetail ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F2-F3 Retail_F2_FrontRetail ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F2-F3 Retail_F2_FrontRetail ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F2-F3 Retail_F2_FrontRetail ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F2-F3 Retail_F2_FrontRetail ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.206,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F2-F3 Retail_F2_FrontRetail ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F2-F3 Retail_F2_FrontRetail ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F2-F3 Retail_F2_FrontRetail ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F2-F3 Retail_F2_FrontRetail ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F2-F3 Retail_F2_FrontRetail ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F2-F3 Retail_F2_FrontRetail ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F2-F3 Retail_F2_FrontRetail ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F2-F3 Retail_F2_FrontRetail ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F2-F3 Retail_F2_FrontRetail ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F2-F3 Retail_F2_FrontRetail ZN,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F2-F3 Retail_F2_FrontRetail ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F2-F3 Retail_F2_FrontRetail ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F2-F3 Retail_F2_MainRetail ZN,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2-F3 Retail_F2_MainRetail,             !- Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Retail;                          !- Space Type

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Ceiling_1_0_0 1,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Plenum_Floor_0_0_10069,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 4.2672,               !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9493, 4.2672,               !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 4.2672,               !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Ceiling_1_0_10,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Plenum_Floor_0_0_10070,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 4.2672,               !- X,Y,Z Vertex 2 {m}
  0, 19.9493, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 5.7607, 4.2672;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Ceiling_1_0_6,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Plenum_Floor_0_0_10067,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 33.1927, 4.2672,               !- X,Y,Z Vertex 2 {m}
  0, 33.1927, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 4.2672;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Ceiling_1_0_7,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Plenum_Floor_0_0_10076,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 4.2672,               !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 4.2672,               !- X,Y,Z Vertex 3 {m}
  11.8567, 5.7607, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Ceiling_1_0_8,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Plenum_Floor_0_0_10065,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 4.2672,               !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 19.9493, 4.2672;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Ceiling_1_0_9,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Plenum_Floor_0_0_10072,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9493, 4.2672,               !- X,Y,Z Vertex 1 {m}
  46.5734, 33.1927, 4.2672,               !- X,Y,Z Vertex 2 {m}
  34.7167, 33.1927, 4.2672,               !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Floor_0_0_10024,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 33.1927, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.1927, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Floor_0_0_10025,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Floor_0_0_10026,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Floor_0_0_10027,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 19.9493, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Floor_0_0_10028,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 5.7607, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 19.9493, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Floor_0_0_10029,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 33.1927, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Partition_10_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorLobby_Partition_2_0_10047, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 4.2672,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Partition_11_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorShaft_2_Partition_2_0_10048, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Partition_12_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorShaft_2_Partition_5_0_10049, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Partition_13_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorShaft_2_Partition_4_0_10050, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Partition_14_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorLobby_Partition_4_0_10051, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Partition_15_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorShaft_1_Partition_5_0_10052, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 4.2672,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Partition_16_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Mech_Partition_4_0_10053,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Partition_17_0_10034, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Elec_Partition_3_0_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Partition_17_1_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Mech_Partition_3_0_10054,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Partition_18_0_10033, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Elec_Partition_2_0_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Partition_3_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_BackSpace_Partition_5_0_10043, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.1927, 4.2672,               !- X,Y,Z Vertex 1 {m}
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 33.1927, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.1927, 4.2672;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Partition_5_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_PointOfSale_Partition_3_0_10044, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.7607, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 5.7607, 0,                           !- X,Y,Z Vertex 2 {m}
  23.2867, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  23.2867, 5.7607, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Partition_6_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_FrontRetail_Partition_3_0_10045, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  23.2867, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  46.5734, 5.7607, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Partition_9_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorShaft_1_Partition_2_0_10046, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Wall_2_0_0 1,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 33.1927, 4.2672;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_MainRetail_Wall_2_0_0_0_0_4_Win 1, !- Name
  Window,                                 !- Surface Type
  Retail_F2_MainRetail_Wall_2_0_0_0_0_4_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F2_MainRetail_Wall_2_0_0 1,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 27.6393, 3.2588,               !- X,Y,Z Vertex 1 {m}
  46.5734, 27.6393, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 33.0757, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 33.0757, 3.2588;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_MainRetail_Wall_2_0_0_1_0_3_Win 1, !- Name
  Window,                                 !- Surface Type
  Retail_F2_MainRetail_Wall_2_0_0_1_0_3_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F2_MainRetail_Wall_2_0_0 1,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 22.1989, 3.2588,               !- X,Y,Z Vertex 1 {m}
  46.5734, 22.1989, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 27.6353, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 27.6353, 3.2588;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_MainRetail_Wall_2_0_0_2_0_2_Win 1, !- Name
  Window,                                 !- Surface Type
  Retail_F2_MainRetail_Wall_2_0_0_2_0_2_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F2_MainRetail_Wall_2_0_0 1,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 16.7585, 3.2588,               !- X,Y,Z Vertex 1 {m}
  46.5734, 16.7585, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 22.1949, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 22.1949, 3.2588;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_MainRetail_Wall_2_0_0_3_0_1_Win 1, !- Name
  Window,                                 !- Surface Type
  Retail_F2_MainRetail_Wall_2_0_0_3_0_1_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F2_MainRetail_Wall_2_0_0 1,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 11.3181, 3.2588,               !- X,Y,Z Vertex 1 {m}
  46.5734, 11.3181, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 16.7545, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 16.7545, 3.2588;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_MainRetail_Wall_2_0_0_4_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Retail_F2_MainRetail_Wall_2_0_0_4_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F2_MainRetail_Wall_2_0_0 1,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 5.8777, 3.2588,                !- X,Y,Z Vertex 1 {m}
  46.5734, 5.8777, 0.4019,                !- X,Y,Z Vertex 2 {m}
  46.5734, 11.3141, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 11.3141, 3.2588;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_MainRetail_Wall_4_0_0 1,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.1927, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 33.1927, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 5.7607, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.7607, 4.2672;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_MainRetail_Wall_4_0_0_0_0_4_Win 1, !- Name
  Window,                                 !- Surface Type
  Retail_F2_MainRetail_Wall_4_0_0_0_0_4_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F2_MainRetail_Wall_4_0_0 1,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.3141, 3.2588,                     !- X,Y,Z Vertex 1 {m}
  0, 11.3141, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 5.8777, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 5.8777, 3.2588;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_MainRetail_Wall_4_0_0_1_0_3_Win 1, !- Name
  Window,                                 !- Surface Type
  Retail_F2_MainRetail_Wall_4_0_0_1_0_3_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F2_MainRetail_Wall_4_0_0 1,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.7545, 3.2588,                     !- X,Y,Z Vertex 1 {m}
  0, 16.7545, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 11.3181, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 11.3181, 3.2588;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_MainRetail_Wall_4_0_0_2_0_2_Win 1, !- Name
  Window,                                 !- Surface Type
  Retail_F2_MainRetail_Wall_4_0_0_2_0_2_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F2_MainRetail_Wall_4_0_0 1,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.1949, 3.2588,                     !- X,Y,Z Vertex 1 {m}
  0, 22.1949, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 16.7585, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 16.7585, 3.2588;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_MainRetail_Wall_4_0_0_3_0_1_Win 1, !- Name
  Window,                                 !- Surface Type
  Retail_F2_MainRetail_Wall_4_0_0_3_0_1_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F2_MainRetail_Wall_4_0_0 1,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.6353, 3.2588,                     !- X,Y,Z Vertex 1 {m}
  0, 27.6353, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 22.1989, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 22.1989, 3.2588;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_MainRetail_Wall_4_0_0_4_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Retail_F2_MainRetail_Wall_4_0_0_4_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F2_MainRetail_Wall_4_0_0 1,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.0757, 3.2588,                     !- X,Y,Z Vertex 1 {m}
  0, 33.0757, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 27.6393, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 27.6393, 3.2588;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F2-F3 Retail_F2_MainRetail Mass,        !- Name
  InteriorFurnishings,                    !- Construction Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone or ZoneList Name
  F2-F3 Retail_F2_MainRetail,             !- Space or SpaceList Name
  1997.7847776;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F2-F3 Retail_F2_MainRetail HVAC Off Infiltration, !- Name
  F2-F3 Retail_F2_MainRetail ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-F3 Retail_F2_MainRetail HVAC On Infiltration, !- Name
  F2-F3 Retail_F2_MainRetail ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F2-F3 Retail_F2_MainRetail ZN DaylightingControls, !- Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F2-F3 Retail_F2_MainRetail Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F2-F3 Retail_F2_MainRetail Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.179,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F2-F3 Retail_F2_MainRetail Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.179,                                  !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F2-F3 Retail_F2_MainRetail Daylt Sensor 1, !- Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone or Space Name
  2.150808,                               !- X-Coordinate of Reference Point {m}
  8.5959,                                 !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F2-F3 Retail_F2_MainRetail Daylt Sensor 2, !- Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone or Space Name
  4.334204,                               !- X-Coordinate of Reference Point {m}
  8.5959,                                 !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F2-F3 Retail_F2_MainRetail ZN Thermostat, !- Name
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone or ZoneList Name
  F2-F3 Retail_F2_MainRetail ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Retail Retail Thermostat 4,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F2-F3 Retail_F2_MainRetail ZN Thermostat Schedule, !- Name
  F2-F3 Retail_F2_MainRetail ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F2-F3 Retail_F2_MainRetail ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Retail Thermostat 4,             !- Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone Name
  F2-F3 Retail_F2_MainRetail ZN Equipment List, !- Zone Conditioning Equipment List Name
  F2-F3 Retail_F2_MainRetail ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F2-F3 Retail_F2_MainRetail ZN Zone Air Node, !- Zone Air Node Name
  F2-F3 Retail_F2_MainRetail ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F2-F3 Retail_F2_MainRetail ZN Inlet Node List, !- Name
  F2-F3 Retail_F2_MainRetail ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F2-F3 Retail_F2_MainRetail ZN Return Node List, !- Name
  F2-F3 Retail_F2_MainRetail ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F2-F3 Retail_F2_MainRetail ZN VAV Terminal, !- Name
  F2-F3 Retail_F2_MainRetail ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F2-F3 Retail_F2_MainRetail ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F2-F3 Retail_F2_MainRetail ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F2-F3 Retail_F2_MainRetail ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F2-F3 Retail_F2_MainRetail ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.341,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F2-F3 Retail_F2_MainRetail ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F2-F3 Retail_F2_MainRetail ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F2-F3 Retail_F2_MainRetail ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F2-F3 Retail_F2_MainRetail ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F2-F3 Retail_F2_MainRetail ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F2-F3 Retail_F2_MainRetail ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F2-F3 Retail_F2_MainRetail ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F2-F3 Retail_F2_MainRetail ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F2-F3 Retail_F2_MainRetail ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F2-F3 Retail_F2_MainRetail ZN,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F2-F3 Retail_F2_MainRetail ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F2-F3 Retail_F2_MainRetail ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F2-F3 Retail_F2_Mech ZN,                !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2-F3 Retail_F2_Mech,                   !- Name
  F2-F3 Retail_F2_Mech ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Retail_F2_Mech_Ceiling_1_0_0 1,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F2-F3 Retail_F2_Mech ZN,                !- Zone Name
  F2-F3 Retail_F2_Mech,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Plenum_Floor_0_0_10066,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 4.2672,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 4.2672,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Mech_Floor_0_0_10028,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Mech ZN,                !- Zone Name
  F2-F3 Retail_F2_Mech,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Mech_Partition_2_0_10035,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_Mech ZN,                !- Zone Name
  F2-F3 Retail_F2_Mech,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Elec_Partition_4_0_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Mech_Partition_3_0_10054,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_Mech ZN,                !- Zone Name
  F2-F3 Retail_F2_Mech,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Partition_17_1_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Mech_Partition_4_0_10053,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_Mech ZN,                !- Zone Name
  F2-F3 Retail_F2_Mech,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Partition_16_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Mech_Partition_5_0_10056,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_Mech ZN,                !- Zone Name
  F2-F3 Retail_F2_Mech,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorShaft_1_Partition_4_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 4.2672;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F2-F3 Retail_F2_Mech Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  F2-F3 Retail_F2_Mech ZN,                !- Zone or ZoneList Name
  F2-F3 Retail_F2_Mech,                   !- Space or SpaceList Name
  124.8631488;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F2-F3 Retail_F2_Mech ZN Thermostat,     !- Name
  F2-F3 Retail_F2_Mech ZN,                !- Zone or ZoneList Name
  F2-F3 Retail_F2_Mech ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 8,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F2-F3 Retail_F2_Mech ZN Thermostat Schedule, !- Name
  F2-F3 Retail_F2_Mech ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F2-F3 Retail_F2_Mech ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 8,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F2-F3 Retail_F2_Mech ZN,                !- Zone Name
  F2-F3 Retail_F2_Mech ZN Equipment List, !- Zone Conditioning Equipment List Name
  F2-F3 Retail_F2_Mech ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F2-F3 Retail_F2_Mech ZN Zone Air Node,  !- Zone Air Node Name
  F2-F3 Retail_F2_Mech ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F2-F3 Retail_F2_Mech ZN Inlet Node List, !- Name
  F2-F3 Retail_F2_Mech ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F2-F3 Retail_F2_Mech ZN Return Node List, !- Name
  F2-F3 Retail_F2_Mech ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F2-F3 Retail_F2_Mech ZN VAV Terminal, !- Name
  F2-F3 Retail_F2_Mech ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F2-F3 Retail_F2_Mech ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F2-F3 Retail_F2_Mech ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F2-F3 Retail_F2_Mech ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F2-F3 Retail_F2_Mech ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.352,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F2-F3 Retail_F2_Mech ZN Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F2-F3 Retail_F2_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F2-F3 Retail_F2_Mech ZN Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F2-F3 Retail_F2_Mech ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F2-F3 Retail_F2_Mech ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F2-F3 Retail_F2_Mech ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F2-F3 Retail_F2_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F2-F3 Retail_F2_Mech ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F2-F3 Retail_F2_Mech ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F2-F3 Retail_F2_Mech ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F2-F3 Retail_F2_Mech ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F2-F3 Retail_F2_Mech ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F2-F3 Retail_F2_Plenum ZN,              !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  11.5824,                                !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  F2-F3 Retail_F2_Plenum,                 !- Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Plenum Space Type;                      !- Space Type

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_0_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 36.2407, 0.6096,               !- X,Y,Z Vertex 1 {m}
  36.8503, 39.8983, 0.6096,               !- X,Y,Z Vertex 2 {m}
  35.3263, 39.8983, 0.6096,               !- X,Y,Z Vertex 3 {m}
  35.3263, 36.2407, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_10_0 1,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 18.608, 0.6096,                !- X,Y,Z Vertex 1 {m}
  37.7647, 29.0932, 0.6096,               !- X,Y,Z Vertex 2 {m}
  34.7167, 29.0932, 0.6096,               !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 0.6096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_11_0 1,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 16.1696, 0.6096,               !- X,Y,Z Vertex 1 {m}
  37.7647, 18.608, 0.6096,                !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0.6096,                !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_11_10,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 29.0932, 0.6096,               !- X,Y,Z Vertex 1 {m}
  37.7647, 30.6172, 0.6096,               !- X,Y,Z Vertex 2 {m}
  7.2847, 30.6172, 0.6096,                !- X,Y,Z Vertex 3 {m}
  7.2847, 29.0932, 0.6096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_11_11,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 19.9493, 0.6096,               !- X,Y,Z Vertex 1 {m}
  39.2887, 30.6172, 0.6096,               !- X,Y,Z Vertex 2 {m}
  37.7647, 30.6172, 0.6096,               !- X,Y,Z Vertex 3 {m}
  37.7647, 19.9493, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_11_12,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 19.9493, 0.6096,                !- X,Y,Z Vertex 1 {m}
  8.8087, 29.0932, 0.6096,                !- X,Y,Z Vertex 2 {m}
  7.2847, 29.0932, 0.6096,                !- X,Y,Z Vertex 3 {m}
  7.2847, 19.9493, 0.6096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_11_13,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 9.2812, 0.6096,                 !- X,Y,Z Vertex 1 {m}
  8.8087, 19.9493, 0.6096,                !- X,Y,Z Vertex 2 {m}
  7.2847, 19.9493, 0.6096,                !- X,Y,Z Vertex 3 {m}
  7.2847, 9.2812, 0.6096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_11_14,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 0.6096,               !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0.6096,                !- X,Y,Z Vertex 2 {m}
  8.8087, 18.608, 0.6096,                 !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 0.6096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_11_8,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 9.2812, 0.6096,                !- X,Y,Z Vertex 1 {m}
  39.2887, 10.8052, 0.6096,               !- X,Y,Z Vertex 2 {m}
  8.8087, 10.8052, 0.6096,                !- X,Y,Z Vertex 3 {m}
  8.8087, 9.2812, 0.6096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_11_9,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 10.8052, 0.6096,               !- X,Y,Z Vertex 1 {m}
  39.2887, 19.9493, 0.6096,               !- X,Y,Z Vertex 2 {m}
  37.7647, 19.9493, 0.6096,               !- X,Y,Z Vertex 3 {m}
  37.7647, 10.8052, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_12_0 1,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 9.2812, 0.6096,                 !- X,Y,Z Vertex 1 {m}
  44.135, 11.7196, 0.6096,                !- X,Y,Z Vertex 2 {m}
  39.2887, 11.7196, 0.6096,               !- X,Y,Z Vertex 3 {m}
  39.2887, 9.2812, 0.6096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_12_2,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 11.7196, 0.6096,               !- X,Y,Z Vertex 1 {m}
  46.5734, 36.2407, 0.6096,               !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 0.6096,               !- X,Y,Z Vertex 3 {m}
  39.2887, 11.7196, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_13_0 1,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 0, 0.6096,                      !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 0.6096,                 !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0.6096,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0.6096;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_14_0 1,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 28.1788, 0.6096,                !- X,Y,Z Vertex 1 {m}
  3.6576, 39.8983, 0.6096,                !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0.6096,                     !- X,Y,Z Vertex 3 {m}
  0, 28.1788, 0.6096;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_15_0 1,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 0.6096,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0.6096,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0.6096,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_16_0 1,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0.6096,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0.6096,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0.6096,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_17_0 1,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 0.6096,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0.6096,               !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 0.6096,                !- X,Y,Z Vertex 3 {m}
  8.8087, 10.8052, 0.6096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_18_0 1,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 10.8052, 0.6096,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0.6096,               !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0.6096,               !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_19_0 1,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 10.8052, 0.6096,               !- X,Y,Z Vertex 1 {m}
  37.7647, 16.1696, 0.6096,               !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0.6096,               !- X,Y,Z Vertex 3 {m}
  34.7167, 10.8052, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_1_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 0.6096,               !- X,Y,Z Vertex 1 {m}
  39.2887, 39.8983, 0.6096,               !- X,Y,Z Vertex 2 {m}
  36.8503, 39.8983, 0.6096,               !- X,Y,Z Vertex 3 {m}
  36.8503, 36.2407, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_20_0 1,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0.6096,               !- X,Y,Z Vertex 1 {m}
  34.7167, 29.0932, 0.6096,               !- X,Y,Z Vertex 2 {m}
  11.8567, 29.0932, 0.6096,               !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_21_0 1,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0.6096,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0.6096,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0.6096,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_22_0 1,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0.6096,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0.6096,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0.6096,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_2_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 36.2407, 0.6096,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0.6096,               !- X,Y,Z Vertex 2 {m}
  39.2887, 39.8983, 0.6096,               !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_3_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 30.6172, 0.6096,               !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0.6096,               !- X,Y,Z Vertex 2 {m}
  35.3263, 36.2407, 0.6096,               !- X,Y,Z Vertex 3 {m}
  35.3263, 30.6172, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_3_2,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 30.6172, 0.6096,               !- X,Y,Z Vertex 1 {m}
  35.3263, 39.8983, 0.6096,               !- X,Y,Z Vertex 2 {m}
  3.6576, 39.8983, 0.6096,                !- X,Y,Z Vertex 3 {m}
  3.6576, 30.6172, 0.6096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_4_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 0, 0.6096,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 3.6576, 0.6096,                 !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 0.6096,                 !- X,Y,Z Vertex 3 {m}
  7.2847, 0, 0.6096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_5_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 3.6576, 0.6096,                 !- X,Y,Z Vertex 1 {m}
  9.7231, 9.2812, 0.6096,                 !- X,Y,Z Vertex 2 {m}
  7.2847, 9.2812, 0.6096,                 !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 0.6096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_5_2,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 0, 0.6096,                      !- X,Y,Z Vertex 1 {m}
  44.135, 9.2812, 0.6096,                 !- X,Y,Z Vertex 2 {m}
  9.7231, 9.2812, 0.6096,                 !- X,Y,Z Vertex 3 {m}
  9.7231, 0, 0.6096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_6_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 0.6096,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 11.7196, 0.6096,               !- X,Y,Z Vertex 2 {m}
  44.135, 11.7196, 0.6096,                !- X,Y,Z Vertex 3 {m}
  44.135, 0, 0.6096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_7_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 28.1788, 0.6096,                !- X,Y,Z Vertex 1 {m}
  7.2847, 30.6172, 0.6096,                !- X,Y,Z Vertex 2 {m}
  3.6576, 30.6172, 0.6096,                !- X,Y,Z Vertex 3 {m}
  3.6576, 28.1788, 0.6096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_7_2,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 0.6096,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 28.1788, 0.6096,                !- X,Y,Z Vertex 2 {m}
  0, 28.1788, 0.6096,                     !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0.6096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_8_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 0.6096,                !- X,Y,Z Vertex 1 {m}
  11.8567, 29.0932, 0.6096,               !- X,Y,Z Vertex 2 {m}
  8.8087, 29.0932, 0.6096,                !- X,Y,Z Vertex 3 {m}
  8.8087, 18.608, 0.6096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Ceiling_1_9_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0.6096,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0.6096,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0.6096,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0.6096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Floor_0_0_10065,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Ceiling_1_0_8,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 19.9493, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Floor_0_0_10066,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Mech_Ceiling_1_0_0 1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Floor_0_0_10067,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Ceiling_1_0_6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 33.1927, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.1927, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Floor_0_0_10068,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_FrontRetail_Ceiling_1_0_0 1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2867, 5.7607, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Floor_0_0_10069,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Ceiling_1_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Floor_0_0_10070,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Ceiling_1_0_10,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 5.7607, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 19.9493, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Floor_0_0_10071,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorShaft_1_Ceiling_1_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Floor_0_0_10072,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Ceiling_1_0_9,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 33.1927, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Floor_0_0_10073,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorShaft_2_Ceiling_1_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Floor_0_0_10074,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_ElevatorLobby_Ceiling_1_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Floor_0_0_10075,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_PointOfSale_Ceiling_1_0_0 1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 5.7607, 0,                     !- X,Y,Z Vertex 1 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.7607, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Floor_0_0_10076,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Ceiling_1_0_7,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Floor_0_0_10077,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_BackSpace_Ceiling_1_0_0 1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 33.1927, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Floor_0_0_10078,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Elec_Ceiling_1_0_0 1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Wall_2_0_0 1,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 0.6096,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 0.6096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Wall_3_0_0 1,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0.6096,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0.6096;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Wall_4_0_0 1,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 0.6096,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.6096;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_Plenum_Wall_5_0_0 1,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone Name
  F2-F3 Retail_F2_Plenum,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.6096,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 0.6096;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F2-F3 Retail_F2_Plenum Mass,            !- Name
  InteriorFurnishings,                    !- Construction Name
  F2-F3 Retail_F2_Plenum ZN,              !- Zone or ZoneList Name
  F2-F3 Retail_F2_Plenum,                 !- Space or SpaceList Name
  3716.39897044;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F2-F3 Retail_F2_Plenum HVAC Off Infiltration, !- Name
  F2-F3 Retail_F2_Plenum ZN,                 !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-F3 Retail_F2_Plenum HVAC On Infiltration, !- Name
  F2-F3 Retail_F2_Plenum ZN,                 !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Zone,
  F2-F3 Retail_F2_PointOfSale ZN,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2-F3 Retail_F2_PointOfSale,            !- Name
  F2-F3 Retail_F2_PointOfSale ZN,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Point_of_Sale;                   !- Space Type

BuildingSurface:Detailed,
  Retail_F2_PointOfSale_Ceiling_1_0_0 1,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F2-F3 Retail_F2_PointOfSale ZN,         !- Zone Name
  F2-F3 Retail_F2_PointOfSale,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_Plenum_Floor_0_0_10075,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  23.2867, 5.7607, 4.2672,                !- X,Y,Z Vertex 2 {m}
  0, 5.7607, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_PointOfSale_Floor_0_0_10029,  !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F2-F3 Retail_F2_PointOfSale ZN,         !- Zone Name
  F2-F3 Retail_F2_PointOfSale,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 5.7607, 0,                     !- X,Y,Z Vertex 1 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.7607, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_PointOfSale_Partition_2_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_PointOfSale ZN,         !- Zone Name
  F2-F3 Retail_F2_PointOfSale,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_FrontRetail_Partition_4_0_10063, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.2867, 5.7607, 0,                     !- X,Y,Z Vertex 3 {m}
  23.2867, 5.7607, 4.2672;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_PointOfSale_Partition_3_0_10044, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F2-F3 Retail_F2_PointOfSale ZN,         !- Zone Name
  F2-F3 Retail_F2_PointOfSale,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F2_MainRetail_Partition_5_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 5.7607, 4.2672,                !- X,Y,Z Vertex 1 {m}
  23.2867, 5.7607, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 5.7607, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.7607, 4.2672;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_PointOfSale_Wall_4_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F2-F3 Retail_F2_PointOfSale ZN,         !- Zone Name
  F2-F3 Retail_F2_PointOfSale,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.7607, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 5.7607, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_PointOfSale_Wall_4_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Retail_F2_PointOfSale_Wall_4_0_0_0_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F2_PointOfSale_Wall_4_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.6457, 3.2737,                      !- X,Y,Z Vertex 1 {m}
  0, 5.6457, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  0, 0.3072, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  0, 0.3072, 3.2737;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F2_PointOfSale_Wall_5_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F2-F3 Retail_F2_PointOfSale ZN,         !- Zone Name
  F2-F3 Retail_F2_PointOfSale,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2867, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_PointOfSale_Wall_5_0_0_0_0_3_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_PointOfSale_Wall_5_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.4576, 0, 3.2594,                     !- X,Y,Z Vertex 1 {m}
  17.4576, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  23.1697, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  23.1697, 0, 3.2594;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_PointOfSale_Wall_5_0_0_1_0_2_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_PointOfSale_Wall_5_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.7415, 0, 3.2594,                     !- X,Y,Z Vertex 1 {m}
  11.7415, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  17.4536, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  17.4536, 0, 3.2594;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_PointOfSale_Wall_5_0_0_2_0_1_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_PointOfSale_Wall_5_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.0253, 0, 3.2594,                      !- X,Y,Z Vertex 1 {m}
  6.0253, 0, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  11.7375, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  11.7375, 0, 3.2594;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F2_PointOfSale_Wall_5_0_0_3_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F2_PointOfSale_Wall_5_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.3092, 0, 3.2594,                      !- X,Y,Z Vertex 1 {m}
  0.3092, 0, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  6.0213, 0, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  6.0213, 0, 3.2594;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F2-F3 Retail_F2_PointOfSale Mass,       !- Name
  InteriorFurnishings,                    !- Construction Name
  F2-F3 Retail_F2_PointOfSale ZN,         !- Zone or ZoneList Name
  F2-F3 Retail_F2_PointOfSale,            !- Space or SpaceList Name
  268.29538538;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F2-F3 Retail_F2_PointOfSale HVAC Off Infiltration, !- Name
  F2-F3 Retail_F2_PointOfSale ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-F3 Retail_F2_PointOfSale HVAC On Infiltration, !- Name
  F2-F3 Retail_F2_PointOfSale ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F2-F3 Retail_F2_PointOfSale ZN Thermostat, !- Name
  F2-F3 Retail_F2_PointOfSale ZN,         !- Zone or ZoneList Name
  F2-F3 Retail_F2_PointOfSale ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Retail Point_of_Sale Thermostat 2,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F2-F3 Retail_F2_PointOfSale ZN Thermostat Schedule, !- Name
  F2-F3 Retail_F2_PointOfSale ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F2-F3 Retail_F2_PointOfSale ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Point_of_Sale Thermostat 2,      !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F2-F3 Retail_F2_PointOfSale ZN,         !- Zone Name
  F2-F3 Retail_F2_PointOfSale ZN Equipment List, !- Zone Conditioning Equipment List Name
  F2-F3 Retail_F2_PointOfSale ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F2-F3 Retail_F2_PointOfSale ZN Zone Air Node, !- Zone Air Node Name
  F2-F3 Retail_F2_PointOfSale ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F2-F3 Retail_F2_PointOfSale ZN Inlet Node List, !- Name
  F2-F3 Retail_F2_PointOfSale ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F2-F3 Retail_F2_PointOfSale ZN Return Node List, !- Name
  F2-F3 Retail_F2_PointOfSale ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F2-F3 Retail_F2_PointOfSale ZN VAV Terminal, !- Name
  F2-F3 Retail_F2_PointOfSale ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F2-F3 Retail_F2_PointOfSale ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F2-F3 Retail_F2_PointOfSale ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F2-F3 Retail_F2_PointOfSale ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F2-F3 Retail_F2_PointOfSale ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.177,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F2-F3 Retail_F2_PointOfSale ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F2-F3 Retail_F2_PointOfSale ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F2-F3 Retail_F2_PointOfSale ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F2-F3 Retail_F2_PointOfSale ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F2-F3 Retail_F2_PointOfSale ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F2-F3 Retail_F2_PointOfSale ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F2-F3 Retail_F2_PointOfSale ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F2-F3 Retail_F2_PointOfSale ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F2-F3 Retail_F2_PointOfSale ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F2-F3 Retail_F2_PointOfSale ZN,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Point_of_Sale Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F2-F3 Retail_F2_PointOfSale ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F2-F3 Retail_F2_PointOfSale ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F22-F30 Office_ActiveStorage ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  107.16768,                              !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F22-F30 Office_ActiveStorage,           !- Name
  F22-F30 Office_ActiveStorage ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Storage;                                !- Space Type

BuildingSurface:Detailed,
  Office_ActiveStorage_Ceiling_1_0_10207, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F22-F30 Office_ActiveStorage ZN,        !- Zone Name
  F22-F30 Office_ActiveStorage,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_17_0 3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Floor_0_0_10096,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F22-F30 Office_ActiveStorage ZN,        !- Zone Name
  F22-F30 Office_ActiveStorage,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_2_0_0 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_ActiveStorage ZN,        !- Zone Name
  F22-F30 Office_ActiveStorage,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_2_Partition_4_0_10276, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_3_0_0 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_ActiveStorage ZN,        !- Zone Name
  F22-F30 Office_ActiveStorage,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_2_Partition_4_0_10277, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_4_0_10270, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_ActiveStorage ZN,        !- Zone Name
  F22-F30 Office_ActiveStorage,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_14_0_0 3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_5_0_10269, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_ActiveStorage ZN,        !- Zone Name
  F22-F30 Office_ActiveStorage,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_13_0_0 3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 16.1696, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_6_0_10266, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_ActiveStorage ZN,        !- Zone Name
  F22-F30 Office_ActiveStorage,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_12_0_0 3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F22-F30 Office_ActiveStorage Mass,      !- Name
  InteriorFurnishings,                    !- Construction Name
  F22-F30 Office_ActiveStorage ZN,        !- Zone or ZoneList Name
  F22-F30 Office_ActiveStorage,           !- Space or SpaceList Name
  32.7013824;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F22-F30 Office_ActiveStorage ZN Thermostat, !- Name
  F22-F30 Office_ActiveStorage ZN,        !- Zone or ZoneList Name
  F22-F30 Office_ActiveStorage ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Storage Thermostat 2,                   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F22-F30 Office_ActiveStorage ZN Thermostat Schedule, !- Name
  F22-F30 Office_ActiveStorage ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F22-F30 Office_ActiveStorage ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Storage Thermostat 2,                   !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F22-F30 Office_ActiveStorage ZN,        !- Zone Name
  F22-F30 Office_ActiveStorage ZN Equipment List, !- Zone Conditioning Equipment List Name
  F22-F30 Office_ActiveStorage ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F22-F30 Office_ActiveStorage ZN Zone Air Node, !- Zone Air Node Name
  F22-F30 Office_ActiveStorage ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F22-F30 Office_ActiveStorage ZN Inlet Node List, !- Name
  F22-F30 Office_ActiveStorage ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F22-F30 Office_ActiveStorage ZN Return Node List, !- Name
  F22-F30 Office_ActiveStorage ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F22-F30 Office_ActiveStorage ZN VAV Terminal, !- Name
  F22-F30 Office_ActiveStorage ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F22-F30 Office_ActiveStorage ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F22-F30 Office_ActiveStorage ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F22-F30 Office_ActiveStorage ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F22-F30 Office_ActiveStorage ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.613,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F22-F30 Office_ActiveStorage ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F22-F30 Office_ActiveStorage ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F22-F30 Office_ActiveStorage ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F22-F30 Office_ActiveStorage ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F22-F30 Office_ActiveStorage ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F22-F30 Office_ActiveStorage ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F22-F30 Office_ActiveStorage ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F22-F30 Office_ActiveStorage ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F22-F30 Office_ActiveStorage ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F22-F30 Office_ActiveStorage ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Storage Ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F22-F30 Office_ActiveStorage ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F22-F30 Office_ActiveStorage ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F22-F30 Office_Classroom ZN,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  107.16768,                              !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F22-F30 Office_Classroom,               !- Name
  F22-F30 Office_Classroom ZN,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Classroom;                              !- Space Type

BuildingSurface:Detailed,
  Office_Classroom_Ceiling_1_0_10179,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F22-F30 Office_Classroom ZN,            !- Zone Name
  F22-F30 Office_Classroom,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_0_0 3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  35.3263, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  35.3263, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Floor_0_0_10068,       !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F22-F30 Office_Classroom ZN,            !- Zone Name
  F22-F30 Office_Classroom,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Partition_2_0_0 3,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_Classroom ZN,            !- Zone Name
  F22-F30 Office_Classroom,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_2_Partition_4_0_10224,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Partition_4_0_0 3,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_Classroom ZN,            !- Zone Name
  F22-F30 Office_Classroom,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_2_0_10225, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  35.3263, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Partition_5_0_0 3,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_Classroom ZN,            !- Zone Name
  F22-F30 Office_Classroom,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_9_0_10226, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Wall_3_0_0 3,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F22-F30 Office_Classroom ZN,            !- Zone Name
  F22-F30 Office_Classroom,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_Classroom_Wall_3_0_0_0_0_0_Win 3, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_Classroom_Wall_3_0_0 3,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.7353, 39.8983, 2.9006,               !- X,Y,Z Vertex 1 {m}
  36.7353, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  35.4413, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  35.4413, 39.8983, 2.9006;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F22-F30 Office_Classroom Mass,          !- Name
  InteriorFurnishings,                    !- Construction Name
  F22-F30 Office_Classroom ZN,            !- Zone or ZoneList Name
  F22-F30 Office_Classroom,               !- Space or SpaceList Name
  11.1483648;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F22-F30 Office_Classroom HVAC Off Infiltration, !- Name
  F22-F30 Office_Classroom ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F22-F30 Office_Classroom HVAC On Infiltration, !- Name
  F22-F30 Office_Classroom ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F22-F30 Office_Classroom ZN Thermostat, !- Name
  F22-F30 Office_Classroom ZN,            !- Zone or ZoneList Name
  F22-F30 Office_Classroom ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Classroom Thermostat 2,                 !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F22-F30 Office_Classroom ZN Thermostat Schedule, !- Name
  F22-F30 Office_Classroom ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F22-F30 Office_Classroom ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Classroom Thermostat 2,                 !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F22-F30 Office_Classroom ZN,            !- Zone Name
  F22-F30 Office_Classroom ZN Equipment List, !- Zone Conditioning Equipment List Name
  F22-F30 Office_Classroom ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F22-F30 Office_Classroom ZN Zone Air Node, !- Zone Air Node Name
  F22-F30 Office_Classroom ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F22-F30 Office_Classroom ZN Inlet Node List, !- Name
  F22-F30 Office_Classroom ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F22-F30 Office_Classroom ZN Return Node List, !- Name
  F22-F30 Office_Classroom ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F22-F30 Office_Classroom ZN VAV Terminal, !- Name
  F22-F30 Office_Classroom ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F22-F30 Office_Classroom ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F22-F30 Office_Classroom ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F22-F30 Office_Classroom ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F22-F30 Office_Classroom ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.433,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F22-F30 Office_Classroom ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F22-F30 Office_Classroom ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F22-F30 Office_Classroom ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F22-F30 Office_Classroom ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F22-F30 Office_Classroom ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F22-F30 Office_Classroom ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F22-F30 Office_Classroom ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F22-F30 Office_Classroom ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F22-F30 Office_Classroom ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F22-F30 Office_Classroom ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Classroom Ventilation,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F22-F30 Office_Classroom ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F22-F30 Office_Classroom ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F22-F30 Office_ConfRoom_1 ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  107.16768,                              !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F22-F30 Office_ConfRoom_1,              !- Name
  F22-F30 Office_ConfRoom_1 ZN,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Conference;                             !- Space Type

BuildingSurface:Detailed,
  Office_ConfRoom_1_Ceiling_1_0_10184,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F22-F30 Office_ConfRoom_1 ZN,           !- Zone Name
  F22-F30 Office_ConfRoom_1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_4_0 3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 3.6576, 3.2004,                 !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 3 {m}
  7.2847, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Floor_0_0_10073,      !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F22-F30 Office_ConfRoom_1 ZN,           !- Zone Name
  F22-F30 Office_ConfRoom_1,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Partition_2_0_0 3,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_ConfRoom_1 ZN,           !- Zone Name
  F22-F30 Office_ConfRoom_1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Partition_7_0_10234, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  9.7231, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Partition_3_0_0 3,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_ConfRoom_1 ZN,           !- Zone Name
  F22-F30 Office_ConfRoom_1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Partition_6_0_10235, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Partition_4_0_0 3,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_ConfRoom_1 ZN,           !- Zone Name
  F22-F30 Office_ConfRoom_1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_5_Partition_2_0_10236, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.2847, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Wall_5_0_0 3,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F22-F30 Office_ConfRoom_1 ZN,           !- Zone Name
  F22-F30 Office_ConfRoom_1,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.7231, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_ConfRoom_1_Wall_5_0_0_0_0_0_Win 3, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_ConfRoom_1_Wall_5_0_0 3,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.3997, 0, 2.8771,                      !- X,Y,Z Vertex 1 {m}
  7.3997, 0, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  9.6081, 0, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  9.6081, 0, 2.8771;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F22-F30 Office_ConfRoom_1 Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  F22-F30 Office_ConfRoom_1 ZN,           !- Zone or ZoneList Name
  F22-F30 Office_ConfRoom_1,              !- Space or SpaceList Name
  17.83738368;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F22-F30 Office_ConfRoom_1 HVAC Off Infiltration, !- Name
  F22-F30 Office_ConfRoom_1 ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F22-F30 Office_ConfRoom_1 HVAC On Infiltration, !- Name
  F22-F30 Office_ConfRoom_1 ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F22-F30 Office_ConfRoom_1 ZN Thermostat, !- Name
  F22-F30 Office_ConfRoom_1 ZN,           !- Zone or ZoneList Name
  F22-F30 Office_ConfRoom_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Conference Thermostat 3,                !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F22-F30 Office_ConfRoom_1 ZN Thermostat Schedule, !- Name
  F22-F30 Office_ConfRoom_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F22-F30 Office_ConfRoom_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Conference Thermostat 3,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F22-F30 Office_ConfRoom_1 ZN,           !- Zone Name
  F22-F30 Office_ConfRoom_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F22-F30 Office_ConfRoom_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F22-F30 Office_ConfRoom_1 ZN Zone Air Node, !- Zone Air Node Name
  F22-F30 Office_ConfRoom_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F22-F30 Office_ConfRoom_1 ZN Inlet Node List, !- Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F22-F30 Office_ConfRoom_1 ZN Return Node List, !- Name
  F22-F30 Office_ConfRoom_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F22-F30 Office_ConfRoom_1 ZN VAV Terminal, !- Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F22-F30 Office_ConfRoom_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F22-F30 Office_ConfRoom_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F22-F30 Office_ConfRoom_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F22-F30 Office_ConfRoom_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.218,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.218;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F22-F30 Office_ConfRoom_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F22-F30 Office_ConfRoom_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F22-F30 Office_ConfRoom_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F22-F30 Office_ConfRoom_1 ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F22-F30 Office_ConfRoom_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F22-F30 Office_ConfRoom_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F22-F30 Office_ConfRoom_2 ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  107.16768,                              !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F22-F30 Office_ConfRoom_2,              !- Name
  F22-F30 Office_ConfRoom_2 ZN,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Conference;                             !- Space Type

BuildingSurface:Detailed,
  Office_ConfRoom_2_Ceiling_1_0_10180,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F22-F30 Office_ConfRoom_2 ZN,           !- Zone Name
  F22-F30 Office_ConfRoom_2,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_1_0 3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  36.8503, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  36.8503, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Floor_0_0_10069,      !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F22-F30 Office_ConfRoom_2 ZN,           !- Zone Name
  F22-F30 Office_ConfRoom_2,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Partition_2_0_0 3,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_ConfRoom_2 ZN,           !- Zone Name
  F22-F30 Office_ConfRoom_2,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_7_Partition_4_0_10227, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Partition_4_0_10224,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_ConfRoom_2 ZN,           !- Zone Name
  F22-F30 Office_ConfRoom_2,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Classroom_Partition_2_0_0 3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Partition_5_0_0 3,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_ConfRoom_2 ZN,           !- Zone Name
  F22-F30 Office_ConfRoom_2,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_8_0_10228, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Wall_3_0_0 3,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F22-F30 Office_ConfRoom_2 ZN,           !- Zone Name
  F22-F30 Office_ConfRoom_2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_ConfRoom_2_Wall_3_0_0_0_0_0_Win 3, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_ConfRoom_2_Wall_3_0_0 3,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1737, 39.8983, 2.8771,               !- X,Y,Z Vertex 1 {m}
  39.1737, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  36.9653, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  36.9653, 39.8983, 2.8771;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F22-F30 Office_ConfRoom_2 Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  F22-F30 Office_ConfRoom_2 ZN,           !- Zone or ZoneList Name
  F22-F30 Office_ConfRoom_2,              !- Space or SpaceList Name
  17.83738368;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F22-F30 Office_ConfRoom_2 HVAC Off Infiltration, !- Name
  F22-F30 Office_ConfRoom_2 ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F22-F30 Office_ConfRoom_2 HVAC On Infiltration, !- Name
  F22-F30 Office_ConfRoom_2 ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F22-F30 Office_ConfRoom_2 ZN Thermostat, !- Name
  F22-F30 Office_ConfRoom_2 ZN,           !- Zone or ZoneList Name
  F22-F30 Office_ConfRoom_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Conference Thermostat 4,                !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F22-F30 Office_ConfRoom_2 ZN Thermostat Schedule, !- Name
  F22-F30 Office_ConfRoom_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F22-F30 Office_ConfRoom_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Conference Thermostat 4,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F22-F30 Office_ConfRoom_2 ZN,           !- Zone Name
  F22-F30 Office_ConfRoom_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F22-F30 Office_ConfRoom_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F22-F30 Office_ConfRoom_2 ZN Zone Air Node, !- Zone Air Node Name
  F22-F30 Office_ConfRoom_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F22-F30 Office_ConfRoom_2 ZN Inlet Node List, !- Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F22-F30 Office_ConfRoom_2 ZN Return Node List, !- Name
  F22-F30 Office_ConfRoom_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F22-F30 Office_ConfRoom_2 ZN VAV Terminal, !- Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F22-F30 Office_ConfRoom_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F22-F30 Office_ConfRoom_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F22-F30 Office_ConfRoom_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F22-F30 Office_ConfRoom_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.294,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.294;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F22-F30 Office_ConfRoom_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F22-F30 Office_ConfRoom_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F22-F30 Office_ConfRoom_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F22-F30 Office_ConfRoom_2 ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F22-F30 Office_ConfRoom_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F22-F30 Office_ConfRoom_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F22-F30 Office_Corridor ZN,             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  107.16768,                              !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F22-F30 Office_Corridor,                !- Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Corridor;                               !- Space Type

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10214,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_23,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 30.6172, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 30.6172, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 29.0932, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10215,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_0 3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 2 {m}
  8.8087, 18.608, 3.2004,                 !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10216,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_22,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 19.9493, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 29.0932, 3.2004,               !- X,Y,Z Vertex 2 {m}
  37.7647, 29.0932, 3.2004,               !- X,Y,Z Vertex 3 {m}
  37.7647, 19.9493, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10217,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_24,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 19.9493, 3.2004,                !- X,Y,Z Vertex 2 {m}
  7.2847, 19.9493, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.2847, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10218,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_27,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 18.608, 3.2004,                !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10219,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_25,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 19.9493, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 30.6172, 3.2004,                !- X,Y,Z Vertex 2 {m}
  7.2847, 30.6172, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.2847, 19.9493, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10220,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_26,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 9.2812, 3.2004,                !- X,Y,Z Vertex 1 {m}
  37.7647, 10.8052, 3.2004,               !- X,Y,Z Vertex 2 {m}
  7.2847, 10.8052, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.2847, 9.2812, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10221,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_28,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 9.2812, 3.2004,                !- X,Y,Z Vertex 1 {m}
  39.2887, 19.9493, 3.2004,               !- X,Y,Z Vertex 2 {m}
  37.7647, 19.9493, 3.2004,               !- X,Y,Z Vertex 3 {m}
  37.7647, 9.2812, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10103,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 29.0932, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 19.9493, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 19.9493, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 29.0932, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10104,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10105,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 30.6172, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10106,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 18.608, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10107,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 10.8052, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 10.8052, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10108,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10109,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 30.6172, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  7.2847, 29.0932, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 30.6172, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10110,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 19.9493, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 19.9493, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_10_0_0 3,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Partition_3_0_10264,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_11_0_0 3,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Partition_2_0_10265,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_12_0_0 3,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Partition_6_0_10266, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_12_1_0 3,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_2_Partition_5_0_10267, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_12_2_0 3,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Partition_6_0_10268,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_13_0_0 3,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Partition_5_0_10269, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_14_0_0 3,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Partition_4_0_10270, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 16.1696, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_15_0_0 3,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F22-F30 Office_Corridor ZN,             !- Zone Name
  F22-F30 Office_Corridor,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorLobby_Partition_4_0_10271, !- Outside Boundary Condition Object
