  ,                                       !- Number of Vertices
  44.135, 9.2812, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  44.135, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_6_Wall_2_0_0 4,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F31-F37 Office_EnclosedOffice_6 ZN,     !- Zone Name
  F31-F37 Office_EnclosedOffice_6,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 11.7196, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 11.7196, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_6_Wall_2_0_0_0_0_1_Win 4, !- Name
  Window,                                 !- Surface Type
  Office_EnclosedOffice_6_Wall_2_0_0_0_0_1_Win 4 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_EnclosedOffice_6_Wall_2_0_0 4,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 5.9579, 2.8484,                !- X,Y,Z Vertex 1 {m}
  46.5734, 5.9579, 0.4019,                !- X,Y,Z Vertex 2 {m}
  46.5734, 11.6026, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 11.6026, 2.8484;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_6_Wall_2_0_0_1_0_0_Win 4, !- Name
  Window,                                 !- Surface Type
  Office_EnclosedOffice_6_Wall_2_0_0_1_0_0_Win 4 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_EnclosedOffice_6_Wall_2_0_0 4,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 0.3092, 2.8484,                !- X,Y,Z Vertex 1 {m}
  46.5734, 0.3092, 0.4019,                !- X,Y,Z Vertex 2 {m}
  46.5734, 5.9539, 0.4019,                !- X,Y,Z Vertex 3 {m}
  46.5734, 5.9539, 2.8484;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_6_Wall_6_0_0 4,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F31-F37 Office_EnclosedOffice_6 ZN,     !- Zone Name
  F31-F37 Office_EnclosedOffice_6,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_6_Wall_6_0_0_0_0_0_Win 4, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_EnclosedOffice_6_Wall_6_0_0 4,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  44.25, 0, 2.8803,                       !- X,Y,Z Vertex 1 {m}
  44.25, 0, 0.3999,                       !- X,Y,Z Vertex 2 {m}
  46.2662, 0, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  46.2662, 0, 2.8803;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F31-F37 Office_EnclosedOffice_6 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  F31-F37 Office_EnclosedOffice_6 ZN,     !- Zone or ZoneList Name
  F31-F37 Office_EnclosedOffice_6,        !- Space or SpaceList Name
  57.15414528;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F31-F37 Office_EnclosedOffice_6 HVAC Off Infiltration, !- Name
  F31-F37 Office_EnclosedOffice_6 ZN,        !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F31-F37 Office_EnclosedOffice_6 HVAC On Infiltration, !- Name
  F31-F37 Office_EnclosedOffice_6 ZN,        !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F31-F37 Office_EnclosedOffice_6 ZN Thermostat, !- Name
  F31-F37 Office_EnclosedOffice_6 ZN,     !- Zone or ZoneList Name
  F31-F37 Office_EnclosedOffice_6 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ClosedOffice Thermostat 20,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F31-F37 Office_EnclosedOffice_6 ZN Thermostat Schedule, !- Name
  F31-F37 Office_EnclosedOffice_6 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F31-F37 Office_EnclosedOffice_6 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 20,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F31-F37 Office_EnclosedOffice_6 ZN,     !- Zone Name
  F31-F37 Office_EnclosedOffice_6 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F31-F37 Office_EnclosedOffice_6 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F31-F37 Office_EnclosedOffice_6 ZN Zone Air Node, !- Zone Air Node Name
  F31-F37 Office_EnclosedOffice_6 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F31-F37 Office_EnclosedOffice_6 ZN Inlet Node List, !- Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F31-F37 Office_EnclosedOffice_6 ZN Return Node List, !- Name
  F31-F37 Office_EnclosedOffice_6 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal, !- Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F31-F37 Office_EnclosedOffice_6 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F31-F37 Office_EnclosedOffice_6 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F31-F37 Office_EnclosedOffice_6 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F31-F37 Office_EnclosedOffice_6 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.043,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.043;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F31-F37 Office_EnclosedOffice_6 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F31-F37 Office_EnclosedOffice_6 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F31-F37 Office_EnclosedOffice_6 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F31-F37 Office_EnclosedOffice_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F31-F37 Office_EnclosedOffice_6 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F31-F37 Office_EnclosedOffice_7 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  140.8176,                               !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F31-F37 Office_EnclosedOffice_7,        !- Name
  F31-F37 Office_EnclosedOffice_7 ZN,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ClosedOffice;                           !- Space Type

BuildingSurface:Detailed,
  Office_EnclosedOffice_7_Ceiling_1_0_10182, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F31-F37 Office_EnclosedOffice_7 ZN,     !- Zone Name
  F31-F37 Office_EnclosedOffice_7,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_2_0 4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  39.2887, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_7_Floor_0_0_10071, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_EnclosedOffice_7 ZN,     !- Zone Name
  F31-F37 Office_EnclosedOffice_7,        !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_7_Partition_4_0_10228, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_EnclosedOffice_7 ZN,     !- Zone Name
  F31-F37 Office_EnclosedOffice_7,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_2_Partition_2_0_0 4,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_7_Partition_5_0_0 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_EnclosedOffice_7 ZN,     !- Zone Name
  F31-F37 Office_EnclosedOffice_7,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_3_Partition_3_0_10230, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_7_Wall_2_0_0 4,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F31-F37 Office_EnclosedOffice_7 ZN,     !- Zone Name
  F31-F37 Office_EnclosedOffice_7,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_7_Wall_2_0_0_0_0_0_Win 4, !- Name
  Window,                                 !- Surface Type
  Office_EnclosedOffice_7_Wall_2_0_0_0_0_0_Win 4 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_EnclosedOffice_7_Wall_2_0_0 4,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 36.3557, 2.8666,               !- X,Y,Z Vertex 1 {m}
  46.5734, 36.3557, 0.3999,               !- X,Y,Z Vertex 2 {m}
  46.5734, 39.5911, 0.3999,               !- X,Y,Z Vertex 3 {m}
  46.5734, 39.5911, 2.8666;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_7_Wall_3_0_0 4,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F31-F37 Office_EnclosedOffice_7 ZN,     !- Zone Name
  F31-F37 Office_EnclosedOffice_7,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_7_Wall_3_0_0_0_0_0_Win 4, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_EnclosedOffice_7_Wall_3_0_0 4,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.2662, 39.8983, 2.8546,               !- X,Y,Z Vertex 1 {m}
  46.2662, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  39.4037, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  39.4037, 39.8983, 2.8546;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F31-F37 Office_EnclosedOffice_7 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  F31-F37 Office_EnclosedOffice_7 ZN,     !- Zone or ZoneList Name
  F31-F37 Office_EnclosedOffice_7,        !- Space or SpaceList Name
  53.28903744;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F31-F37 Office_EnclosedOffice_7 HVAC Off Infiltration, !- Name
  F31-F37 Office_EnclosedOffice_7 ZN,        !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F31-F37 Office_EnclosedOffice_7 HVAC On Infiltration, !- Name
  F31-F37 Office_EnclosedOffice_7 ZN,        !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F31-F37 Office_EnclosedOffice_7 ZN Thermostat, !- Name
  F31-F37 Office_EnclosedOffice_7 ZN,     !- Zone or ZoneList Name
  F31-F37 Office_EnclosedOffice_7 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ClosedOffice Thermostat 21,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F31-F37 Office_EnclosedOffice_7 ZN Thermostat Schedule, !- Name
  F31-F37 Office_EnclosedOffice_7 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F31-F37 Office_EnclosedOffice_7 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 21,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F31-F37 Office_EnclosedOffice_7 ZN,     !- Zone Name
  F31-F37 Office_EnclosedOffice_7 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F31-F37 Office_EnclosedOffice_7 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F31-F37 Office_EnclosedOffice_7 ZN Zone Air Node, !- Zone Air Node Name
  F31-F37 Office_EnclosedOffice_7 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F31-F37 Office_EnclosedOffice_7 ZN Inlet Node List, !- Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F31-F37 Office_EnclosedOffice_7 ZN Return Node List, !- Name
  F31-F37 Office_EnclosedOffice_7 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal, !- Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F31-F37 Office_EnclosedOffice_7 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F31-F37 Office_EnclosedOffice_7 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F31-F37 Office_EnclosedOffice_7 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F31-F37 Office_EnclosedOffice_7 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.062,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.062;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F31-F37 Office_EnclosedOffice_7 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F31-F37 Office_EnclosedOffice_7 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F31-F37 Office_EnclosedOffice_7 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F31-F37 Office_EnclosedOffice_7 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F31-F37 Office_EnclosedOffice_7 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F31-F37 Office_Mech ZN,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  140.8176,                               !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F31-F37 Office_Mech,                    !- Name
  F31-F37 Office_Mech ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Office_Mech_Ceiling_1_0_10206,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F31-F37 Office_Mech ZN,                 !- Zone Name
  F31-F37 Office_Mech,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_15_0 4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Mech_Floor_0_0_10095,            !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_Mech ZN,                 !- Zone Name
  F31-F37 Office_Mech,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Mech_Partition_2_0_0 4,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_Mech ZN,                 !- Zone Name
  F31-F37 Office_Mech,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Elec_Partition_4_0_10274,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Mech_Partition_3_0_0 4,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_Mech ZN,                 !- Zone Name
  F31-F37 Office_Mech,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_1_Partition_5_0_10275, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Mech_Partition_4_0_10249,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_Mech ZN,                 !- Zone Name
  F31-F37 Office_Mech,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_3_Partition_3_0_0 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Mech_Partition_5_0_10256,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_Mech ZN,                 !- Zone Name
  F31-F37 Office_Mech,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_1_Partition_4_0_0 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F31-F37 Office_Mech Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  F31-F37 Office_Mech ZN,                 !- Zone or ZoneList Name
  F31-F37 Office_Mech,                    !- Space or SpaceList Name
  124.8631488;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F31-F37 Office_Mech ZN Thermostat,      !- Name
  F31-F37 Office_Mech ZN,                 !- Zone or ZoneList Name
  F31-F37 Office_Mech ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 12,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F31-F37 Office_Mech ZN Thermostat Schedule, !- Name
  F31-F37 Office_Mech ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F31-F37 Office_Mech ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 12,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F31-F37 Office_Mech ZN,                 !- Zone Name
  F31-F37 Office_Mech ZN Equipment List,  !- Zone Conditioning Equipment List Name
  F31-F37 Office_Mech ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F31-F37 Office_Mech ZN Zone Air Node,   !- Zone Air Node Name
  F31-F37 Office_Mech ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F31-F37 Office_Mech ZN Inlet Node List, !- Name
  F31-F37 Office_Mech ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F31-F37 Office_Mech ZN Return Node List, !- Name
  F31-F37 Office_Mech ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F31-F37 Office_Mech ZN VAV Terminal, !- Name
  F31-F37 Office_Mech ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F31-F37 Office_Mech ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F31-F37 Office_Mech ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F31-F37 Office_Mech ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F31-F37 Office_Mech ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.637,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F31-F37 Office_Mech ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F31-F37 Office_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F31-F37 Office_Mech ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F31-F37 Office_Mech ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F31-F37 Office_Mech ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F31-F37 Office_Mech ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F31-F37 Office_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F31-F37 Office_Mech ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F31-F37 Office_Mech ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F31-F37 Office_Mech ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F31-F37 Office_Mech ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F31-F37 Office_Mech ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F31-F37 Office_OpenOffice_1 ZN,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  140.8176,                               !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F31-F37 Office_OpenOffice_1,            !- Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  OpenOffice;                             !- Space Type

BuildingSurface:Detailed,
  Office_OpenOffice_1_Ceiling_1_0_10193,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_7_0 4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  3.6576, 28.1788, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 28.1788, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Ceiling_1_0_10194,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_7_5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 30.6172, 3.2004,                !- X,Y,Z Vertex 2 {m}
  3.6576, 30.6172, 3.2004,                !- X,Y,Z Vertex 3 {m}
  3.6576, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Floor_0_0_10082,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_1,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 1 {m}
  7.2847, 28.1788, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 30.6172, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Floor_0_0_10083,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_1,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 28.1788, 0,                     !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.1788, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Partition_2_0_0 4,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_4_0_10244,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 9.2812, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 30.6172, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Partition_3_0_10232, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_5_0_0 4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 30.6172, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 30.6172, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Partition_4_0_0 4,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_4_Partition_2_0_10245, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 30.6172, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 28.1788, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Partition_5_0_0 4,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_4_Partition_6_0_10246, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 28.1788, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 28.1788, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 28.1788, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Partition_7_0_0 4,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_5_Partition_3_0_10247, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Partition_8_0_10241, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_1,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Partition_5_0_0 4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 9.2812, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_1_Wall_6_0_0 4,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_1,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.1788, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 28.1788, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_1_Wall_6_0_0_0_0_3_Win 4, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_1_Wall_6_0_0_0_0_3_Win 4 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_1_Wall_6_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.8434, 2.8449,                      !- X,Y,Z Vertex 1 {m}
  0, 9.8434, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  0, 3.7746, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 3.7746, 2.8449;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_1_Wall_6_0_0_1_0_2_Win 4, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_1_Wall_6_0_0_1_0_2_Win 4 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_1_Wall_6_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.9162, 2.8449,                     !- X,Y,Z Vertex 1 {m}
  0, 15.9162, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 9.8474, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 9.8474, 2.8449;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_1_Wall_6_0_0_2_0_1_Win 4, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_1_Wall_6_0_0_2_0_1_Win 4 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_1_Wall_6_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.989, 2.8449,                      !- X,Y,Z Vertex 1 {m}
  0, 21.989, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  0, 15.9202, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 15.9202, 2.8449;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_1_Wall_6_0_0_3_0_0_Win 4, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_1_Wall_6_0_0_3_0_0_Win 4 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_1_Wall_6_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.0618, 2.8449,                     !- X,Y,Z Vertex 1 {m}
  0, 28.0618, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 21.993, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 21.993, 2.8449;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F31-F37 Office_OpenOffice_1 Mass,       !- Name
  InteriorFurnishings,                    !- Construction Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone or ZoneList Name
  F31-F37 Office_OpenOffice_1,            !- Space or SpaceList Name
  374.94781256;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F31-F37 Office_OpenOffice_1 HVAC Off Infiltration, !- Name
  F31-F37 Office_OpenOffice_1 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F31-F37 Office_OpenOffice_1 HVAC On Infiltration, !- Name
  F31-F37 Office_OpenOffice_1 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F31-F37 Office_OpenOffice_1 ZN DaylightingControls, !- Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F31-F37 Office_OpenOffice_1 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F31-F37 Office_OpenOffice_1 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.372,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F31-F37 Office_OpenOffice_1 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.386,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F31-F37 Office_OpenOffice_1 Daylt Sensor 1, !- Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone or Space Name
  1.877634,                               !- X-Coordinate of Reference Point {m}
  6.809,                                  !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F31-F37 Office_OpenOffice_1 Daylt Sensor 2, !- Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone or Space Name
  3.783717,                               !- X-Coordinate of Reference Point {m}
  6.809,                                  !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F31-F37 Office_OpenOffice_1 ZN Thermostat, !- Name
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone or ZoneList Name
  F31-F37 Office_OpenOffice_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OpenOffice Thermostat 10,               !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F31-F37 Office_OpenOffice_1 ZN Thermostat Schedule, !- Name
  F31-F37 Office_OpenOffice_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F31-F37 Office_OpenOffice_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 10,               !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F31-F37 Office_OpenOffice_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F31-F37 Office_OpenOffice_1 ZN Zone Air Node, !- Zone Air Node Name
  F31-F37 Office_OpenOffice_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F31-F37 Office_OpenOffice_1 ZN Inlet Node List, !- Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F31-F37 Office_OpenOffice_1 ZN Return Node List, !- Name
  F31-F37 Office_OpenOffice_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F31-F37 Office_OpenOffice_1 ZN VAV Terminal, !- Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F31-F37 Office_OpenOffice_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F31-F37 Office_OpenOffice_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F31-F37 Office_OpenOffice_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F31-F37 Office_OpenOffice_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.104,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.104;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F31-F37 Office_OpenOffice_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F31-F37 Office_OpenOffice_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F31-F37 Office_OpenOffice_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F31-F37 Office_OpenOffice_1 ZN,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F31-F37 Office_OpenOffice_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F31-F37 Office_OpenOffice_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F31-F37 Office_OpenOffice_2 ZN,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  140.8176,                               !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F31-F37 Office_OpenOffice_2,            !- Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  OpenOffice;                             !- Space Type

BuildingSurface:Detailed,
  Office_OpenOffice_2_Ceiling_1_0_10190,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_5_0 4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  44.135, 3.6576, 3.2004,                 !- X,Y,Z Vertex 2 {m}
  9.7231, 3.6576, 3.2004,                 !- X,Y,Z Vertex 3 {m}
  9.7231, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Ceiling_1_0_10191,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_5_5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  44.135, 9.2812, 3.2004,                 !- X,Y,Z Vertex 2 {m}
  7.2847, 9.2812, 3.2004,                 !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Floor_0_0_10079,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_2,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 1 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.7231, 9.2812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Floor_0_0_10080,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_2,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 9.2812, 0,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 9.2812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Partition_2_0_0 4,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_6_Partition_5_0_10238, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  44.135, 9.2812, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Partition_3_0_0 4,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_3_Partition_6_0_10239, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 9.2812, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 3 {m}
  39.2887, 9.2812, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Partition_4_0_0 4,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_5_0_10240,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 9.2812, 3.2004,                !- X,Y,Z Vertex 1 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 9.2812, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Partition_5_0_0 4,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Partition_8_0_10241, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 9.2812, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Partition_6_0_10236, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_1_Partition_3_0_0 4,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  9.7231, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Partition_7_0_10235, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_2,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_1_Partition_2_0_0 4,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.7231, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_2_Wall_8_0_0 4,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_2,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  44.135, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_2_Wall_8_0_0_0_0_5_Win 4, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_2_Wall_8_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.3251, 0, 2.844,                      !- X,Y,Z Vertex 1 {m}
  38.3251, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  44.018, 0, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  44.018, 0, 2.844;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_2_Wall_8_0_0_1_0_4_Win 4, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_2_Wall_8_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.6281, 0, 2.844,                      !- X,Y,Z Vertex 1 {m}
  32.6281, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  38.3211, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  38.3211, 0, 2.844;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_2_Wall_8_0_0_2_0_3_Win 4, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_2_Wall_8_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.9311, 0, 2.844,                      !- X,Y,Z Vertex 1 {m}
  26.9311, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  32.6241, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  32.6241, 0, 2.844;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_2_Wall_8_0_0_3_0_2_Win 4, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_2_Wall_8_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.2341, 0, 2.844,                      !- X,Y,Z Vertex 1 {m}
  21.2341, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  26.9271, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  26.9271, 0, 2.844;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_2_Wall_8_0_0_4_0_1_Win 4, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_2_Wall_8_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.5371, 0, 2.844,                      !- X,Y,Z Vertex 1 {m}
  15.5371, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  21.2301, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  21.2301, 0, 2.844;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_2_Wall_8_0_0_5_0_0_Win 4, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_2_Wall_8_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8401, 0, 2.844,                       !- X,Y,Z Vertex 1 {m}
  9.8401, 0, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  15.5331, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  15.5331, 0, 2.844;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F31-F37 Office_OpenOffice_2 Mass,       !- Name
  InteriorFurnishings,                    !- Construction Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone or ZoneList Name
  F31-F37 Office_OpenOffice_2,            !- Space or SpaceList Name
  666.19262504;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F31-F37 Office_OpenOffice_2 HVAC Off Infiltration, !- Name
  F31-F37 Office_OpenOffice_2 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F31-F37 Office_OpenOffice_2 HVAC On Infiltration, !- Name
  F31-F37 Office_OpenOffice_2 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F31-F37 Office_OpenOffice_2 ZN DaylightingControls, !- Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F31-F37 Office_OpenOffice_2 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F31-F37 Office_OpenOffice_2 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.294,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F31-F37 Office_OpenOffice_2 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.302,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F31-F37 Office_OpenOffice_2 Daylt Sensor 1, !- Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone or Space Name
  41.17155,                               !- X-Coordinate of Reference Point {m}
  1.87704,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F31-F37 Office_OpenOffice_2 Daylt Sensor 2, !- Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone or Space Name
  41.17155,                               !- X-Coordinate of Reference Point {m}
  3.78252,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F31-F37 Office_OpenOffice_2 ZN Thermostat, !- Name
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone or ZoneList Name
  F31-F37 Office_OpenOffice_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OpenOffice Thermostat 11,               !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F31-F37 Office_OpenOffice_2 ZN Thermostat Schedule, !- Name
  F31-F37 Office_OpenOffice_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F31-F37 Office_OpenOffice_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 11,               !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F31-F37 Office_OpenOffice_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F31-F37 Office_OpenOffice_2 ZN Zone Air Node, !- Zone Air Node Name
  F31-F37 Office_OpenOffice_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F31-F37 Office_OpenOffice_2 ZN Inlet Node List, !- Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F31-F37 Office_OpenOffice_2 ZN Return Node List, !- Name
  F31-F37 Office_OpenOffice_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F31-F37 Office_OpenOffice_2 ZN VAV Terminal, !- Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F31-F37 Office_OpenOffice_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F31-F37 Office_OpenOffice_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F31-F37 Office_OpenOffice_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F31-F37 Office_OpenOffice_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.162,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.162;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F31-F37 Office_OpenOffice_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F31-F37 Office_OpenOffice_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F31-F37 Office_OpenOffice_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F31-F37 Office_OpenOffice_2 ZN,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F31-F37 Office_OpenOffice_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F31-F37 Office_OpenOffice_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F31-F37 Office_OpenOffice_3 ZN,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  140.8176,                               !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F31-F37 Office_OpenOffice_3,            !- Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  OpenOffice;                             !- Space Type

BuildingSurface:Detailed,
  Office_OpenOffice_3_Ceiling_1_0_10206,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_12_5,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 9.2812, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  44.135, 36.2407, 3.2004,                !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 3 {m}
  39.2887, 9.2812, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Ceiling_1_0_10207,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_12_0 4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 11.7196, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 36.2407, 3.2004,               !- X,Y,Z Vertex 2 {m}
  44.135, 36.2407, 3.2004,                !- X,Y,Z Vertex 3 {m}
  44.135, 11.7196, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Floor_0_0_10095,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_3,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 11.7196, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 11.7196, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Floor_0_0_10096,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_3,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 11.7196, 0,                     !- X,Y,Z Vertex 1 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 3 {m}
  39.2887, 11.7196, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Partition_3_0_10230, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_7_Partition_5_0_0 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Partition_4_0_10234, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_7_0_0 4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 30.6172, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Partition_5_0_10263, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_2_0_0 4,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 30.6172, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 3 {m}
  39.2887, 9.2812, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Partition_6_0_10239, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Partition_3_0_0 4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 9.2812, 3.2004,                !- X,Y,Z Vertex 1 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 2 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  44.135, 9.2812, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Partition_7_0_10243, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_6_Partition_4_0_0 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 9.2812, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  44.135, 11.7196, 0,                     !- X,Y,Z Vertex 3 {m}
  44.135, 11.7196, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Partition_8_0_10242, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_3,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_6_Partition_3_0_0 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 11.7196, 3.2004,                !- X,Y,Z Vertex 1 {m}
  44.135, 11.7196, 0,                     !- X,Y,Z Vertex 2 {m}
  46.5734, 11.7196, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 11.7196, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_3_Wall_2_0_0 4,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_3,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 11.7196, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 11.7196, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_3_Wall_2_0_0_0_0_3_Win 4, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_3_Wall_2_0_0_0_0_3_Win 4 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_3_Wall_2_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 30.0549, 2.8449,               !- X,Y,Z Vertex 1 {m}
  46.5734, 30.0549, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 36.1237, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 36.1237, 2.8449;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_3_Wall_2_0_0_1_0_2_Win 4, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_3_Wall_2_0_0_1_0_2_Win 4 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_3_Wall_2_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 23.9821, 2.8449,               !- X,Y,Z Vertex 1 {m}
  46.5734, 23.9821, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 30.0509, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 30.0509, 2.8449;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_3_Wall_2_0_0_2_0_1_Win 4, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_3_Wall_2_0_0_2_0_1_Win 4 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_3_Wall_2_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 17.9094, 2.8449,               !- X,Y,Z Vertex 1 {m}
  46.5734, 17.9094, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 23.9781, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 23.9781, 2.8449;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_3_Wall_2_0_0_3_0_0_Win 4, !- Name
  Window,                                 !- Surface Type
  Office_OpenOffice_3_Wall_2_0_0_3_0_0_Win 4 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_OpenOffice_3_Wall_2_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 11.8366, 2.8449,               !- X,Y,Z Vertex 1 {m}
  46.5734, 11.8366, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 17.9054, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 17.9054, 2.8449;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F31-F37 Office_OpenOffice_3 Mass,       !- Name
  InteriorFurnishings,                    !- Construction Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone or ZoneList Name
  F31-F37 Office_OpenOffice_3,            !- Space or SpaceList Name
  380.89215018;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F31-F37 Office_OpenOffice_3 HVAC Off Infiltration, !- Name
  F31-F37 Office_OpenOffice_3 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F31-F37 Office_OpenOffice_3 HVAC On Infiltration, !- Name
  F31-F37 Office_OpenOffice_3 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F31-F37 Office_OpenOffice_3 ZN DaylightingControls, !- Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F31-F37 Office_OpenOffice_3 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F31-F37 Office_OpenOffice_3 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.369,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F31-F37 Office_OpenOffice_3 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.386,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F31-F37 Office_OpenOffice_3 Daylt Sensor 1, !- Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone or Space Name
  44.695766,                              !- X-Coordinate of Reference Point {m}
  33.0893,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F31-F37 Office_OpenOffice_3 Daylt Sensor 2, !- Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone or Space Name
  42.789683,                              !- X-Coordinate of Reference Point {m}
  33.0893,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F31-F37 Office_OpenOffice_3 ZN Thermostat, !- Name
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone or ZoneList Name
  F31-F37 Office_OpenOffice_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OpenOffice Thermostat 12,               !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F31-F37 Office_OpenOffice_3 ZN Thermostat Schedule, !- Name
  F31-F37 Office_OpenOffice_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F31-F37 Office_OpenOffice_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 12,               !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_3 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F31-F37 Office_OpenOffice_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F31-F37 Office_OpenOffice_3 ZN Zone Air Node, !- Zone Air Node Name
  F31-F37 Office_OpenOffice_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F31-F37 Office_OpenOffice_3 ZN Inlet Node List, !- Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F31-F37 Office_OpenOffice_3 ZN Return Node List, !- Name
  F31-F37 Office_OpenOffice_3 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F31-F37 Office_OpenOffice_3 ZN VAV Terminal, !- Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F31-F37 Office_OpenOffice_3 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F31-F37 Office_OpenOffice_3 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F31-F37 Office_OpenOffice_3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F31-F37 Office_OpenOffice_3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.112,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.112;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F31-F37 Office_OpenOffice_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F31-F37 Office_OpenOffice_3 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F31-F37 Office_OpenOffice_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F31-F37 Office_OpenOffice_3 ZN,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F31-F37 Office_OpenOffice_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F31-F37 Office_OpenOffice_3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F31-F37 Office_OpenOffice_4 ZN,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  140.8176,                               !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F31-F37 Office_OpenOffice_4,            !- Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  OpenOffice;                             !- Space Type

BuildingSurface:Detailed,
  Office_OpenOffice_4_Ceiling_1_0_10187,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_3_0 4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  35.3263, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  3.6576, 39.8983, 3.2004,                !- X,Y,Z Vertex 3 {m}
  3.6576, 36.2407, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Ceiling_1_0_10188,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_3_5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 30.6172, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 2 {m}
  3.6576, 36.2407, 3.2004,                !- X,Y,Z Vertex 3 {m}
  3.6576, 30.6172, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Floor_0_0_10076,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_4,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  35.3263, 30.6172, 0,                    !- X,Y,Z Vertex 2 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 39.8983, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Floor_0_0_10077,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_4,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 30.6172, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 36.2407, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Partition_2_0_10226, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Classroom_Partition_4_0_0 4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Partition_4_0_0 4,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_4_Partition_3_0_10231, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 39.8983, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 39.8983, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 30.6172, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Partition_5_0_0 4,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Partition_3_0_10232, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 30.6172, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 30.6172, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Partition_6_0_0 4,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_3_0_10233,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 30.6172, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 2 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 30.6172, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Partition_7_0_0 4,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_3_Partition_4_0_10234, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 30.6172, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Partition_8_0_10229, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_2_Partition_5_0_0 4,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Partition_9_0_10227, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_4,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Classroom_Partition_5_0_0 4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_OpenOffice_4_Wall_3_0_0 4,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_4,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  35.3263, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  3.6576, 39.8983, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 39.8983, 3.2004;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_4_Wall_3_0_0_0_0_5_Win 4, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_4_Wall_3_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.0104, 39.8983, 2.8442,                !- X,Y,Z Vertex 1 {m}
  9.0104, 39.8983, 0.4019,                !- X,Y,Z Vertex 2 {m}
  3.7746, 39.8983, 0.4019,                !- X,Y,Z Vertex 3 {m}
  3.7746, 39.8983, 2.8442;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_4_Wall_3_0_0_1_0_4_Win 4, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_4_Wall_3_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.2502, 39.8983, 2.8442,               !- X,Y,Z Vertex 1 {m}
  14.2502, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  9.0144, 39.8983, 0.4019,                !- X,Y,Z Vertex 3 {m}
  9.0144, 39.8983, 2.8442;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_4_Wall_3_0_0_2_0_3_Win 4, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_4_Wall_3_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.49, 39.8983, 2.8442,                 !- X,Y,Z Vertex 1 {m}
  19.49, 39.8983, 0.4019,                 !- X,Y,Z Vertex 2 {m}
  14.2542, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  14.2542, 39.8983, 2.8442;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_4_Wall_3_0_0_3_0_2_Win 4, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_4_Wall_3_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.7297, 39.8983, 2.8442,               !- X,Y,Z Vertex 1 {m}
  24.7297, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  19.494, 39.8983, 0.4019,                !- X,Y,Z Vertex 3 {m}
  19.494, 39.8983, 2.8442;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_4_Wall_3_0_0_4_0_1_Win 4, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_4_Wall_3_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.9695, 39.8983, 2.8442,               !- X,Y,Z Vertex 1 {m}
  29.9695, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  24.7337, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  24.7337, 39.8983, 2.8442;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_OpenOffice_4_Wall_3_0_0_5_0_0_Win 4, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_OpenOffice_4_Wall_3_0_0 4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2093, 39.8983, 2.8442,               !- X,Y,Z Vertex 1 {m}
  35.2093, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  29.9735, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  29.9735, 39.8983, 2.8442;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F31-F37 Office_OpenOffice_4 Mass,       !- Name
  InteriorFurnishings,                    !- Construction Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone or ZoneList Name
  F31-F37 Office_OpenOffice_4,            !- Space or SpaceList Name
  632.40585594;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F31-F37 Office_OpenOffice_4 HVAC Off Infiltration, !- Name
  F31-F37 Office_OpenOffice_4 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F31-F37 Office_OpenOffice_4 HVAC On Infiltration, !- Name
  F31-F37 Office_OpenOffice_4 ZN,            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F31-F37 Office_OpenOffice_4 ZN DaylightingControls, !- Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F31-F37 Office_OpenOffice_4 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F31-F37 Office_OpenOffice_4 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.285,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F31-F37 Office_OpenOffice_4 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.293,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F31-F37 Office_OpenOffice_4 Daylt Sensor 1, !- Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone or Space Name
  6.3925,                                 !- X-Coordinate of Reference Point {m}
  38.021128,                              !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F31-F37 Office_OpenOffice_4 Daylt Sensor 2, !- Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone or Space Name
  6.3925,                                 !- X-Coordinate of Reference Point {m}
  36.115514,                              !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F31-F37 Office_OpenOffice_4 ZN Thermostat, !- Name
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone or ZoneList Name
  F31-F37 Office_OpenOffice_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OpenOffice Thermostat 13,               !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F31-F37 Office_OpenOffice_4 ZN Thermostat Schedule, !- Name
  F31-F37 Office_OpenOffice_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F31-F37 Office_OpenOffice_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 13,               !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone Name
  F31-F37 Office_OpenOffice_4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F31-F37 Office_OpenOffice_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F31-F37 Office_OpenOffice_4 ZN Zone Air Node, !- Zone Air Node Name
  F31-F37 Office_OpenOffice_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F31-F37 Office_OpenOffice_4 ZN Inlet Node List, !- Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F31-F37 Office_OpenOffice_4 ZN Return Node List, !- Name
  F31-F37 Office_OpenOffice_4 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F31-F37 Office_OpenOffice_4 ZN VAV Terminal, !- Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F31-F37 Office_OpenOffice_4 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F31-F37 Office_OpenOffice_4 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F31-F37 Office_OpenOffice_4 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F31-F37 Office_OpenOffice_4 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.185,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.185;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F31-F37 Office_OpenOffice_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F31-F37 Office_OpenOffice_4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F31-F37 Office_OpenOffice_4 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F31-F37 Office_OpenOffice_4 ZN,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F31-F37 Office_OpenOffice_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F31-F37 Office_OpenOffice_4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F31-F37 Office_Plenum ZN,               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  144.018,                                !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  F31-F37 Office_Plenum,                  !- Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Plenum Space Type;                      !- Space Type

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_0_0 4,          !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 1.0058,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_1_0 4,          !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 1.0058,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_2_0 4,          !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9493, 1.0058,               !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 1.0058,               !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_2_21,           !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9493, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  34.7167, 39.8983, 1.0058,               !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_2_22,           !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_2_23,           !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_2_24,           !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 1.0058,               !- X,Y,Z Vertex 2 {m}
  0, 19.9493, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0058;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_2_25,           !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 1.0058,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 19.9493, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_3_0 4,          !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_4_0 4,          !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 1.0058,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 1.0058,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Ceiling_1_5_0 4,          !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 1.0058,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 1.0058;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_0_0 4,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Classroom_Ceiling_1_0_10180,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_10_0 4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Dining_Ceiling_1_0_10193,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 29.0932, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_0 4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10223,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 18.608, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_29,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10224,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 29.0932, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 29.0932, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_30,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10222,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 29.0932, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 30.6172, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_31,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10225,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 19.9493, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 19.9493, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_32,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10227,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 30.6172, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 19.9493, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 19.9493, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 30.6172, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_33,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10228,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 9.2812, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 10.8052, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_34,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10226,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_11_35,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Ceiling_1_0_10229,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 2 {m}
  37.7647, 9.2812, 0,                     !- X,Y,Z Vertex 3 {m}
  37.7647, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_12_0 4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_3_Ceiling_1_0_10207,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 11.7196, 0,                    !- X,Y,Z Vertex 2 {m}
  44.135, 11.7196, 0,                     !- X,Y,Z Vertex 3 {m}
  44.135, 36.2407, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_12_5,             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_3_Ceiling_1_0_10206,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 36.2407, 0,                     !- X,Y,Z Vertex 1 {m}
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_13_0 4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_5_Ceiling_1_0_10204, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_14_0 4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_4_Ceiling_1_0_10205, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 39.8983, 0,                     !- X,Y,Z Vertex 1 {m}
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 28.1788, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_15_0 4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Mech_Ceiling_1_0_10206,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_16_0 4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Elec_Ceiling_1_0_10207,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_17_0 4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Ceiling_1_0_10208, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_18_0 4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_2_Ceiling_1_0_10209, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_19_0 4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Ceiling_1_0_10210,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_1_0 4,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_2_Ceiling_1_0_10181,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_20_0 4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_1_Ceiling_1_0_10211, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 29.0932, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_21_0 4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorLobby_Ceiling_1_0_10212, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_22_0 4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_2_Ceiling_1_0_10213, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_2_0 4,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_7_Ceiling_1_0_10182, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_3_0 4,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Ceiling_1_0_10187,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  3.6576, 36.2407, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 39.8983, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_3_5,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Ceiling_1_0_10188,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 2 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 36.2407, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_4_0 4,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_1_Ceiling_1_0_10185,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_5_0 4,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Ceiling_1_0_10190,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.7231, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_5_5,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Ceiling_1_0_10191,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.135, 9.2812, 0,                      !- X,Y,Z Vertex 1 {m}
  44.135, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 9.2812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_6_0 4,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_6_Ceiling_1_0_10188, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 11.7196, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  44.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  44.135, 11.7196, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_7_0 4,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Ceiling_1_0_10193,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 1 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.1788, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_7_5,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Ceiling_1_0_10194,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 30.6172, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_8_0 4,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_3_Ceiling_1_0_10191, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 18.608, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 29.0932, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Floor_0_9_0 4,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_1_Ceiling_1_0_10192, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Wall_2_0_0 4,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Wall_3_0_0 4,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Wall_4_0_0 4,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0058;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Plenum_Wall_5_0_0 4,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone Name
  F31-F37 Office_Plenum,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0058,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F31-F37 Office_Plenum Mass,             !- Name
  InteriorFurnishings,                    !- Construction Name
  F31-F37 Office_Plenum ZN,               !- Zone or ZoneList Name
  F31-F37 Office_Plenum,                  !- Space or SpaceList Name
  3716.39897044;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F31-F37 Office_Plenum HVAC Off Infiltration, !- Name
  F31-F37 Office_Plenum ZN,                  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F31-F37 Office_Plenum HVAC On Infiltration, !- Name
  F31-F37 Office_Plenum ZN,                  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Zone,
  F31-F37 Office_Restroom ZN,             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  140.8176,                               !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F31-F37 Office_Restroom,                !- Name
  F31-F37 Office_Restroom ZN,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Restroom;                               !- Space Type

BuildingSurface:Detailed,
  Office_Restroom_Ceiling_1_0_10210,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F31-F37 Office_Restroom ZN,             !- Zone Name
  F31-F37 Office_Restroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_19_0 4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 16.1696, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Restroom_Floor_0_0_10099,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F31-F37 Office_Restroom ZN,             !- Zone Name
  F31-F37 Office_Restroom,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Restroom_Partition_2_0_10266,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_Restroom ZN,             !- Zone Name
  F31-F37 Office_Restroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_11_0_0 4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Restroom_Partition_3_0_10265,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_Restroom ZN,             !- Zone Name
  F31-F37 Office_Restroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_10_0_0 4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Restroom_Partition_4_0_0 4,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_Restroom ZN,             !- Zone Name
  F31-F37 Office_Restroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_2_Partition_2_0_10281, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Restroom_Partition_5_0_10279,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_Restroom ZN,             !- Zone Name
  F31-F37 Office_Restroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_2_Partition_2_0_0 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Restroom_Partition_6_0_10269,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F31-F37 Office_Restroom ZN,             !- Zone Name
  F31-F37 Office_Restroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_12_2_0 4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F31-F37 Office_Restroom Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  F31-F37 Office_Restroom ZN,             !- Zone or ZoneList Name
  F31-F37 Office_Restroom,                !- Space or SpaceList Name
  32.7013823999999;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  F31-F37 Office_Restroom ZN Thermostat,  !- Name
  F31-F37 Office_Restroom ZN,             !- Zone or ZoneList Name
  F31-F37 Office_Restroom ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Restroom Thermostat 3,                  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F31-F37 Office_Restroom ZN Thermostat Schedule, !- Name
  F31-F37 Office_Restroom ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F31-F37 Office_Restroom ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Restroom Thermostat 3,                  !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F31-F37 Office_Restroom ZN,             !- Zone Name
  F31-F37 Office_Restroom ZN Equipment List, !- Zone Conditioning Equipment List Name
  F31-F37 Office_Restroom ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F31-F37 Office_Restroom ZN Zone Air Node, !- Zone Air Node Name
  F31-F37 Office_Restroom ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F31-F37 Office_Restroom ZN Inlet Node List, !- Name
  F31-F37 Office_Restroom ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F31-F37 Office_Restroom ZN Return Node List, !- Name
  F31-F37 Office_Restroom ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F31-F37 Office_Restroom ZN VAV Terminal, !- Name
  F31-F37 Office_Restroom ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F31-F37 Office_Restroom ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F31-F37 Office_Restroom ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F31-F37 Office_Restroom ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F31-F37 Office_Restroom ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.208,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F31-F37 Office_Restroom ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F31-F37 Office_Restroom ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F31-F37 Office_Restroom ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F31-F37 Office_Restroom ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F31-F37 Office_Restroom ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F31-F37 Office_Restroom ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F31-F37 Office_Restroom ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F31-F37 Office_Restroom ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F31-F37 Office_Restroom ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F31-F37 Office_Restroom ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Restroom Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F31-F37 Office_Restroom ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F31-F37 Office_Restroom ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F38 Resi_bot_Corridor ZN,               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_Corridor,                  !- Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Corridor;             !- Space Type

SpaceList,
  HighriseApartment Corridor,             !- Name
  F39-F46 Resi_mid_Corridor,              !- Space Name 1
  F47-F54 Resi_mid_Corridor,              !- Space Name 2
  F38 Resi_bot_Corridor;                  !- Space Name 3

Lights,
  HighriseApartment Corridor Lights,      !- Name
  HighriseApartment Corridor,             !- Zone or ZoneList or Space or SpaceList Name
  ApartmentHighRise LTG_COR_SCH_2013,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  ApartmentHighRise LTG_COR_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.576875;                               !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentHighRise LTG_COR_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  ApartmentHighRise LTG_COR_SCH_2013 Default, !- Sunday Schedule:Day Name
  ApartmentHighRise LTG_COR_SCH_2013 Default, !- Monday Schedule:Day Name
  ApartmentHighRise LTG_COR_SCH_2013 Default, !- Tuesday Schedule:Day Name
  ApartmentHighRise LTG_COR_SCH_2013 Default, !- Wednesday Schedule:Day Name
  ApartmentHighRise LTG_COR_SCH_2013 Default, !- Thursday Schedule:Day Name
  ApartmentHighRise LTG_COR_SCH_2013 Default, !- Friday Schedule:Day Name
  ApartmentHighRise LTG_COR_SCH_2013 Default, !- Saturday Schedule:Day Name
  ApartmentHighRise LTG_COR_SCH_2013 Default, !- Holiday Schedule:Day Name
  ApartmentHighRise LTG_COR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentHighRise LTG_COR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentHighRise LTG_COR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  ApartmentHighRise LTG_COR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentHighRise LTG_COR_SCH_2013,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentHighRise LTG_COR_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentHighRise LTG_COR_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.576875;                               !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentHighRise LTG_COR_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.576875;                               !- Value Until Time 1

BuildingSurface:Detailed,
  Resi_bot_Corridor_Ceiling_1_0_10714,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_1_0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 3.2004,               !- X,Y,Z Vertex 2 {m}
  10.1803, 19.9493, 3.2004,               !- X,Y,Z Vertex 3 {m}
  10.1803, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Ceiling_1_0_10715,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_1_1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  7.7617, 13.8532, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.7617, 12.1768, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Ceiling_1_0_10716,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_1_2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.3931, 19.9493, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Ceiling_1_0_10717,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_1_3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Ceiling_1_0_10718,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_1_4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  10.1803, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  10.1803, 19.9493, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Ceiling_1_0_10719,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_1_5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 19.9493, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.3931, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Ceiling_1_0_10720,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_1_6,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 27.7216, 3.2004,               !- X,Y,Z Vertex 2 {m}
  7.7617, 27.7216, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.7617, 26.0452, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Floor_0_0_0,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_1_11,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Floor_0_0_1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_1_7,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 12.1768, -4.00000000126965e-05, !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, -4.00000000126965e-05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Floor_0_0_2,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_1_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Floor_0_0_3,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Floor_0_0_4,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_1_12,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  10.1803, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Floor_0_0_5,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_1_10,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  36.3931, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Floor_0_0_6,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_1_9,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 27.7216, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_10_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_4_Partition_5_0_10758, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 27.7216, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_11_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_NW_Apartment_Partition_2_0_10759, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 27.7216, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 2 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 26.0452, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_12_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Office_Partition_3_0_10760,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 26.0452, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 2 {m}
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_13_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Office_Partition_2_0_10761,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_14_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Office_Partition_7_0_10762,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_15_0_10740, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_SW_Apartment_Partition_2_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 13.8532, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 2 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 12.1768, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_16_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_1_Partition_3_0_10763, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 12.1768, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 2 {m}
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_17_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_2_Partition_3_0_10764, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2864, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_18_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_3_Partition_3_0_10765, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_19_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_4_Partition_3_0_10766, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_22_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorShaft_1_Partition_2_0_10767, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_23_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorLobby_Partition_2_0_10768, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_24_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorShaft_2_Partition_2_0_10769, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_25_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorShaft_2_Partition_5_0_10770, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_26_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorShaft_2_Partition_4_0_10771, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_27_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorLobby_Partition_4_0_10772, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_28_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorShaft_1_Partition_5_0_10773, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_29_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Mech_Partition_4_0_10774,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_2_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_SE_Apartment_Partition_4_0_10750, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_30_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Mech_Partition_3_0_10775,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_30_1_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Elec_Partition_3_0_10776,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_31_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Elec_Partition_2_0_10777,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_3_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_E_Apartment_Partition_6_0_10751, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  36.3931, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_4_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_E_Apartment_Partition_5_0_10752, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  36.3931, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  36.3931, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_5_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_E_Apartment_Partition_4_0_10753, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.3931, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_6_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_NE_Apartment_Partition_5_0_10754, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_7_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_1_Partition_5_0_10755, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_8_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_2_Partition_5_0_10756, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Corridor_Partition_9_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_3_Partition_5_0_10757, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_1_8,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, -4.00000000126965e-05, !- X,Y,Z Vertex 1 {m}
  11.8567, 12.1768, -4.00000000126965e-05, !- X,Y,Z Vertex 2 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 13.8532, 0;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_Corridor Mass,             !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_Corridor ZN,               !- Zone or ZoneList Name
  F38 Resi_bot_Corridor,                  !- Space or SpaceList Name
  289.959531840772;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  F38 Resi_bot_Corridor ZN Thermostat,    !- Name
  F38 Resi_bot_Corridor ZN,               !- Zone or ZoneList Name
  F38 Resi_bot_Corridor ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Corridor Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_Corridor ZN Thermostat Schedule, !- Name
  F38 Resi_bot_Corridor ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_Corridor ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Corridor Thermostat 7, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  ApartmentHighRise HTGSETP_APT_SCH Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentHighRise HTGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentHighRise HTGSETP_APT_SCH Default, !- Sunday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default, !- Monday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default, !- Tuesday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default, !- Wednesday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default, !- Thursday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default, !- Friday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default, !- Saturday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default, !- Holiday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default, !- CustomDay1 Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentHighRise HTGSETP_APT_SCH,      !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  ApartmentHighRise HTGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentHighRise HTGSETP_APT_SCH Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentHighRise HTGSETP_APT_SCH Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentHighRise CLGSETP_APT_SCH Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentHighRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentHighRise CLGSETP_APT_SCH Default, !- Sunday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default, !- Monday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default, !- Tuesday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default, !- Wednesday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default, !- Thursday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default, !- Friday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default, !- Saturday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default, !- Holiday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default, !- CustomDay1 Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentHighRise CLGSETP_APT_SCH,      !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  ApartmentHighRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentHighRise CLGSETP_APT_SCH Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentHighRise CLGSETP_APT_SCH Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_Corridor ZN,               !- Zone Name
  F38 Resi_bot_Corridor ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_Corridor ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_Corridor ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_Corridor ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_Corridor ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_Corridor ZN Inlet Node List, !- Name
  F38 Resi_bot_Corridor ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_Corridor ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_Corridor ZN Exhaust Node List, !- Name
  F38 Resi_bot_Corridor ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_Corridor ZN Return Node List, !- Name
  F38 Resi_bot_Corridor ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_Corridor ZN Air Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_Corridor ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_Corridor ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_Corridor ZN Air Terminal, !- Name
  F38 Resi_bot_Corridor ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_Corridor ZN Air Terminal;  !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_Corridor ZN Fan Coil fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_Corridor ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_Corridor ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 60,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 60,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 60,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 60,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_Corridor ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_Corridor ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_Corridor ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_Corridor ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_Corridor ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_Corridor ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_Corridor ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_Corridor ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_Corridor ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_Corridor ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_Corridor ZN FCU,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_Corridor ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_Corridor ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_Corridor ZN FCU OA Mixer,  !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_Corridor ZN Fan Coil fan,  !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_Corridor ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_Corridor ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_Corridor ZN FCU OA Mixer,  !- Name
  F38 Resi_bot_Corridor ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_Corridor ZN FCU OA Node,   !- Outdoor Air Stream Node Name
  F38 Resi_bot_Corridor ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_Corridor ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_Corridor ZN FCU OA Node;   !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_Corridor ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_Corridor ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_Corridor ZN FCU,           !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_Corridor ZN,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Corridor Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  HighriseApartment Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F38 Resi_bot_Elec ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_Elec,                      !- Name
  F38 Resi_bot_Elec ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Resi_bot_Elec_Ceiling_1_0_10736,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Elec ZN,                   !- Zone Name
  F38 Resi_bot_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_17_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Elec_Floor_0_0_0,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Elec ZN,                   !- Zone Name
  F38 Resi_bot_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_17_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Elec_Partition_2_0_10777,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Elec ZN,                   !- Zone Name
  F38 Resi_bot_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_31_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Elec_Partition_3_0_10776,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Elec ZN,                   !- Zone Name
  F38 Resi_bot_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_30_1_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Elec_Partition_4_0_10808,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Elec ZN,                   !- Zone Name
  F38 Resi_bot_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Mech_Partition_2_0_0,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Elec_Partition_5_0_10793,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Elec ZN,                   !- Zone Name
  F38 Resi_bot_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorShaft_1_Partition_3_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_Elec Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_Elec ZN,                   !- Zone or ZoneList Name
  F38 Resi_bot_Elec,                      !- Space or SpaceList Name
  109.2552552;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F38 Resi_bot_Elec ZN Thermostat,        !- Name
  F38 Resi_bot_Elec ZN,                   !- Zone or ZoneList Name
  F38 Resi_bot_Elec ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 13,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_Elec ZN Thermostat Schedule, !- Name
  F38 Resi_bot_Elec ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_Elec ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 13,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_Elec ZN,                   !- Zone Name
  F38 Resi_bot_Elec ZN Equipment List,    !- Zone Conditioning Equipment List Name
  F38 Resi_bot_Elec ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_Elec ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_Elec ZN Zone Air Node,     !- Zone Air Node Name
  F38 Resi_bot_Elec ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_Elec ZN Inlet Node List,   !- Name
  F38 Resi_bot_Elec ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_Elec ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_Elec ZN Exhaust Node List, !- Name
  F38 Resi_bot_Elec ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_Elec ZN Return Node List,  !- Name
  F38 Resi_bot_Elec ZN Return Air Node;   !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_Elec ZN Air Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_Elec ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_Elec ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_Elec ZN Air Terminal,  !- Name
  F38 Resi_bot_Elec ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_Elec ZN Air Terminal;      !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_Elec ZN Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_Elec ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_Elec ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 61,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 61,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 61,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 61,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_Elec ZN FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_Elec ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_Elec ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_Elec ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_Elec ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_Elec ZN FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_Elec ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_Elec ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_Elec ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_Elec ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_Elec ZN FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_Elec ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_Elec ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_Elec ZN FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_Elec ZN Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_Elec ZN FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_Elec ZN FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_Elec ZN FCU OA Mixer,      !- Name
  F38 Resi_bot_Elec ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_Elec ZN FCU OA Node,       !- Outdoor Air Stream Node Name
  F38 Resi_bot_Elec ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_Elec ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_Elec ZN FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_Elec ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_Elec ZN Air Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_Elec ZN FCU,               !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_Elec ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_ElevatorLobby ZN,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_ElevatorLobby,             !- Name
  F38 Resi_bot_ElevatorLobby ZN,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Lobby;                         !- Space Type

BuildingSurface:Detailed,
  Resi_bot_ElevatorLobby_Ceiling_1_0_10738, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_ElevatorLobby ZN,          !- Zone Name
  F38 Resi_bot_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_19_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorLobby_Floor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_ElevatorLobby ZN,          !- Zone Name
  F38 Resi_bot_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_19_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorLobby_Partition_2_0_10768, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_ElevatorLobby ZN,          !- Zone Name
  F38 Resi_bot_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_23_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorLobby_Partition_3_0_10795, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_ElevatorLobby ZN,          !- Zone Name
  F38 Resi_bot_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorShaft_1_Partition_6_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorLobby_Partition_4_0_10772, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_ElevatorLobby ZN,          !- Zone Name
  F38 Resi_bot_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_27_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorLobby_Partition_5_0_10811, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_ElevatorLobby ZN,          !- Zone Name
  F38 Resi_bot_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorShaft_2_Partition_3_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_ElevatorLobby Mass,        !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_ElevatorLobby ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_ElevatorLobby,             !- Space or SpaceList Name
  111.483648;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F38 Resi_bot_ElevatorLobby ZN Thermostat, !- Name
  F38 Resi_bot_ElevatorLobby ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_ElevatorLobby ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elevator Lobby Thermostat 7,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_ElevatorLobby ZN Thermostat Schedule, !- Name
  F38 Resi_bot_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elevator Lobby Thermostat 7,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_ElevatorLobby ZN,          !- Zone Name
  F38 Resi_bot_ElevatorLobby ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_ElevatorLobby ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_ElevatorLobby ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_ElevatorLobby ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_ElevatorLobby ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_ElevatorLobby ZN Inlet Node List, !- Name
  F38 Resi_bot_ElevatorLobby ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_ElevatorLobby ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_ElevatorLobby ZN Exhaust Node List, !- Name
  F38 Resi_bot_ElevatorLobby ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_ElevatorLobby ZN Return Node List, !- Name
  F38 Resi_bot_ElevatorLobby ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_ElevatorLobby ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_ElevatorLobby ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorLobby ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_ElevatorLobby ZN Air Terminal, !- Name
  F38 Resi_bot_ElevatorLobby ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_ElevatorLobby ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_ElevatorLobby ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_ElevatorLobby ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorLobby ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 62,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 62,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 62,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 62,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_ElevatorLobby ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_ElevatorLobby ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_ElevatorLobby ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_ElevatorLobby ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorLobby ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_ElevatorLobby ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_ElevatorLobby ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_ElevatorLobby ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_ElevatorLobby ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorLobby ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_ElevatorLobby ZN FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_ElevatorLobby ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorLobby ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_ElevatorLobby ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_ElevatorLobby ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_ElevatorLobby ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_ElevatorLobby ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_ElevatorLobby ZN FCU OA Mixer, !- Name
  F38 Resi_bot_ElevatorLobby ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_ElevatorLobby ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_ElevatorLobby ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_ElevatorLobby ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_ElevatorLobby ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_ElevatorLobby ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_ElevatorLobby ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_ElevatorLobby ZN FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_ElevatorLobby ZN,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_ElevatorShaft_1 ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_ElevatorShaft_1,           !- Name
  F38 Resi_bot_ElevatorShaft_1 ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Resi_bot_ElevatorShaft_1_Ceiling_1_0_10728, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_9_0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorShaft_1_Floor_0_0_0,   !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_9_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorShaft_1_Partition_2_0_10767, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_22_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorShaft_1_Partition_3_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Elec_Partition_5_0_10793,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorShaft_1_Partition_4_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Mech_Partition_5_0_10794,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorShaft_1_Partition_5_0_10773, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_28_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorShaft_1_Partition_6_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorLobby_Partition_3_0_10795, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_ElevatorShaft_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_ElevatorShaft_1 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_ElevatorShaft_1 ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_ElevatorShaft_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_ElevatorShaft_1 ZN Inlet Node List, !- Name
  F38 Resi_bot_ElevatorShaft_1 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_ElevatorShaft_1 ZN Exhaust Node List, !- Name
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_ElevatorShaft_1 ZN Return Node List, !- Name
  F38 Resi_bot_ElevatorShaft_1 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_ElevatorShaft_1 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_ElevatorShaft_1 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorShaft_1 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_ElevatorShaft_1 ZN Air Terminal, !- Name
  F38 Resi_bot_ElevatorShaft_1 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_ElevatorShaft_1 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_ElevatorShaft_1 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 63,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 63,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 63,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 63,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_ElevatorShaft_1 ZN FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_ElevatorShaft_1 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_ElevatorShaft_1 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_ElevatorShaft_1 ZN FCU OA Mixer, !- Name
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_ElevatorShaft_1 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_ElevatorShaft_1 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_ElevatorShaft_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_ElevatorShaft_1 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_ElevatorShaft_1 ZN FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_ElevatorShaft_1 ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_ElevatorShaft_2 ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_ElevatorShaft_2,           !- Name
  F38 Resi_bot_ElevatorShaft_2 ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Resi_bot_ElevatorShaft_2_Ceiling_1_0_10737, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_ElevatorShaft_2 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_18_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorShaft_2_Floor_0_0_0,   !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_ElevatorShaft_2 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_18_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorShaft_2_Partition_2_0_10769, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_ElevatorShaft_2 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_24_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorShaft_2_Partition_3_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_ElevatorShaft_2 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorLobby_Partition_5_0_10811, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorShaft_2_Partition_4_0_10771, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_ElevatorShaft_2 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_26_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_ElevatorShaft_2_Partition_5_0_10770, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_ElevatorShaft_2 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_25_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_ElevatorShaft_2 ZN,        !- Zone Name
  F38 Resi_bot_ElevatorShaft_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_ElevatorShaft_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_ElevatorShaft_2 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_ElevatorShaft_2 ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_ElevatorShaft_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_ElevatorShaft_2 ZN Inlet Node List, !- Name
  F38 Resi_bot_ElevatorShaft_2 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_ElevatorShaft_2 ZN Exhaust Node List, !- Name
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_ElevatorShaft_2 ZN Return Node List, !- Name
  F38 Resi_bot_ElevatorShaft_2 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_ElevatorShaft_2 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_ElevatorShaft_2 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorShaft_2 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_ElevatorShaft_2 ZN Air Terminal, !- Name
  F38 Resi_bot_ElevatorShaft_2 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_ElevatorShaft_2 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_ElevatorShaft_2 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 64,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 64,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 64,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 64,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
