  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_ElevatorShaft_2 ZN FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_ElevatorShaft_2 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_ElevatorShaft_2 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_ElevatorShaft_2 ZN FCU OA Mixer, !- Name
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_ElevatorShaft_2 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_ElevatorShaft_2 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_ElevatorShaft_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_ElevatorShaft_2 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_ElevatorShaft_2 ZN FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_ElevatorShaft_2 ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_E_Apartment ZN,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_E_Apartment,               !- Name
  F38 Resi_bot_E_Apartment ZN,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

SpaceList,
  HighriseApartment Apartment,            !- Name
  F38 Resi_bot_SE_Apartment,              !- Space Name 1
  F38 Resi_bot_NW_Apartment,              !- Space Name 2
  F38 Resi_bot_NE_Apartment,              !- Space Name 3
  F38 Resi_bot_S_Apartment_1,             !- Space Name 4
  F38 Resi_bot_N_Apartment_4,             !- Space Name 5
  F38 Resi_bot_S_Apartment_4,             !- Space Name 6
  F38 Resi_bot_N_Apartment_2,             !- Space Name 7
  F38 Resi_bot_E_Apartment,               !- Space Name 8
  F47-F54 Resi_mid_N_Apartment_4,         !- Space Name 9
  F47-F54 Resi_mid_S_Apartment_2,         !- Space Name 10
  F39-F46 Resi_mid_S_Apartment_3,         !- Space Name 11
  F39-F46 Resi_mid_N_Apartment_4,         !- Space Name 12
  F39-F46 Resi_mid_E_Apartment,           !- Space Name 13
  F38 Resi_bot_S_Apartment_3,             !- Space Name 14
  F47-F54 Resi_mid_N_Apartment_3,         !- Space Name 15
  F47-F54 Resi_mid_NE_Apartment,          !- Space Name 16
  F39-F46 Resi_mid_S_Apartment_4,         !- Space Name 17
  F47-F54 Resi_mid_SW_Apartment,          !- Space Name 18
  F47-F54 Resi_mid_S_Apartment_1,         !- Space Name 19
  F38 Resi_bot_N_Apartment_1,             !- Space Name 20
  F38 Resi_bot_S_Apartment_2,             !- Space Name 21
  F39-F46 Resi_mid_S_Apartment_2,         !- Space Name 22
  F39-F46 Resi_mid_SE_Apartment,          !- Space Name 23
  F39-F46 Resi_mid_NW_Apartment,          !- Space Name 24
  F47-F54 Resi_mid_N_Apartment_2,         !- Space Name 25
  F39-F46 Resi_mid_S_Apartment_1,         !- Space Name 26
  F39-F46 Resi_mid_W_Apartment,           !- Space Name 27
  F39-F46 Resi_mid_N_Apartment_1,         !- Space Name 28
  F47-F54 Resi_mid_SE_Apartment,          !- Space Name 29
  F39-F46 Resi_mid_SW_Apartment,          !- Space Name 30
  F39-F46 Resi_mid_NE_Apartment,          !- Space Name 31
  F47-F54 Resi_mid_S_Apartment_3,         !- Space Name 32
  F47-F54 Resi_mid_S_Apartment_4,         !- Space Name 33
  F38 Resi_bot_SW_Apartment,              !- Space Name 34
  F47-F54 Resi_mid_NW_Apartment,          !- Space Name 35
  F47-F54 Resi_mid_E_Apartment,           !- Space Name 36
  F39-F46 Resi_mid_N_Apartment_3,         !- Space Name 37
  F47-F54 Resi_mid_N_Apartment_1,         !- Space Name 38
  F39-F46 Resi_mid_N_Apartment_2,         !- Space Name 39
  F38 Resi_bot_N_Apartment_3,             !- Space Name 40
  F47-F54 Resi_mid_W_Apartment;           !- Space Name 41

Lights,
  HighriseApartment Apartment Additional Lights, !- Name
  HighriseApartment Apartment,            !- Zone or ZoneList or Space or SpaceList Name
  ApartmentHighRise LTG_APT_SCH,          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.90625581251162,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  ApartmentHighRise LTG_APT_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Week:Daily,
  ApartmentHighRise LTG_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentHighRise LTG_APT_SCH Default,  !- Sunday Schedule:Day Name
  ApartmentHighRise LTG_APT_SCH Default,  !- Monday Schedule:Day Name
  ApartmentHighRise LTG_APT_SCH Default,  !- Tuesday Schedule:Day Name
  ApartmentHighRise LTG_APT_SCH Default,  !- Wednesday Schedule:Day Name
  ApartmentHighRise LTG_APT_SCH Default,  !- Thursday Schedule:Day Name
  ApartmentHighRise LTG_APT_SCH Default,  !- Friday Schedule:Day Name
  ApartmentHighRise LTG_APT_SCH Default,  !- Saturday Schedule:Day Name
  ApartmentHighRise LTG_APT_SCH Default,  !- Holiday Schedule:Day Name
  ApartmentHighRise LTG_APT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentHighRise LTG_APT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentHighRise LTG_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
  ApartmentHighRise LTG_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentHighRise LTG_APT_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentHighRise LTG_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentHighRise LTG_APT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentHighRise LTG_APT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Lights,
  HighriseApartment Apartment Lights,     !- Name
  HighriseApartment Apartment,            !- Zone or ZoneList or Space or SpaceList Name
  ApartmentHighRise LTG_APT_SCH,          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  HighriseApartment Apartment People,     !- Name
  HighriseApartment Apartment,            !- Zone or ZoneList or Space or SpaceList Name
  ApartmentHighRise OCC_APT_SCH,          !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090843959466,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ApartmentMidRise Activity Schedule,     !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  ApartmentHighRise OCC_APT_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Week:Daily,
  ApartmentHighRise OCC_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentHighRise OCC_APT_SCH Default,  !- Sunday Schedule:Day Name
  ApartmentHighRise OCC_APT_SCH Default,  !- Monday Schedule:Day Name
  ApartmentHighRise OCC_APT_SCH Default,  !- Tuesday Schedule:Day Name
  ApartmentHighRise OCC_APT_SCH Default,  !- Wednesday Schedule:Day Name
  ApartmentHighRise OCC_APT_SCH Default,  !- Thursday Schedule:Day Name
  ApartmentHighRise OCC_APT_SCH Default,  !- Friday Schedule:Day Name
  ApartmentHighRise OCC_APT_SCH Default,  !- Saturday Schedule:Day Name
  ApartmentHighRise OCC_APT_SCH Default,  !- Holiday Schedule:Day Name
  ApartmentHighRise OCC_APT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentHighRise OCC_APT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentHighRise OCC_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
  ApartmentHighRise OCC_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentHighRise OCC_APT_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentHighRise OCC_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentHighRise OCC_APT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  ApartmentHighRise OCC_APT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule Default, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise Activity Schedule Default, !- Sunday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Monday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Thursday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Friday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Saturday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Holiday Schedule:Day Name
  ApartmentMidRise Activity Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise Activity Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise Activity Schedule,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

ElectricEquipment,
  HighriseApartment Apartment Elec Equip, !- Name
  HighriseApartment Apartment,            !- Zone or ZoneList or Space or SpaceList Name
  ApartmentHighRise EQP_APT_SCH,          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  ApartmentHighRise EQP_APT_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Week:Daily,
  ApartmentHighRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentHighRise EQP_APT_SCH Default,  !- Sunday Schedule:Day Name
  ApartmentHighRise EQP_APT_SCH Default,  !- Monday Schedule:Day Name
  ApartmentHighRise EQP_APT_SCH Default,  !- Tuesday Schedule:Day Name
  ApartmentHighRise EQP_APT_SCH Default,  !- Wednesday Schedule:Day Name
  ApartmentHighRise EQP_APT_SCH Default,  !- Thursday Schedule:Day Name
  ApartmentHighRise EQP_APT_SCH Default,  !- Friday Schedule:Day Name
  ApartmentHighRise EQP_APT_SCH Default,  !- Saturday Schedule:Day Name
  ApartmentHighRise EQP_APT_SCH Default,  !- Holiday Schedule:Day Name
  ApartmentHighRise EQP_APT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentHighRise EQP_APT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentHighRise EQP_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
  ApartmentHighRise EQP_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentHighRise EQP_APT_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentHighRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentHighRise EQP_APT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentHighRise EQP_APT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

BuildingSurface:Detailed,
  Resi_bot_E_Apartment_Ceiling_1_0_10726, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_E_Apartment ZN,            !- Zone Name
  F38 Resi_bot_E_Apartment,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_7_0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  36.3931, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  36.3931, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_E_Apartment_Floor_0_0_0,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_E_Apartment ZN,            !- Zone Name
  F38 Resi_bot_E_Apartment,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_7_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  36.3931, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_E_Apartment_Partition_3_0_0,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_E_Apartment ZN,            !- Zone Name
  F38 Resi_bot_E_Apartment,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_NE_Apartment_Partition_6_0_10789, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_E_Apartment_Partition_4_0_10753, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_E_Apartment ZN,            !- Zone Name
  F38 Resi_bot_E_Apartment,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_5_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  36.3931, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  36.3931, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_E_Apartment_Partition_5_0_10752, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_E_Apartment ZN,            !- Zone Name
  F38 Resi_bot_E_Apartment,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_4_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.3931, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  36.3931, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_E_Apartment_Partition_6_0_10751, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_E_Apartment ZN,            !- Zone Name
  F38 Resi_bot_E_Apartment,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_3_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_E_Apartment_Partition_7_0_10779, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_E_Apartment ZN,            !- Zone Name
  F38 Resi_bot_E_Apartment,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_SE_Apartment_Partition_3_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_E_Apartment_Wall_2_0_0,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_E_Apartment ZN,            !- Zone Name
  F38 Resi_bot_E_Apartment,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_E_Apartment_Wall_2_0_0_0_0_1_Win, !- Name
  Window,                                 !- Surface Type
  Resi_bot_E_Apartment_Wall_2_0_0_0_0_1_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_bot_E_Apartment_Wall_2_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 19.9512, 2.848,                !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9512, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 25.9282, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 25.9282, 2.848;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_E_Apartment_Wall_2_0_0_1_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Resi_bot_E_Apartment_Wall_2_0_0_1_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_bot_E_Apartment_Wall_2_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 13.9702, 2.848,                !- X,Y,Z Vertex 1 {m}
  46.5734, 13.9702, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 19.9472, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 19.9472, 2.848;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_E_Apartment Mass,          !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_E_Apartment ZN,            !- Zone or ZoneList Name
  F38 Resi_bot_E_Apartment,               !- Space or SpaceList Name
  248.2364352;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_E_Apartment HVAC Off Infiltration, !- Name
  F38 Resi_bot_E_Apartment ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_E_Apartment HVAC On Infiltration, !- Name
  F38 Resi_bot_E_Apartment ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F38 Resi_bot_E_Apartment ZN Thermostat, !- Name
  F38 Resi_bot_E_Apartment ZN,            !- Zone or ZoneList Name
  F38 Resi_bot_E_Apartment ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_E_Apartment ZN Thermostat Schedule, !- Name
  F38 Resi_bot_E_Apartment ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_E_Apartment ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 1, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_E_Apartment ZN,            !- Zone Name
  F38 Resi_bot_E_Apartment ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_E_Apartment ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_E_Apartment ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_E_Apartment ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_E_Apartment ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_E_Apartment ZN Inlet Node List, !- Name
  F38 Resi_bot_E_Apartment ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_E_Apartment ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_E_Apartment ZN Exhaust Node List, !- Name
  F38 Resi_bot_E_Apartment ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_E_Apartment ZN Return Node List, !- Name
  F38 Resi_bot_E_Apartment ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_E_Apartment ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_E_Apartment ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_E_Apartment ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_E_Apartment ZN Air Terminal, !- Name
  F38 Resi_bot_E_Apartment ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_E_Apartment ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_E_Apartment ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_E_Apartment ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_E_Apartment ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 65,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 65,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 65,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 65,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_E_Apartment ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_E_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_E_Apartment ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_E_Apartment ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_E_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_E_Apartment ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_E_Apartment ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_E_Apartment ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_E_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_E_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_E_Apartment ZN FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_E_Apartment ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_E_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_E_Apartment ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_E_Apartment ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_E_Apartment ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_E_Apartment ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_E_Apartment ZN FCU OA Mixer, !- Name
  F38 Resi_bot_E_Apartment ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_E_Apartment ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_E_Apartment ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_E_Apartment ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_E_Apartment ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_E_Apartment ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_E_Apartment ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_E_Apartment ZN FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_E_Apartment ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  HighriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.35;                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F38 Resi_bot_Mech ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_Mech,                      !- Name
  F38 Resi_bot_Mech ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Resi_bot_Mech_Ceiling_1_0_10735,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Mech ZN,                   !- Zone Name
  F38 Resi_bot_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_16_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Mech_Floor_0_0_0,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Mech ZN,                   !- Zone Name
  F38 Resi_bot_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_16_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Mech_Partition_2_0_0,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Mech ZN,                   !- Zone Name
  F38 Resi_bot_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Elec_Partition_4_0_10808,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Mech_Partition_3_0_10775,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Mech ZN,                   !- Zone Name
  F38 Resi_bot_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_30_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Mech_Partition_4_0_10774,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Mech ZN,                   !- Zone Name
  F38 Resi_bot_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_29_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Mech_Partition_5_0_10794,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Mech ZN,                   !- Zone Name
  F38 Resi_bot_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorShaft_1_Partition_4_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_Mech Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_Mech ZN,                   !- Zone or ZoneList Name
  F38 Resi_bot_Mech,                      !- Space or SpaceList Name
  124.8631488;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F38 Resi_bot_Mech ZN Thermostat,        !- Name
  F38 Resi_bot_Mech ZN,                   !- Zone or ZoneList Name
  F38 Resi_bot_Mech ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 14,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_Mech ZN Thermostat Schedule, !- Name
  F38 Resi_bot_Mech ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_Mech ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 14,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_Mech ZN,                   !- Zone Name
  F38 Resi_bot_Mech ZN Equipment List,    !- Zone Conditioning Equipment List Name
  F38 Resi_bot_Mech ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_Mech ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_Mech ZN Zone Air Node,     !- Zone Air Node Name
  F38 Resi_bot_Mech ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_Mech ZN Inlet Node List,   !- Name
  F38 Resi_bot_Mech ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_Mech ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_Mech ZN Exhaust Node List, !- Name
  F38 Resi_bot_Mech ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_Mech ZN Return Node List,  !- Name
  F38 Resi_bot_Mech ZN Return Air Node;   !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_Mech ZN Air Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_Mech ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_Mech ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_Mech ZN Air Terminal,  !- Name
  F38 Resi_bot_Mech ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_Mech ZN Air Terminal;      !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_Mech ZN Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_Mech ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_Mech ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 66,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 66,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 66,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 66,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_Mech ZN FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_Mech ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_Mech ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_Mech ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_Mech ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_Mech ZN FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_Mech ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_Mech ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_Mech ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_Mech ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_Mech ZN FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_Mech ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_Mech ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_Mech ZN FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_Mech ZN Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_Mech ZN FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_Mech ZN FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_Mech ZN FCU OA Mixer,      !- Name
  F38 Resi_bot_Mech ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_Mech ZN FCU OA Node,       !- Outdoor Air Stream Node Name
  F38 Resi_bot_Mech ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_Mech ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_Mech ZN FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_Mech ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_Mech ZN Air Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_Mech ZN FCU,               !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_Mech ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_NE_Apartment ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_NE_Apartment,              !- Name
  F38 Resi_bot_NE_Apartment ZN,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_bot_NE_Apartment_Ceiling_1_0_10730, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_NE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NE_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_11_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  38.8111, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  38.8111, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_NE_Apartment_Floor_0_0_0,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_NE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NE_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_11_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_NE_Apartment_Partition_4_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_NE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NE_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_1_Partition_2_0_10799, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_NE_Apartment_Partition_5_0_10754, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_NE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NE_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_6_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_NE_Apartment_Partition_6_0_10789, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_NE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NE_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_E_Apartment_Partition_3_0_0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_NE_Apartment_Wall_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_NE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NE_Apartment,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_NE_Apartment_Wall_2_0_0_0_0_1_Win, !- Name
  Window,                                 !- Surface Type
  Resi_bot_NE_Apartment_Wall_2_0_0_0_0_1_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_bot_NE_Apartment_Wall_2_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 32.8776, 2.8473,               !- X,Y,Z Vertex 1 {m}
  46.5734, 32.8776, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 39.5891, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 39.5891, 2.8473;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_NE_Apartment_Wall_2_0_0_1_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Resi_bot_NE_Apartment_Wall_2_0_0_1_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_bot_NE_Apartment_Wall_2_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 26.1622, 2.8473,               !- X,Y,Z Vertex 1 {m}
  46.5734, 26.1622, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 32.8736, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 32.8736, 2.8473;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_NE_Apartment_Wall_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_NE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NE_Apartment,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_NE_Apartment_Wall_3_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_bot_NE_Apartment_Wall_3_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.2662, 39.8983, 2.8539,               !- X,Y,Z Vertex 1 {m}
  46.2662, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  38.9261, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  38.9261, 39.8983, 2.8539;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_NE_Apartment Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_NE_Apartment ZN,           !- Zone or ZoneList Name
  F38 Resi_bot_NE_Apartment,              !- Space or SpaceList Name
  215.06383626;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_NE_Apartment HVAC Off Infiltration, !- Name
  F38 Resi_bot_NE_Apartment ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_NE_Apartment HVAC On Infiltration, !- Name
  F38 Resi_bot_NE_Apartment ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F38 Resi_bot_NE_Apartment ZN Thermostat, !- Name
  F38 Resi_bot_NE_Apartment ZN,           !- Zone or ZoneList Name
  F38 Resi_bot_NE_Apartment ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_NE_Apartment ZN Thermostat Schedule, !- Name
  F38 Resi_bot_NE_Apartment ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_NE_Apartment ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 2, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_NE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NE_Apartment ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_NE_Apartment ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_NE_Apartment ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_NE_Apartment ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_NE_Apartment ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_NE_Apartment ZN Inlet Node List, !- Name
  F38 Resi_bot_NE_Apartment ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_NE_Apartment ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_NE_Apartment ZN Exhaust Node List, !- Name
  F38 Resi_bot_NE_Apartment ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_NE_Apartment ZN Return Node List, !- Name
  F38 Resi_bot_NE_Apartment ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_NE_Apartment ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_NE_Apartment ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_NE_Apartment ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_NE_Apartment ZN Air Terminal, !- Name
  F38 Resi_bot_NE_Apartment ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_NE_Apartment ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_NE_Apartment ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_NE_Apartment ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_NE_Apartment ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 67,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 67,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 67,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 67,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_NE_Apartment ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_NE_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_NE_Apartment ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_NE_Apartment ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_NE_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_NE_Apartment ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_NE_Apartment ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_NE_Apartment ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_NE_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_NE_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_NE_Apartment ZN FCU,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_NE_Apartment ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_NE_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_NE_Apartment ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_NE_Apartment ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_NE_Apartment ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_NE_Apartment ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_NE_Apartment ZN FCU OA Mixer, !- Name
  F38 Resi_bot_NE_Apartment ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_NE_Apartment ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_NE_Apartment ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_NE_Apartment ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_NE_Apartment ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_NE_Apartment ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_NE_Apartment ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_NE_Apartment ZN FCU,       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_NE_Apartment ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_NW_Apartment ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_NW_Apartment,              !- Name
  F38 Resi_bot_NW_Apartment ZN,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_bot_NW_Apartment_Ceiling_1_0_10729, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_NW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NW_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_10_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 26.0452, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 39.8983, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_NW_Apartment_Floor_0_0_0,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_NW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NW_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_10_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 39.8983, 0,                     !- X,Y,Z Vertex 1 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_NW_Apartment_Partition_2_0_10759, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_NW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NW_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_11_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 26.0452, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 2 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 27.7216, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_NW_Apartment_Partition_3_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_NW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NW_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_4_Partition_4_0_10797, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 27.7216, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 2 {m}
  7.7617, 39.8983, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 39.8983, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_NW_Apartment_Partition_6_0_10791, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_NW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NW_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Office_Partition_4_0_0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26.0452, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 2 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 26.0452, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_NW_Apartment_Wall_4_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_NW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NW_Apartment,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 39.8983, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 39.8983, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_NW_Apartment_Wall_4_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_bot_NW_Apartment_Wall_4_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.6467, 39.8983, 2.8539,                !- X,Y,Z Vertex 1 {m}
  7.6467, 39.8983, 0.3999,                !- X,Y,Z Vertex 2 {m}
  0.3072, 39.8983, 0.3999,                !- X,Y,Z Vertex 3 {m}
  0.3072, 39.8983, 2.8539;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_NW_Apartment_Wall_5_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_NW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NW_Apartment,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_NW_Apartment_Wall_5_0_0_0_0_1_Win, !- Name
  Window,                                 !- Surface Type
  Resi_bot_NW_Apartment_Wall_5_0_0_0_0_1_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_bot_NW_Apartment_Wall_5_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.8736, 2.8473,                     !- X,Y,Z Vertex 1 {m}
  0, 32.8736, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 26.1622, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 26.1622, 2.8473;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_NW_Apartment_Wall_5_0_0_1_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Resi_bot_NW_Apartment_Wall_5_0_0_1_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_bot_NW_Apartment_Wall_5_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.5891, 2.8473,                     !- X,Y,Z Vertex 1 {m}
  0, 39.5891, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 32.8776, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 32.8776, 2.8473;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_NW_Apartment Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_NW_Apartment ZN,           !- Zone or ZoneList Name
  F38 Resi_bot_NW_Apartment,              !- Space or SpaceList Name
  215.04721254;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_NW_Apartment HVAC Off Infiltration, !- Name
  F38 Resi_bot_NW_Apartment ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_NW_Apartment HVAC On Infiltration, !- Name
  F38 Resi_bot_NW_Apartment ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F38 Resi_bot_NW_Apartment ZN Thermostat, !- Name
  F38 Resi_bot_NW_Apartment ZN,           !- Zone or ZoneList Name
  F38 Resi_bot_NW_Apartment ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_NW_Apartment ZN Thermostat Schedule, !- Name
  F38 Resi_bot_NW_Apartment ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_NW_Apartment ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 3, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_NW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_NW_Apartment ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_NW_Apartment ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_NW_Apartment ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_NW_Apartment ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_NW_Apartment ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_NW_Apartment ZN Inlet Node List, !- Name
  F38 Resi_bot_NW_Apartment ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_NW_Apartment ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_NW_Apartment ZN Exhaust Node List, !- Name
  F38 Resi_bot_NW_Apartment ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_NW_Apartment ZN Return Node List, !- Name
  F38 Resi_bot_NW_Apartment ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_NW_Apartment ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_NW_Apartment ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_NW_Apartment ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_NW_Apartment ZN Air Terminal, !- Name
  F38 Resi_bot_NW_Apartment ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_NW_Apartment ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_NW_Apartment ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_NW_Apartment ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_NW_Apartment ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 68,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 68,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 68,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 68,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_NW_Apartment ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_NW_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_NW_Apartment ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_NW_Apartment ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_NW_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_NW_Apartment ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_NW_Apartment ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_NW_Apartment ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_NW_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_NW_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_NW_Apartment ZN FCU,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_NW_Apartment ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_NW_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_NW_Apartment ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_NW_Apartment ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_NW_Apartment ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_NW_Apartment ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_NW_Apartment ZN FCU OA Mixer, !- Name
  F38 Resi_bot_NW_Apartment ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_NW_Apartment ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_NW_Apartment ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_NW_Apartment ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_NW_Apartment ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_NW_Apartment ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_NW_Apartment ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_NW_Apartment ZN FCU,       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_NW_Apartment ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_N_Apartment_1 ZN,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_N_Apartment_1,             !- Name
  F38 Resi_bot_N_Apartment_1 ZN,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_1_Ceiling_1_0_10734, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_N_Apartment_1 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_1,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_15_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  31.0488, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  31.0488, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_1_Floor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_N_Apartment_1 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_1,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_15_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_1_Partition_2_0_10799, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_N_Apartment_1 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_1,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_NE_Apartment_Partition_4_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_1_Partition_4_0_10805, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_N_Apartment_1 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_1,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_2_Partition_2_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_1_Partition_5_0_10755, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_N_Apartment_1 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_1,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_7_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_1_Wall_3_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_N_Apartment_1 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_1,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_N_Apartment_1_Wall_3_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_bot_N_Apartment_1_Wall_3_0_0,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.6961, 39.8983, 2.8536,               !- X,Y,Z Vertex 1 {m}
  38.6961, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  31.1638, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  31.1638, 39.8983, 2.8536;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_N_Apartment_1 Mass,        !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_N_Apartment_1 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_N_Apartment_1,             !- Space or SpaceList Name
  189.03839682;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_N_Apartment_1 HVAC Off Infiltration, !- Name
  F38 Resi_bot_N_Apartment_1 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_N_Apartment_1 HVAC On Infiltration, !- Name
  F38 Resi_bot_N_Apartment_1 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F38 Resi_bot_N_Apartment_1 ZN Thermostat, !- Name
  F38 Resi_bot_N_Apartment_1 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_N_Apartment_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_N_Apartment_1 ZN Thermostat Schedule, !- Name
  F38 Resi_bot_N_Apartment_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_N_Apartment_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 4, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_N_Apartment_1 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_N_Apartment_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_N_Apartment_1 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_N_Apartment_1 ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_N_Apartment_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_N_Apartment_1 ZN Inlet Node List, !- Name
  F38 Resi_bot_N_Apartment_1 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_N_Apartment_1 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_N_Apartment_1 ZN Exhaust Node List, !- Name
  F38 Resi_bot_N_Apartment_1 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_N_Apartment_1 ZN Return Node List, !- Name
  F38 Resi_bot_N_Apartment_1 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_N_Apartment_1 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_N_Apartment_1 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_1 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_N_Apartment_1 ZN Air Terminal, !- Name
  F38 Resi_bot_N_Apartment_1 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_N_Apartment_1 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_N_Apartment_1 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_N_Apartment_1 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_1 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 69,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 69,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 69,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 69,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_N_Apartment_1 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_N_Apartment_1 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_N_Apartment_1 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_N_Apartment_1 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_1 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_N_Apartment_1 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_N_Apartment_1 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_N_Apartment_1 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_N_Apartment_1 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_1 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_N_Apartment_1 ZN FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_N_Apartment_1 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_1 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_N_Apartment_1 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_N_Apartment_1 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_N_Apartment_1 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_N_Apartment_1 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_N_Apartment_1 ZN FCU OA Mixer, !- Name
  F38 Resi_bot_N_Apartment_1 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_N_Apartment_1 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_N_Apartment_1 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_N_Apartment_1 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_N_Apartment_1 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_N_Apartment_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_N_Apartment_1 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_N_Apartment_1 ZN FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_N_Apartment_1 ZN,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_N_Apartment_2 ZN,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_N_Apartment_2,             !- Name
  F38 Resi_bot_N_Apartment_2 ZN,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_2_Ceiling_1_0_10733, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_N_Apartment_2 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_2,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_14_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  23.2864, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  23.2867, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_2_Floor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_N_Apartment_2 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_2,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_14_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2864, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_2_Partition_2_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_N_Apartment_2 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_2,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_1_Partition_4_0_10805, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_2_Partition_4_0_10803, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_N_Apartment_2 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_2,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_3_Partition_2_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2864, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_2_Partition_5_0_10756, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_N_Apartment_2 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_2,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_8_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_2_Wall_3_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_N_Apartment_2 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_2,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2864, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2864, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_N_Apartment_2_Wall_3_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_bot_N_Apartment_2_Wall_3_0_0,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.9338, 39.8983, 2.8536,               !- X,Y,Z Vertex 1 {m}
  30.9338, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  23.4014, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  23.4014, 39.8983, 2.8536;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_N_Apartment_2 Mass,        !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_N_Apartment_2 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_N_Apartment_2,             !- Space or SpaceList Name
  189.03717915;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_N_Apartment_2 HVAC Off Infiltration, !- Name
  F38 Resi_bot_N_Apartment_2 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_N_Apartment_2 HVAC On Infiltration, !- Name
  F38 Resi_bot_N_Apartment_2 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F38 Resi_bot_N_Apartment_2 ZN Thermostat, !- Name
  F38 Resi_bot_N_Apartment_2 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_N_Apartment_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_N_Apartment_2 ZN Thermostat Schedule, !- Name
  F38 Resi_bot_N_Apartment_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_N_Apartment_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 5, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_N_Apartment_2 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_N_Apartment_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_N_Apartment_2 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_N_Apartment_2 ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_N_Apartment_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_N_Apartment_2 ZN Inlet Node List, !- Name
  F38 Resi_bot_N_Apartment_2 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_N_Apartment_2 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_N_Apartment_2 ZN Exhaust Node List, !- Name
  F38 Resi_bot_N_Apartment_2 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_N_Apartment_2 ZN Return Node List, !- Name
  F38 Resi_bot_N_Apartment_2 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_N_Apartment_2 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_N_Apartment_2 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_2 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_N_Apartment_2 ZN Air Terminal, !- Name
  F38 Resi_bot_N_Apartment_2 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_N_Apartment_2 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_N_Apartment_2 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_N_Apartment_2 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_2 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 70,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 70,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 70,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 70,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_N_Apartment_2 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_N_Apartment_2 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_N_Apartment_2 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_N_Apartment_2 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_2 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_N_Apartment_2 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_N_Apartment_2 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_N_Apartment_2 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_N_Apartment_2 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_2 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_N_Apartment_2 ZN FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_N_Apartment_2 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_2 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_N_Apartment_2 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_N_Apartment_2 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_N_Apartment_2 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_N_Apartment_2 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_N_Apartment_2 ZN FCU OA Mixer, !- Name
  F38 Resi_bot_N_Apartment_2 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_N_Apartment_2 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_N_Apartment_2 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_N_Apartment_2 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_N_Apartment_2 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_N_Apartment_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_N_Apartment_2 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_N_Apartment_2 ZN FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_N_Apartment_2 ZN,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_N_Apartment_3 ZN,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_N_Apartment_3,             !- Name
  F38 Resi_bot_N_Apartment_3 ZN,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_3_Ceiling_1_0_10732, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_N_Apartment_3 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_3,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_13_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2864, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  15.5241, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  15.5241, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_3_Floor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_N_Apartment_3 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_3,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_13_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_3_Partition_2_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_N_Apartment_3 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_3,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_2_Partition_4_0_10803, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2864, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2864, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_3_Partition_4_0_10801, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_N_Apartment_3 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_3,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_4_Partition_2_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_3_Partition_5_0_10757, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_N_Apartment_3 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_3,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_9_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_3_Wall_3_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_N_Apartment_3 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_3,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2864, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_N_Apartment_3_Wall_3_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_bot_N_Apartment_3_Wall_3_0_0,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.1714, 39.8983, 2.8536,               !- X,Y,Z Vertex 1 {m}
  23.1714, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  15.6391, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  15.6391, 39.8983, 2.8536;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_N_Apartment_3 Mass,        !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_N_Apartment_3 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_N_Apartment_3,             !- Space or SpaceList Name
  189.04204983;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_N_Apartment_3 HVAC Off Infiltration, !- Name
  F38 Resi_bot_N_Apartment_3 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_N_Apartment_3 HVAC On Infiltration, !- Name
  F38 Resi_bot_N_Apartment_3 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F38 Resi_bot_N_Apartment_3 ZN Thermostat, !- Name
  F38 Resi_bot_N_Apartment_3 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_N_Apartment_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_N_Apartment_3 ZN Thermostat Schedule, !- Name
  F38 Resi_bot_N_Apartment_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_N_Apartment_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 6, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_N_Apartment_3 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_3 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_N_Apartment_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_N_Apartment_3 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_N_Apartment_3 ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_N_Apartment_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_N_Apartment_3 ZN Inlet Node List, !- Name
  F38 Resi_bot_N_Apartment_3 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_N_Apartment_3 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_N_Apartment_3 ZN Exhaust Node List, !- Name
  F38 Resi_bot_N_Apartment_3 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_N_Apartment_3 ZN Return Node List, !- Name
  F38 Resi_bot_N_Apartment_3 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_N_Apartment_3 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_N_Apartment_3 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_3 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_N_Apartment_3 ZN Air Terminal, !- Name
  F38 Resi_bot_N_Apartment_3 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_N_Apartment_3 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_N_Apartment_3 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_N_Apartment_3 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_3 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 71,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 71,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 71,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 71,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_N_Apartment_3 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_N_Apartment_3 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_N_Apartment_3 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_N_Apartment_3 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_3 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_N_Apartment_3 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_N_Apartment_3 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_N_Apartment_3 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_N_Apartment_3 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_3 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_N_Apartment_3 ZN FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_N_Apartment_3 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_3 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_N_Apartment_3 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_N_Apartment_3 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_N_Apartment_3 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_N_Apartment_3 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_N_Apartment_3 ZN FCU OA Mixer, !- Name
  F38 Resi_bot_N_Apartment_3 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_N_Apartment_3 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_N_Apartment_3 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_N_Apartment_3 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_N_Apartment_3 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_N_Apartment_3 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_N_Apartment_3 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_N_Apartment_3 ZN FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_N_Apartment_3 ZN,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_N_Apartment_4 ZN,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_N_Apartment_4,             !- Name
  F38 Resi_bot_N_Apartment_4 ZN,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_4_Ceiling_1_0_10731, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_N_Apartment_4 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_4,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_12_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  7.7617, 39.8983, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.7617, 27.7216, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_4_Floor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_N_Apartment_4 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_4,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_12_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 39.8983, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_4_Partition_2_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_N_Apartment_4 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_4,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_3_Partition_4_0_10801, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_4_Partition_4_0_10797, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_N_Apartment_4 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_4,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_NW_Apartment_Partition_3_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 39.8983, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 39.8983, 0,                     !- X,Y,Z Vertex 2 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 27.7216, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_4_Partition_5_0_10758, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_N_Apartment_4 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_4,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_10_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 27.7216, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 2 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_N_Apartment_4_Wall_3_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_N_Apartment_4 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_4,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 39.8983, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 39.8983, 3.2004;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_N_Apartment_4_Wall_3_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_bot_N_Apartment_4_Wall_3_0_0,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.4091, 39.8983, 2.8536,               !- X,Y,Z Vertex 1 {m}
  15.4091, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  7.8767, 39.8983, 0.3999,                !- X,Y,Z Vertex 3 {m}
  7.8767, 39.8983, 2.8536;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_N_Apartment_4 Mass,        !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_N_Apartment_4 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_N_Apartment_4,             !- Space or SpaceList Name
  189.04083216;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_N_Apartment_4 HVAC Off Infiltration, !- Name
  F38 Resi_bot_N_Apartment_4 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_N_Apartment_4 HVAC On Infiltration, !- Name
  F38 Resi_bot_N_Apartment_4 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F38 Resi_bot_N_Apartment_4 ZN Thermostat, !- Name
  F38 Resi_bot_N_Apartment_4 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_N_Apartment_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_N_Apartment_4 ZN Thermostat Schedule, !- Name
  F38 Resi_bot_N_Apartment_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_N_Apartment_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 7, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_N_Apartment_4 ZN,          !- Zone Name
  F38 Resi_bot_N_Apartment_4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_N_Apartment_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_N_Apartment_4 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_N_Apartment_4 ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_N_Apartment_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_N_Apartment_4 ZN Inlet Node List, !- Name
  F38 Resi_bot_N_Apartment_4 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_N_Apartment_4 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_N_Apartment_4 ZN Exhaust Node List, !- Name
  F38 Resi_bot_N_Apartment_4 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_N_Apartment_4 ZN Return Node List, !- Name
  F38 Resi_bot_N_Apartment_4 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_N_Apartment_4 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_N_Apartment_4 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_4 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_N_Apartment_4 ZN Air Terminal, !- Name
  F38 Resi_bot_N_Apartment_4 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_N_Apartment_4 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_N_Apartment_4 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_N_Apartment_4 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_4 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 72,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 72,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 72,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 72,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_N_Apartment_4 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_N_Apartment_4 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_N_Apartment_4 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_N_Apartment_4 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_4 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_N_Apartment_4 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_N_Apartment_4 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_N_Apartment_4 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_N_Apartment_4 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_N_Apartment_4 ZN FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_N_Apartment_4 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_N_Apartment_4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_N_Apartment_4 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_N_Apartment_4 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_N_Apartment_4 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_N_Apartment_4 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_N_Apartment_4 ZN FCU OA Mixer, !- Name
  F38 Resi_bot_N_Apartment_4 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_N_Apartment_4 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_N_Apartment_4 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_N_Apartment_4 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_N_Apartment_4 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_N_Apartment_4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_N_Apartment_4 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_N_Apartment_4 ZN FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_N_Apartment_4 ZN,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_Office ZN,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_Office,                    !- Name
  F38 Resi_bot_Office ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Office;               !- Space Type

SpaceList,
  HighriseApartment Office,               !- Name
  F38 Resi_bot_Office;                    !- Space Name 1

Lights,
  HighriseApartment Office Lights,        !- Name
  HighriseApartment Office,               !- Zone or ZoneList or Space or SpaceList Name
  ApartmentHighRise LTG_OFF_SCH_2013,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.96529370836519,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  ApartmentHighRise LTG_OFF_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentHighRise LTG_OFF_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.76932,                                !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.68384,                                !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.76932,                                !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.18;                                   !- Value Until Time 5

Schedule:Week:Daily,
  ApartmentHighRise LTG_OFF_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  ApartmentHighRise LTG_OFF_SCH_2013 Default, !- Sunday Schedule:Day Name
  ApartmentHighRise LTG_OFF_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  ApartmentHighRise LTG_OFF_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentHighRise LTG_OFF_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentHighRise LTG_OFF_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentHighRise LTG_OFF_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  ApartmentHighRise LTG_OFF_SCH_2013 Default, !- Saturday Schedule:Day Name
  ApartmentHighRise LTG_OFF_SCH_2013 Default, !- Holiday Schedule:Day Name
  ApartmentHighRise LTG_OFF_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentHighRise LTG_OFF_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentHighRise LTG_OFF_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  ApartmentHighRise LTG_OFF_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentHighRise LTG_OFF_SCH_2013,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentHighRise LTG_OFF_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentHighRise LTG_OFF_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentHighRise LTG_OFF_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  HighriseApartment Office People,        !- Name
  HighriseApartment Office,               !- Zone or ZoneList or Space or SpaceList Name
  ApartmentHighRise OCC_OFF_SCH,          !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0113021059375452,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ApartmentMidRise Activity Schedule,     !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  ApartmentHighRise OCC_OFF_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentHighRise OCC_OFF_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Week:Daily,
  ApartmentHighRise OCC_OFF_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentHighRise OCC_OFF_SCH Default,  !- Sunday Schedule:Day Name
  ApartmentHighRise OCC_OFF_SCH Wkdy Day, !- Monday Schedule:Day Name
  ApartmentHighRise OCC_OFF_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentHighRise OCC_OFF_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentHighRise OCC_OFF_SCH Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentHighRise OCC_OFF_SCH Wkdy Day, !- Friday Schedule:Day Name
  ApartmentHighRise OCC_OFF_SCH Default,  !- Saturday Schedule:Day Name
  ApartmentHighRise OCC_OFF_SCH Default,  !- Holiday Schedule:Day Name
  ApartmentHighRise OCC_OFF_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentHighRise OCC_OFF_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentHighRise OCC_OFF_SCH Default,  !- CustomDay1 Schedule:Day Name
  ApartmentHighRise OCC_OFF_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentHighRise OCC_OFF_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentHighRise OCC_OFF_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentHighRise OCC_OFF_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentHighRise OCC_OFF_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  HighriseApartment Office Elec Equip,    !- Name
  HighriseApartment Office,               !- Zone or ZoneList or Space or SpaceList Name
  ApartmentHighRise EQP_OFF_SCH_2010_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.218625;                               !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.218625,                               !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.33125,                                !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.92575,                                !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.870205,                               !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.92575,                                !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.33125,                                !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.218625;                               !- Value Until Time 7

Schedule:Week:Daily,
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Week Rule - Jan1-Dec31, !- Name
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Default, !- Sunday Schedule:Day Name
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Monday Schedule:Day Name
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Friday Schedule:Day Name
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Default, !- Saturday Schedule:Day Name
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Default, !- Holiday Schedule:Day Name
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Default, !- CustomDay1 Schedule:Day Name
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentHighRise EQP_OFF_SCH_2010_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.218625;                               !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentHighRise EQP_OFF_SCH_2010_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.218625;                               !- Value Until Time 1

BuildingSurface:Detailed,
  Resi_bot_Office_Ceiling_1_0_10727,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Office ZN,                 !- Zone Name
  F38 Resi_bot_Office,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_8_0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  10.1803, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Office_Floor_0_0_0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Office ZN,                 !- Zone Name
  F38 Resi_bot_Office,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_8_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Office_Partition_2_0_10761,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Office ZN,                 !- Zone Name
  F38 Resi_bot_Office,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_13_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Office_Partition_3_0_10760,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Office ZN,                 !- Zone Name
  F38 Resi_bot_Office,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_12_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 26.0452, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Office_Partition_4_0_0,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Office ZN,                 !- Zone Name
  F38 Resi_bot_Office,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_NW_Apartment_Partition_6_0_10791, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 26.0452, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Office_Partition_6_0_10741,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Office ZN,                 !- Zone Name
  F38 Resi_bot_Office,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_SW_Apartment_Partition_3_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.8532, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 2 {m}
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Office_Partition_7_0_10762,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_Office ZN,                 !- Zone Name
  F38 Resi_bot_Office,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_14_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 13.8532, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 2 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Office_Wall_5_0_0,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_Office ZN,                 !- Zone Name
  F38 Resi_bot_Office,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26.0452, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_Office_Wall_5_0_0_0_0_1_Win,   !- Name
  Window,                                 !- Surface Type
  Resi_bot_Office_Wall_5_0_0_0_0_1_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_bot_Office_Wall_5_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.9472, 2.848,                      !- X,Y,Z Vertex 1 {m}
  0, 19.9472, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 13.9702, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 13.9702, 2.848;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_Office_Wall_5_0_0_1_0_0_Win,   !- Name
  Window,                                 !- Surface Type
  Resi_bot_Office_Wall_5_0_0_1_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_bot_Office_Wall_5_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.9282, 2.848,                      !- X,Y,Z Vertex 1 {m}
  0, 25.9282, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 19.9512, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 19.9512, 2.848;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_Office Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_Office ZN,                 !- Zone or ZoneList Name
  F38 Resi_bot_Office,                    !- Space or SpaceList Name
  248.2364352;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_Office HVAC Off Infiltration, !- Name
  F38 Resi_bot_Office ZN,                    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_Office HVAC On Infiltration, !- Name
  F38 Resi_bot_Office ZN,                    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F38 Resi_bot_Office ZN DaylightingControls, !- Name
  F38 Resi_bot_Office ZN,                 !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F38 Resi_bot_Office Daylt Sensor 1,     !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F38 Resi_bot_Office Daylt Sensor 1,     !- Daylighting Reference Point Name 1
  0.28,                                   !- Fraction of Lights Controlled by Reference Point 1
  323,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F38 Resi_bot_Office Daylt Sensor 2,     !- Daylighting Reference Point Name 2
  0.28,                                   !- Fraction of Lights Controlled by Reference Point 2
  323;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F38 Resi_bot_Office Daylt Sensor 1,     !- Name
  F38 Resi_bot_Office ZN,                 !- Zone or Space Name
  1.87968,                                !- X-Coordinate of Reference Point {m}
  16.9587,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F38 Resi_bot_Office Daylt Sensor 2,     !- Name
  F38 Resi_bot_Office ZN,                 !- Zone or Space Name
  3.78784,                                !- X-Coordinate of Reference Point {m}
  16.9587,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F38 Resi_bot_Office ZN Thermostat,      !- Name
  F38 Resi_bot_Office ZN,                 !- Zone or ZoneList Name
  F38 Resi_bot_Office ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Office Thermostat 1,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_Office ZN Thermostat Schedule, !- Name
  F38 Resi_bot_Office ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_Office ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Office Thermostat 1,  !- Name
  ApartmentHighRise HTGSETP_APT_SCH - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  ApartmentHighRise HTGSETP_APT_SCH Default 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  21.7,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  21.1444444444444,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.7;                                   !- Value Until Time 3

Schedule:Week:Daily,
  ApartmentHighRise HTGSETP_APT_SCH - occupant standby mode Week Rule - Jan1-Dec31, !- Name
  ApartmentHighRise HTGSETP_APT_SCH Default 1, !- Sunday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default 1, !- Monday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default 1, !- Tuesday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default 1, !- Wednesday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default 1, !- Thursday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default 1, !- Friday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default 1, !- Saturday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default 1, !- Holiday Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default 1, !- CustomDay1 Schedule:Day Name
  ApartmentHighRise HTGSETP_APT_SCH Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentHighRise HTGSETP_APT_SCH - occupant standby mode, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  ApartmentHighRise HTGSETP_APT_SCH - occupant standby mode Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentHighRise HTGSETP_APT_SCH Summer Design Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentHighRise HTGSETP_APT_SCH Winter Design Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentHighRise CLGSETP_APT_SCH Default 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  24.4,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  24.9555555555556,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24.4;                                   !- Value Until Time 3

Schedule:Week:Daily,
  ApartmentHighRise CLGSETP_APT_SCH - occupant standby mode Week Rule - Jan1-Dec31, !- Name
  ApartmentHighRise CLGSETP_APT_SCH Default 1, !- Sunday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default 1, !- Monday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default 1, !- Tuesday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default 1, !- Wednesday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default 1, !- Thursday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default 1, !- Friday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default 1, !- Saturday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default 1, !- Holiday Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default 1, !- CustomDay1 Schedule:Day Name
  ApartmentHighRise CLGSETP_APT_SCH Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentHighRise CLGSETP_APT_SCH - occupant standby mode, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  ApartmentHighRise CLGSETP_APT_SCH - occupant standby mode Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentHighRise CLGSETP_APT_SCH Summer Design Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentHighRise CLGSETP_APT_SCH Winter Design Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_Office ZN,                 !- Zone Name
  F38 Resi_bot_Office ZN Equipment List,  !- Zone Conditioning Equipment List Name
  F38 Resi_bot_Office ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_Office ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_Office ZN Zone Air Node,   !- Zone Air Node Name
  F38 Resi_bot_Office ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_Office ZN Inlet Node List, !- Name
  F38 Resi_bot_Office ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_Office ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_Office ZN Exhaust Node List, !- Name
  F38 Resi_bot_Office ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_Office ZN Return Node List, !- Name
  F38 Resi_bot_Office ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_Office ZN Air Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_Office ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_Office ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_Office ZN Air Terminal, !- Name
  F38 Resi_bot_Office ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_Office ZN Air Terminal;    !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_Office ZN Fan Coil fan,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_Office ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_Office ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 73,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 73,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 73,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 73,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_Office ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_Office ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_Office ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_Office ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_Office ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_Office ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_Office ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_Office ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_Office ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_Office ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_Office ZN FCU,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_Office ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_Office ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_Office ZN FCU OA Mixer,    !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_Office ZN Fan Coil fan,    !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_Office ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_Office ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_Office ZN FCU OA Mixer,    !- Name
  F38 Resi_bot_Office ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_Office ZN FCU OA Node,     !- Outdoor Air Stream Node Name
  F38 Resi_bot_Office ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_Office ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_Office ZN FCU OA Node;     !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_Office ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_Office ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_Office ZN FCU,             !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_Office ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Office Ventilation,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  HighriseApartment Office Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F38 Resi_bot_Plenum ZN,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  165.0492,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  F38 Resi_bot_Plenum,                    !- Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10639,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 0, 1.0058,                      !- X,Y,Z Vertex 1 {m}
  7.7617, 13.8532, 1.0058,                !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0058;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10643,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 1.0058,               !- X,Y,Z Vertex 2 {m}
  10.1803, 19.9493, 1.0058,               !- X,Y,Z Vertex 3 {m}
  10.1803, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10644,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 12.1768, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 1.0058,               !- X,Y,Z Vertex 2 {m}
  7.7617, 13.8532, 1.0058,                !- X,Y,Z Vertex 3 {m}
  7.7617, 12.1768, 1.0058;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10645,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  36.3931, 19.9493, 1.0058,               !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 1.0058,               !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10646,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 12.1768, 1.0058,               !- X,Y,Z Vertex 1 {m}
  38.8111, 13.8532, 1.0058,               !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 1.0058,               !- X,Y,Z Vertex 3 {m}
  34.7167, 12.1768, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10647,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 1.0058,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  10.1803, 26.0452, 1.0058,               !- X,Y,Z Vertex 3 {m}
  10.1803, 19.9493, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10648,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 19.9493, 1.0058,               !- X,Y,Z Vertex 1 {m}
  36.3931, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 1.0058,               !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10649,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 26.0452, 1.0058,               !- X,Y,Z Vertex 1 {m}
  38.8111, 27.7216, 1.0058,               !- X,Y,Z Vertex 2 {m}
  7.7617, 27.7216, 1.0058,                !- X,Y,Z Vertex 3 {m}
  7.7617, 26.0452, 1.0058;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10678,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 1.0058,               !- X,Y,Z Vertex 2 {m}
  38.8111, 13.8532, 1.0058,               !- X,Y,Z Vertex 3 {m}
  38.8111, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10681,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  15.5241, 12.1768, 1.0058,               !- X,Y,Z Vertex 2 {m}
  7.7617, 12.1768, 1.0058,                !- X,Y,Z Vertex 3 {m}
  7.7617, 0, 1.0058;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10683,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  23.2864, 12.1768, 1.0058,               !- X,Y,Z Vertex 2 {m}
  15.5241, 12.1768, 1.0058,               !- X,Y,Z Vertex 3 {m}
  15.5241, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10685,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  31.0488, 12.1768, 1.0058,               !- X,Y,Z Vertex 2 {m}
  23.2864, 12.1768, 1.0058,               !- X,Y,Z Vertex 3 {m}
  23.2864, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10687,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  38.8111, 12.1768, 1.0058,               !- X,Y,Z Vertex 2 {m}
  31.0488, 12.1768, 1.0058,               !- X,Y,Z Vertex 3 {m}
  31.0488, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10688,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  36.3931, 26.0452, 1.0058,               !- X,Y,Z Vertex 3 {m}
  36.3931, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10690,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  10.1803, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10692,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 1.0058,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 1.0058;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10696,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 26.0452, 1.0058,                !- X,Y,Z Vertex 1 {m}
  7.7617, 39.8983, 1.0058,                !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10698,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  38.8111, 39.8983, 1.0058,               !- X,Y,Z Vertex 3 {m}
  38.8111, 26.0452, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10700,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 27.7216, 1.0058,               !- X,Y,Z Vertex 1 {m}
  15.5241, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  7.7617, 39.8983, 1.0058,                !- X,Y,Z Vertex 3 {m}
  7.7617, 27.7216, 1.0058;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10702,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 27.7216, 1.0058,               !- X,Y,Z Vertex 1 {m}
  23.2864, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  15.5241, 39.8983, 1.0058,               !- X,Y,Z Vertex 3 {m}
  15.5241, 27.7216, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10704,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 27.7216, 1.0058,               !- X,Y,Z Vertex 1 {m}
  31.0488, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  23.2864, 39.8983, 1.0058,               !- X,Y,Z Vertex 3 {m}
  23.2867, 27.7216, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10706,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 27.7216, 1.0058,               !- X,Y,Z Vertex 1 {m}
  38.8111, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  31.0488, 39.8983, 1.0058,               !- X,Y,Z Vertex 3 {m}
  31.0488, 27.7216, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10707,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 1.0058,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10709,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 1.0058,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10710,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Ceiling_1_0_10712,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 1.0058,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 1.0058,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_0_0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_SW_Apartment_Ceiling_1_0_10713, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 1 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_10_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_NW_Apartment_Ceiling_1_0_10729, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 39.8983, 0,                     !- X,Y,Z Vertex 1 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_11_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_NE_Apartment_Ceiling_1_0_10730, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_12_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_4_Ceiling_1_0_10731, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 39.8983, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_13_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_3_Ceiling_1_0_10732, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_14_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_2_Ceiling_1_0_10733, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2864, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_15_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_1_Ceiling_1_0_10734, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_16_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Mech_Ceiling_1_0_10735,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_17_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Elec_Ceiling_1_0_10736,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_18_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorShaft_2_Ceiling_1_0_10737, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_19_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorLobby_Ceiling_1_0_10738, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_1_0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Ceiling_1_0_10714,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_1_1,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Ceiling_1_0_10715,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 13.8532, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_1_2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Ceiling_1_0_10716,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_1_3,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Ceiling_1_0_10717,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_1_4,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Ceiling_1_0_10718,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  10.1803, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_1_5,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Ceiling_1_0_10719,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  36.3931, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_1_6,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Ceiling_1_0_10720,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 27.7216, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_2_0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_SE_Apartment_Ceiling_1_0_10721, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  38.8111, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_3_0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_1_Ceiling_1_0_10722, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.7617, 12.1768, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_4_0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_2_Ceiling_1_0_10723, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.5241, 12.1768, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_5_0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_3_Ceiling_1_0_10724, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2864, 12.1768, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_6_0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_4_Ceiling_1_0_10725, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  31.0488, 12.1768, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_7_0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_E_Apartment_Ceiling_1_0_10726, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  36.3931, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_8_0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Office_Ceiling_1_0_10727,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Floor_0_9_0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorShaft_1_Ceiling_1_0_10728, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Wall_2_0_0,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Wall_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Wall_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0058;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_Plenum_Wall_5_0_0,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone Name
  F38 Resi_bot_Plenum,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0058,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_Plenum Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_Plenum ZN,                 !- Zone or ZoneList Name
  F38 Resi_bot_Plenum,                    !- Space or SpaceList Name
  3716.39897044;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_Plenum HVAC Off Infiltration, !- Name
  F38 Resi_bot_Plenum ZN,                    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_Plenum HVAC On Infiltration, !- Name
  F38 Resi_bot_Plenum ZN,                    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Zone,
  F38 Resi_bot_SE_Apartment ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_SE_Apartment,              !- Name
  F38 Resi_bot_SE_Apartment ZN,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_bot_SE_Apartment_Ceiling_1_0_10721, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_SE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SE_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_2_0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  38.8111, 13.8532, 3.2004,               !- X,Y,Z Vertex 3 {m}
  38.8111, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_SE_Apartment_Floor_0_0_0,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_SE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SE_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_2_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  38.8111, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_SE_Apartment_Partition_3_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_SE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SE_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_E_Apartment_Partition_7_0_10779, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_SE_Apartment_Partition_4_0_10750, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_SE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SE_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_2_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_SE_Apartment_Partition_5_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_SE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SE_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_4_Partition_2_0_10780, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  38.8111, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_SE_Apartment_Wall_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_SE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SE_Apartment,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_SE_Apartment_Wall_2_0_0_0_0_1_Win, !- Name
  Window,                                 !- Surface Type
  Resi_bot_SE_Apartment_Wall_2_0_0_0_0_1_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_bot_SE_Apartment_Wall_2_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 7.0247, 2.8473,                !- X,Y,Z Vertex 1 {m}
  46.5734, 7.0247, 0.4019,                !- X,Y,Z Vertex 2 {m}
  46.5734, 13.7362, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 13.7362, 2.8473;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_SE_Apartment_Wall_2_0_0_1_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Resi_bot_SE_Apartment_Wall_2_0_0_1_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_bot_SE_Apartment_Wall_2_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 0.3092, 2.8473,                !- X,Y,Z Vertex 1 {m}
  46.5734, 0.3092, 0.4019,                !- X,Y,Z Vertex 2 {m}
  46.5734, 7.0207, 0.4019,                !- X,Y,Z Vertex 3 {m}
  46.5734, 7.0207, 2.8473;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_SE_Apartment_Wall_6_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_SE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SE_Apartment,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_SE_Apartment_Wall_6_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_bot_SE_Apartment_Wall_6_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.9261, 0, 2.8539,                     !- X,Y,Z Vertex 1 {m}
  38.9261, 0, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  46.2662, 0, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  46.2662, 0, 2.8539;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_SE_Apartment Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_SE_Apartment ZN,           !- Zone or ZoneList Name
  F38 Resi_bot_SE_Apartment,              !- Space or SpaceList Name
  215.06538872;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_SE_Apartment HVAC Off Infiltration, !- Name
  F38 Resi_bot_SE_Apartment ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_SE_Apartment HVAC On Infiltration, !- Name
  F38 Resi_bot_SE_Apartment ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F38 Resi_bot_SE_Apartment ZN Thermostat, !- Name
  F38 Resi_bot_SE_Apartment ZN,           !- Zone or ZoneList Name
  F38 Resi_bot_SE_Apartment ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_SE_Apartment ZN Thermostat Schedule, !- Name
  F38 Resi_bot_SE_Apartment ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_SE_Apartment ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 8, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_SE_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SE_Apartment ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_SE_Apartment ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_SE_Apartment ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_SE_Apartment ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_SE_Apartment ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_SE_Apartment ZN Inlet Node List, !- Name
  F38 Resi_bot_SE_Apartment ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_SE_Apartment ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_SE_Apartment ZN Exhaust Node List, !- Name
  F38 Resi_bot_SE_Apartment ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_SE_Apartment ZN Return Node List, !- Name
  F38 Resi_bot_SE_Apartment ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_SE_Apartment ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_SE_Apartment ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_SE_Apartment ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_SE_Apartment ZN Air Terminal, !- Name
  F38 Resi_bot_SE_Apartment ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_SE_Apartment ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_SE_Apartment ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_SE_Apartment ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_SE_Apartment ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 74,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 74,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 74,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 74,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_SE_Apartment ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_SE_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_SE_Apartment ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_SE_Apartment ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_SE_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_SE_Apartment ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_SE_Apartment ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_SE_Apartment ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_SE_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_SE_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_SE_Apartment ZN FCU,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_SE_Apartment ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_SE_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_SE_Apartment ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_SE_Apartment ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_SE_Apartment ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_SE_Apartment ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_SE_Apartment ZN FCU OA Mixer, !- Name
  F38 Resi_bot_SE_Apartment ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_SE_Apartment ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_SE_Apartment ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_SE_Apartment ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_SE_Apartment ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_SE_Apartment ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_SE_Apartment ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_SE_Apartment ZN FCU,       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_SE_Apartment ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_SW_Apartment ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_SW_Apartment,              !- Name
  F38 Resi_bot_SW_Apartment ZN,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_bot_SW_Apartment_Ceiling_1_0_10713, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_SW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SW_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_0_0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  7.7617, 13.8532, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2004;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_SW_Apartment_Floor_0_0_0,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_SW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SW_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_0_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 1 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_SW_Apartment_Partition_2_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_SW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SW_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_15_0_10740, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 12.1768, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 2 {m}
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_SW_Apartment_Partition_3_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_SW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SW_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Office_Partition_6_0_10741,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 13.8532, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_SW_Apartment_Partition_6_0_0,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_SW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SW_Apartment,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_1_Partition_4_0_10742, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 12.1768, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_SW_Apartment_Wall_4_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_SW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SW_Apartment,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.8532, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2004;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_SW_Apartment_Wall_4_0_0_0_0_1_Win, !- Name
  Window,                                 !- Surface Type
  Resi_bot_SW_Apartment_Wall_4_0_0_0_0_1_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_bot_SW_Apartment_Wall_4_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.0207, 2.8473,                      !- X,Y,Z Vertex 1 {m}
  0, 7.0207, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  0, 0.3092, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 0.3092, 2.8473;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_SW_Apartment_Wall_4_0_0_1_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Resi_bot_SW_Apartment_Wall_4_0_0_1_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_bot_SW_Apartment_Wall_4_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.7362, 2.8473,                     !- X,Y,Z Vertex 1 {m}
  0, 13.7362, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 7.0247, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 7.0247, 2.8473;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_SW_Apartment_Wall_5_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_SW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SW_Apartment,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2004,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.7617, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_SW_Apartment_Wall_5_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_bot_SW_Apartment_Wall_5_0_0,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.3072, 0, 2.8539,                      !- X,Y,Z Vertex 1 {m}
  0.3072, 0, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  7.6467, 0, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  7.6467, 0, 2.8539;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_SW_Apartment Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_SW_Apartment ZN,           !- Zone or ZoneList Name
  F38 Resi_bot_SW_Apartment,              !- Space or SpaceList Name
  215.04876488;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_SW_Apartment HVAC Off Infiltration, !- Name
  F38 Resi_bot_SW_Apartment ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_SW_Apartment HVAC On Infiltration, !- Name
  F38 Resi_bot_SW_Apartment ZN,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F38 Resi_bot_SW_Apartment ZN Thermostat, !- Name
  F38 Resi_bot_SW_Apartment ZN,           !- Zone or ZoneList Name
  F38 Resi_bot_SW_Apartment ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 9, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_SW_Apartment ZN Thermostat Schedule, !- Name
  F38 Resi_bot_SW_Apartment ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_SW_Apartment ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 9, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_SW_Apartment ZN,           !- Zone Name
  F38 Resi_bot_SW_Apartment ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_SW_Apartment ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_SW_Apartment ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_SW_Apartment ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_SW_Apartment ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_SW_Apartment ZN Inlet Node List, !- Name
  F38 Resi_bot_SW_Apartment ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_SW_Apartment ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_SW_Apartment ZN Exhaust Node List, !- Name
  F38 Resi_bot_SW_Apartment ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_SW_Apartment ZN Return Node List, !- Name
  F38 Resi_bot_SW_Apartment ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_SW_Apartment ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_SW_Apartment ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_SW_Apartment ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_SW_Apartment ZN Air Terminal, !- Name
  F38 Resi_bot_SW_Apartment ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_SW_Apartment ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_SW_Apartment ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_SW_Apartment ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_SW_Apartment ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 75,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 75,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 75,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 75,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_SW_Apartment ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_SW_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_SW_Apartment ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_SW_Apartment ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_SW_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_SW_Apartment ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_SW_Apartment ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_SW_Apartment ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_SW_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_SW_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_SW_Apartment ZN FCU,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_SW_Apartment ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_SW_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_SW_Apartment ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_SW_Apartment ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_SW_Apartment ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_SW_Apartment ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_SW_Apartment ZN FCU OA Mixer, !- Name
  F38 Resi_bot_SW_Apartment ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_SW_Apartment ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_SW_Apartment ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_SW_Apartment ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_SW_Apartment ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_SW_Apartment ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_SW_Apartment ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_SW_Apartment ZN FCU,       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_SW_Apartment ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_S_Apartment_1 ZN,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
