  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_S_Apartment_1,             !- Name
  F38 Resi_bot_S_Apartment_1 ZN,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_1_Ceiling_1_0_10722, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_S_Apartment_1 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_1,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_3_0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  15.5241, 12.1768, 3.2004,               !- X,Y,Z Vertex 2 {m}
  7.7617, 12.1768, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.7617, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_1_Floor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_S_Apartment_1 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_1,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_3_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.7617, 12.1768, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_1_Partition_2_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_S_Apartment_1 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_1,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_2_Partition_4_0_10782, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_1_Partition_3_0_10763, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_S_Apartment_1 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_1,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_16_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 12.1768, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_1_Partition_4_0_10742, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_S_Apartment_1 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_1,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_SW_Apartment_Partition_6_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 12.1768, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 2 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.7617, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_1_Wall_5_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_S_Apartment_1 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_1,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.5241, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_S_Apartment_1_Wall_5_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_bot_S_Apartment_1_Wall_5_0_0,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.8767, 0, 2.8536,                      !- X,Y,Z Vertex 1 {m}
  7.8767, 0, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  15.4091, 0, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  15.4091, 0, 2.8536;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_S_Apartment_1 Mass,        !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_S_Apartment_1 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_S_Apartment_1,             !- Space or SpaceList Name
  189.04238464;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_S_Apartment_1 HVAC Off Infiltration, !- Name
  F38 Resi_bot_S_Apartment_1 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_S_Apartment_1 HVAC On Infiltration, !- Name
  F38 Resi_bot_S_Apartment_1 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F38 Resi_bot_S_Apartment_1 ZN Thermostat, !- Name
  F38 Resi_bot_S_Apartment_1 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_S_Apartment_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_S_Apartment_1 ZN Thermostat Schedule, !- Name
  F38 Resi_bot_S_Apartment_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_S_Apartment_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 10, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_S_Apartment_1 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_S_Apartment_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_S_Apartment_1 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_S_Apartment_1 ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_S_Apartment_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_S_Apartment_1 ZN Inlet Node List, !- Name
  F38 Resi_bot_S_Apartment_1 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_S_Apartment_1 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_S_Apartment_1 ZN Exhaust Node List, !- Name
  F38 Resi_bot_S_Apartment_1 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_S_Apartment_1 ZN Return Node List, !- Name
  F38 Resi_bot_S_Apartment_1 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_S_Apartment_1 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_S_Apartment_1 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_1 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_S_Apartment_1 ZN Air Terminal, !- Name
  F38 Resi_bot_S_Apartment_1 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_S_Apartment_1 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_S_Apartment_1 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_S_Apartment_1 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_1 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 76,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 76,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 76,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 76,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_S_Apartment_1 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_S_Apartment_1 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_S_Apartment_1 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_S_Apartment_1 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_1 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_S_Apartment_1 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_S_Apartment_1 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_S_Apartment_1 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_S_Apartment_1 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_1 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_S_Apartment_1 ZN FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_S_Apartment_1 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_1 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_S_Apartment_1 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_S_Apartment_1 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_S_Apartment_1 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_S_Apartment_1 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_S_Apartment_1 ZN FCU OA Mixer, !- Name
  F38 Resi_bot_S_Apartment_1 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_S_Apartment_1 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_S_Apartment_1 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_S_Apartment_1 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_S_Apartment_1 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_S_Apartment_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_S_Apartment_1 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_S_Apartment_1 ZN FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_S_Apartment_1 ZN,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_S_Apartment_2 ZN,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_S_Apartment_2,             !- Name
  F38 Resi_bot_S_Apartment_2 ZN,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_2_Ceiling_1_0_10723, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_S_Apartment_2 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_2,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_4_0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  23.2864, 12.1768, 3.2004,               !- X,Y,Z Vertex 2 {m}
  15.5241, 12.1768, 3.2004,               !- X,Y,Z Vertex 3 {m}
  15.5241, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_2_Floor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_S_Apartment_2 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_2,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_4_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.5241, 12.1768, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_2_Partition_2_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_S_Apartment_2 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_2,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_3_Partition_4_0_10784, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2864, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_2_Partition_3_0_10764, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_S_Apartment_2 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_2,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_17_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_2_Partition_4_0_10782, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_S_Apartment_2 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_2,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_1_Partition_2_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.5241, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_2_Wall_5_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_S_Apartment_2 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_2,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2864, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_S_Apartment_2_Wall_5_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_bot_S_Apartment_2_Wall_5_0_0,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.6391, 0, 2.8536,                     !- X,Y,Z Vertex 1 {m}
  15.6391, 0, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  23.1714, 0, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  23.1714, 0, 2.8536;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_S_Apartment_2 Mass,        !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_S_Apartment_2 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_S_Apartment_2,             !- Space or SpaceList Name
  189.03994928;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_S_Apartment_2 HVAC Off Infiltration, !- Name
  F38 Resi_bot_S_Apartment_2 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_S_Apartment_2 HVAC On Infiltration, !- Name
  F38 Resi_bot_S_Apartment_2 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F38 Resi_bot_S_Apartment_2 ZN Thermostat, !- Name
  F38 Resi_bot_S_Apartment_2 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_S_Apartment_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 11, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_S_Apartment_2 ZN Thermostat Schedule, !- Name
  F38 Resi_bot_S_Apartment_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_S_Apartment_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 11, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_S_Apartment_2 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_S_Apartment_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_S_Apartment_2 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_S_Apartment_2 ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_S_Apartment_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_S_Apartment_2 ZN Inlet Node List, !- Name
  F38 Resi_bot_S_Apartment_2 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_S_Apartment_2 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_S_Apartment_2 ZN Exhaust Node List, !- Name
  F38 Resi_bot_S_Apartment_2 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_S_Apartment_2 ZN Return Node List, !- Name
  F38 Resi_bot_S_Apartment_2 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_S_Apartment_2 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_S_Apartment_2 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_2 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_S_Apartment_2 ZN Air Terminal, !- Name
  F38 Resi_bot_S_Apartment_2 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_S_Apartment_2 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_S_Apartment_2 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_S_Apartment_2 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_2 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 77,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 77,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 77,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 77,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_S_Apartment_2 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_S_Apartment_2 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_S_Apartment_2 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_S_Apartment_2 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_2 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_S_Apartment_2 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_S_Apartment_2 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_S_Apartment_2 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_S_Apartment_2 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_2 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_S_Apartment_2 ZN FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_S_Apartment_2 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_2 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_S_Apartment_2 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_S_Apartment_2 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_S_Apartment_2 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_S_Apartment_2 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_S_Apartment_2 ZN FCU OA Mixer, !- Name
  F38 Resi_bot_S_Apartment_2 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_S_Apartment_2 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_S_Apartment_2 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_S_Apartment_2 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_S_Apartment_2 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_S_Apartment_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_S_Apartment_2 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_S_Apartment_2 ZN FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_S_Apartment_2 ZN,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_S_Apartment_3 ZN,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_S_Apartment_3,             !- Name
  F38 Resi_bot_S_Apartment_3 ZN,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_3_Ceiling_1_0_10724, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_S_Apartment_3 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_3,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_5_0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  31.0488, 12.1768, 3.2004,               !- X,Y,Z Vertex 2 {m}
  23.2864, 12.1768, 3.2004,               !- X,Y,Z Vertex 3 {m}
  23.2864, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_3_Floor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_S_Apartment_3 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_3,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_5_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2864, 12.1768, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_3_Partition_2_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_S_Apartment_3 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_3,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_4_Partition_4_0_10786, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_3_Partition_3_0_10765, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_S_Apartment_3 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_3,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_18_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2864, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_3_Partition_4_0_10784, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_S_Apartment_3 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_3,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_2_Partition_2_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2864, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_3_Wall_5_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_S_Apartment_3 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_3,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  31.0488, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_S_Apartment_3_Wall_5_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_bot_S_Apartment_3_Wall_5_0_0,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.4014, 0, 2.8536,                     !- X,Y,Z Vertex 1 {m}
  23.4014, 0, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  30.9338, 0, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  30.9338, 0, 2.8536;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_S_Apartment_3 Mass,        !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_S_Apartment_3 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_S_Apartment_3,             !- Space or SpaceList Name
  189.04238464;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_S_Apartment_3 HVAC Off Infiltration, !- Name
  F38 Resi_bot_S_Apartment_3 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_S_Apartment_3 HVAC On Infiltration, !- Name
  F38 Resi_bot_S_Apartment_3 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F38 Resi_bot_S_Apartment_3 ZN Thermostat, !- Name
  F38 Resi_bot_S_Apartment_3 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_S_Apartment_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 12, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_S_Apartment_3 ZN Thermostat Schedule, !- Name
  F38 Resi_bot_S_Apartment_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_S_Apartment_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 12, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_S_Apartment_3 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_3 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_S_Apartment_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_S_Apartment_3 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_S_Apartment_3 ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_S_Apartment_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_S_Apartment_3 ZN Inlet Node List, !- Name
  F38 Resi_bot_S_Apartment_3 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_S_Apartment_3 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_S_Apartment_3 ZN Exhaust Node List, !- Name
  F38 Resi_bot_S_Apartment_3 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_S_Apartment_3 ZN Return Node List, !- Name
  F38 Resi_bot_S_Apartment_3 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_S_Apartment_3 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_S_Apartment_3 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_3 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_S_Apartment_3 ZN Air Terminal, !- Name
  F38 Resi_bot_S_Apartment_3 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_S_Apartment_3 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_S_Apartment_3 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_S_Apartment_3 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_3 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 78,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 78,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 78,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 78,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_S_Apartment_3 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_S_Apartment_3 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_S_Apartment_3 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_S_Apartment_3 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_3 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_S_Apartment_3 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_S_Apartment_3 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_S_Apartment_3 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_S_Apartment_3 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_3 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_S_Apartment_3 ZN FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_S_Apartment_3 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_3 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_S_Apartment_3 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_S_Apartment_3 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_S_Apartment_3 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_S_Apartment_3 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_S_Apartment_3 ZN FCU OA Mixer, !- Name
  F38 Resi_bot_S_Apartment_3 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_S_Apartment_3 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_S_Apartment_3 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_S_Apartment_3 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_S_Apartment_3 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_S_Apartment_3 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_S_Apartment_3 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_S_Apartment_3 ZN FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_S_Apartment_3 ZN,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Resi_bot_S_Apartment_4 ZN,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  161.8488,                               !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Resi_bot_S_Apartment_4,             !- Name
  F38 Resi_bot_S_Apartment_4 ZN,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_4_Ceiling_1_0_10725, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Resi_bot_S_Apartment_4 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_4,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Plenum_Floor_0_6_0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  38.8111, 12.1768, 3.2004,               !- X,Y,Z Vertex 2 {m}
  31.0488, 12.1768, 3.2004,               !- X,Y,Z Vertex 3 {m}
  31.0488, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_4_Floor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Resi_bot_S_Apartment_4 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_4,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Ceiling_1_6_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  31.0488, 12.1768, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_4_Partition_2_0_10780, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_S_Apartment_4 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_4,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_SE_Apartment_Partition_5_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_4_Partition_3_0_10766, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_S_Apartment_4 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_4,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Partition_19_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_4_Partition_4_0_10786, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Resi_bot_S_Apartment_4 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_4,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_3_Partition_2_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  31.0488, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_bot_S_Apartment_4_Wall_5_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Resi_bot_S_Apartment_4 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_4,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  38.8111, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_bot_S_Apartment_4_Wall_5_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_bot_S_Apartment_4_Wall_5_0_0,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.1638, 0, 2.8536,                     !- X,Y,Z Vertex 1 {m}
  31.1638, 0, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  38.6961, 0, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  38.6961, 0, 2.8536;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Resi_bot_S_Apartment_4 Mass,        !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Resi_bot_S_Apartment_4 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_S_Apartment_4,             !- Space or SpaceList Name
  189.03994928;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_S_Apartment_4 HVAC Off Infiltration, !- Name
  F38 Resi_bot_S_Apartment_4 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Resi_bot_S_Apartment_4 HVAC On Infiltration, !- Name
  F38 Resi_bot_S_Apartment_4 ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F38 Resi_bot_S_Apartment_4 ZN Thermostat, !- Name
  F38 Resi_bot_S_Apartment_4 ZN,          !- Zone or ZoneList Name
  F38 Resi_bot_S_Apartment_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 13, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Resi_bot_S_Apartment_4 ZN Thermostat Schedule, !- Name
  F38 Resi_bot_S_Apartment_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Resi_bot_S_Apartment_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 13, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Resi_bot_S_Apartment_4 ZN,          !- Zone Name
  F38 Resi_bot_S_Apartment_4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Resi_bot_S_Apartment_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F38 Resi_bot_S_Apartment_4 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F38 Resi_bot_S_Apartment_4 ZN Zone Air Node, !- Zone Air Node Name
  F38 Resi_bot_S_Apartment_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Resi_bot_S_Apartment_4 ZN Inlet Node List, !- Name
  F38 Resi_bot_S_Apartment_4 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F38 Resi_bot_S_Apartment_4 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F38 Resi_bot_S_Apartment_4 ZN Exhaust Node List, !- Name
  F38 Resi_bot_S_Apartment_4 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F38 Resi_bot_S_Apartment_4 ZN Return Node List, !- Name
  F38 Resi_bot_S_Apartment_4 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F38 Resi_bot_S_Apartment_4 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Resi_bot_S_Apartment_4 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_4 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F38 Resi_bot_S_Apartment_4 ZN Air Terminal, !- Name
  F38 Resi_bot_S_Apartment_4 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F38 Resi_bot_S_Apartment_4 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F38 Resi_bot_S_Apartment_4 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F38 Resi_bot_S_Apartment_4 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_4 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 79,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 79,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 79,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 79,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F38 Resi_bot_S_Apartment_4 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F38 Resi_bot_S_Apartment_4 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_S_Apartment_4 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_S_Apartment_4 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_4 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F38 Resi_bot_S_Apartment_4 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Resi_bot_S_Apartment_4 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Resi_bot_S_Apartment_4 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Resi_bot_S_Apartment_4 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F38 Resi_bot_S_Apartment_4 ZN FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F38 Resi_bot_S_Apartment_4 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F38 Resi_bot_S_Apartment_4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F38 Resi_bot_S_Apartment_4 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F38 Resi_bot_S_Apartment_4 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F38 Resi_bot_S_Apartment_4 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F38 Resi_bot_S_Apartment_4 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F38 Resi_bot_S_Apartment_4 ZN FCU OA Mixer, !- Name
  F38 Resi_bot_S_Apartment_4 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F38 Resi_bot_S_Apartment_4 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F38 Resi_bot_S_Apartment_4 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F38 Resi_bot_S_Apartment_4 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F38 Resi_bot_S_Apartment_4 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F38 Resi_bot_S_Apartment_4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Resi_bot_S_Apartment_4 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F38 Resi_bot_S_Apartment_4 ZN FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F38 Resi_bot_S_Apartment_4 ZN,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F38 Skylobby_Elec ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  157.64256,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Skylobby_Elec,                      !- Name
  F38 Skylobby_Elec ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Skylobby_Elec_Ceiling_1_0_10815,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Elec ZN,                   !- Zone Name
  F38 Skylobby_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Floor_0_1_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Elec_Floor_0_0_10212,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Elec ZN,                   !- Zone Name
  F38 Skylobby_Elec,                      !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Elec_Partition_2_0_0 1,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Elec ZN,                   !- Zone Name
  F38 Skylobby_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Partition_17_0_10855,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Elec_Partition_3_0_0 1,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Elec ZN,                   !- Zone Name
  F38 Skylobby_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Partition_16_0_10856,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Elec_Partition_4_0_10851,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Elec ZN,                   !- Zone Name
  F38 Skylobby_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Mech_Partition_2_0_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Elec_Partition_5_0_0 1,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Elec ZN,                   !- Zone Name
  F38 Skylobby_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorShaft_1_Partition_3_0_10857, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Skylobby_Elec Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Skylobby_Elec ZN,                   !- Zone or ZoneList Name
  F38 Skylobby_Elec,                      !- Space or SpaceList Name
  109.2552552;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F38 Skylobby_Elec ZN Thermostat,        !- Name
  F38 Skylobby_Elec ZN,                   !- Zone or ZoneList Name
  F38 Skylobby_Elec ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 15,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Skylobby_Elec ZN Thermostat Schedule, !- Name
  F38 Skylobby_Elec ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Skylobby_Elec ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 15,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Skylobby_Elec ZN,                   !- Zone Name
  F38 Skylobby_Elec ZN Equipment List,    !- Zone Conditioning Equipment List Name
  F38 Skylobby_Elec ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F38 Skylobby_Elec ZN Zone Air Node,     !- Zone Air Node Name
  F38 Skylobby_Elec ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Skylobby_Elec ZN Inlet Node List,   !- Name
  F38 Skylobby_Elec ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F38 Skylobby_Elec ZN Return Node List,  !- Name
  F38 Skylobby_Elec ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F38 Skylobby_Elec ZN VAV Terminal,  !- Name
  F38 Skylobby_Elec ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F38 Skylobby_Elec ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F38 Skylobby_Elec ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Skylobby_Elec ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F38 Skylobby_Elec ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.574,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F38 Skylobby_Elec ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F38 Skylobby_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F38 Skylobby_Elec ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Skylobby_Elec ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Skylobby_Elec ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Skylobby_Elec ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F38 Skylobby_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F38 Skylobby_Elec ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Skylobby_Elec ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F38 Skylobby_Elec ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F38 Skylobby_Elec ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F38 Skylobby_Elec ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F38 Skylobby_ElevatorLobby ZN,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  157.64256,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Skylobby_ElevatorLobby,             !- Name
  F38 Skylobby_ElevatorLobby ZN,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Lobby;                         !- Space Type

BuildingSurface:Detailed,
  Skylobby_ElevatorLobby_Ceiling_1_0_10823, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_ElevatorLobby ZN,          !- Zone Name
  F38 Skylobby_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Floor_0_4_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorLobby_Floor_0_0_10220, !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_ElevatorLobby ZN,          !- Zone Name
  F38 Skylobby_ElevatorLobby,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorLobby_Partition_2_0_10859, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_ElevatorLobby ZN,          !- Zone Name
  F38 Skylobby_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Partition_9_0_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorLobby_Partition_3_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_ElevatorLobby ZN,          !- Zone Name
  F38 Skylobby_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorShaft_1_Partition_6_0_10866, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorLobby_Partition_4_0_10863, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_ElevatorLobby ZN,          !- Zone Name
  F38 Skylobby_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Partition_13_0_0 1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorLobby_Partition_5_0_10865, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_ElevatorLobby ZN,          !- Zone Name
  F38 Skylobby_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorShaft_2_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Skylobby_ElevatorLobby Mass,        !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Skylobby_ElevatorLobby ZN,          !- Zone or ZoneList Name
  F38 Skylobby_ElevatorLobby,             !- Space or SpaceList Name
  111.483648;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F38 Skylobby_ElevatorLobby ZN Thermostat, !- Name
  F38 Skylobby_ElevatorLobby ZN,          !- Zone or ZoneList Name
  F38 Skylobby_ElevatorLobby ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elevator Lobby Thermostat 8,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Skylobby_ElevatorLobby ZN Thermostat Schedule, !- Name
  F38 Skylobby_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Skylobby_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elevator Lobby Thermostat 8,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Skylobby_ElevatorLobby ZN,          !- Zone Name
  F38 Skylobby_ElevatorLobby ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Skylobby_ElevatorLobby ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F38 Skylobby_ElevatorLobby ZN Zone Air Node, !- Zone Air Node Name
  F38 Skylobby_ElevatorLobby ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Skylobby_ElevatorLobby ZN Inlet Node List, !- Name
  F38 Skylobby_ElevatorLobby ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F38 Skylobby_ElevatorLobby ZN Return Node List, !- Name
  F38 Skylobby_ElevatorLobby ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F38 Skylobby_ElevatorLobby ZN VAV Terminal, !- Name
  F38 Skylobby_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F38 Skylobby_ElevatorLobby ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F38 Skylobby_ElevatorLobby ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Skylobby_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F38 Skylobby_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.37,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F38 Skylobby_ElevatorLobby ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F38 Skylobby_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F38 Skylobby_ElevatorLobby ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Skylobby_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Skylobby_ElevatorLobby ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Skylobby_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F38 Skylobby_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F38 Skylobby_ElevatorLobby ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Skylobby_ElevatorLobby ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F38 Skylobby_ElevatorLobby ZN,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F38 Skylobby_ElevatorLobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F38 Skylobby_ElevatorLobby ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F38 Skylobby_ElevatorShaft_1 ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  157.64256,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Skylobby_ElevatorShaft_1,           !- Name
  F38 Skylobby_ElevatorShaft_1 ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Skylobby_ElevatorShaft_1_Ceiling_1_0_10824, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Floor_0_5_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorShaft_1_Floor_0_0_10221, !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_1,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorShaft_1_Partition_2_0_10858, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Partition_8_0_0 1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorShaft_1_Partition_3_0_10857, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Elec_Partition_5_0_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorShaft_1_Partition_4_0_10854, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Mech_Partition_5_0_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorShaft_1_Partition_5_0_10864, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Partition_14_0_0 1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorShaft_1_Partition_6_0_10866, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorLobby_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F38 Skylobby_ElevatorShaft_1 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Skylobby_ElevatorShaft_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F38 Skylobby_ElevatorShaft_1 ZN Zone Air Node, !- Zone Air Node Name
  F38 Skylobby_ElevatorShaft_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Skylobby_ElevatorShaft_1 ZN Inlet Node List, !- Name
  F38 Skylobby_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F38 Skylobby_ElevatorShaft_1 ZN Return Node List, !- Name
  F38 Skylobby_ElevatorShaft_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F38 Skylobby_ElevatorShaft_1 ZN VAV Terminal, !- Name
  F38 Skylobby_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F38 Skylobby_ElevatorShaft_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F38 Skylobby_ElevatorShaft_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Skylobby_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F38 Skylobby_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F38 Skylobby_ElevatorShaft_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F38 Skylobby_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F38 Skylobby_ElevatorShaft_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Skylobby_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Skylobby_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Skylobby_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F38 Skylobby_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F38 Skylobby_ElevatorShaft_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Skylobby_ElevatorShaft_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F38 Skylobby_ElevatorShaft_1 ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F38 Skylobby_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F38 Skylobby_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F38 Skylobby_ElevatorShaft_2 ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  157.64256,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Skylobby_ElevatorShaft_2,           !- Name
  F38 Skylobby_ElevatorShaft_2 ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Skylobby_ElevatorShaft_2_Ceiling_1_0_10822, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_ElevatorShaft_2 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Floor_0_3_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorShaft_2_Floor_0_0_10219, !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_ElevatorShaft_2 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_2,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorShaft_2_Partition_2_0_10860, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_ElevatorShaft_2 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Partition_10_0_0 1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorShaft_2_Partition_3_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_ElevatorShaft_2 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorLobby_Partition_5_0_10865, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorShaft_2_Partition_4_0_10862, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_ElevatorShaft_2 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Partition_12_0_0 1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_ElevatorShaft_2_Partition_5_0_10861, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_ElevatorShaft_2 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Partition_11_0_0 1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F38 Skylobby_ElevatorShaft_2 ZN,        !- Zone Name
  F38 Skylobby_ElevatorShaft_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F38 Skylobby_ElevatorShaft_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F38 Skylobby_ElevatorShaft_2 ZN Zone Air Node, !- Zone Air Node Name
  F38 Skylobby_ElevatorShaft_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Skylobby_ElevatorShaft_2 ZN Inlet Node List, !- Name
  F38 Skylobby_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F38 Skylobby_ElevatorShaft_2 ZN Return Node List, !- Name
  F38 Skylobby_ElevatorShaft_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F38 Skylobby_ElevatorShaft_2 ZN VAV Terminal, !- Name
  F38 Skylobby_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F38 Skylobby_ElevatorShaft_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F38 Skylobby_ElevatorShaft_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Skylobby_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F38 Skylobby_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F38 Skylobby_ElevatorShaft_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F38 Skylobby_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F38 Skylobby_ElevatorShaft_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Skylobby_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Skylobby_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Skylobby_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F38 Skylobby_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F38 Skylobby_ElevatorShaft_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Skylobby_ElevatorShaft_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F38 Skylobby_ElevatorShaft_2 ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F38 Skylobby_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F38 Skylobby_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F38 Skylobby_Lobby ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  157.64256,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Skylobby_Lobby,                     !- Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Lobby;                       !- Space Type

SpaceList,
  LargeHotel Lobby,                       !- Name
  F55 Hotel_bot_Lobby,                    !- Space Name 1
  F38 Skylobby_Lobby;                     !- Space Name 2

Lights,
  LargeHotel Lobby Lights,                !- Name
  LargeHotel Lobby,                       !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.48959431252196,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.3;                                    !- Value Until Time 12

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.6,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.3;                                    !- Value Until Time 14

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.3;                                    !- Value Until Time 10

Schedule:Week:Daily,
  HotelLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  LargeHotel Lobby People,                !- Name
  LargeHotel Lobby,                       !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_OCC_SCH,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.322917312501292,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  HotelLarge BLDG_OCC_SCH Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.8;                                    !- Value Until Time 8

Schedule:Day:Interval,
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.9;                                    !- Value Until Time 9

Schedule:Day:Interval,
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.7;                                    !- Value Until Time 7

Schedule:Week:Daily,
  HotelLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  HotelLarge BLDG_OCC_SCH Default,        !- Sunday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Monday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Tuesday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Wednesday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Thursday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Friday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Saturday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Default,        !- Holiday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Default,        !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge BLDG_OCC_SCH,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge ACTIVITY_SCH Default,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  HotelLarge ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  HotelLarge ACTIVITY_SCH Default,        !- Sunday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- Monday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- Tuesday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- Wednesday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- Thursday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- Friday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- Saturday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- Holiday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- CustomDay1 Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge ACTIVITY_SCH,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  HotelLarge ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  LargeHotel Lobby Elec Equip,            !- Name
  LargeHotel Lobby,                       !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_EQUIP_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.4;                                    !- Value Until Time 12

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.4;                                    !- Value Until Time 14

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.4;                                    !- Value Until Time 10

Schedule:Week:Daily,
  HotelLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  HotelLarge BLDG_EQUIP_SCH Default,      !- Sunday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Monday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Friday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Saturday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Default,      !- Holiday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Default,      !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge BLDG_EQUIP_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Skylobby_Lobby_Ceiling_1_0_10821,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Floor_0_2_7,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9493, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Ceiling_1_0_10822,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Floor_0_2_10,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2004;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Ceiling_1_0_10823,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Floor_0_2_6,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9493, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Ceiling_1_0_10824,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Floor_0_2_8,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Ceiling_1_0_10825,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Floor_0_2_9,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 19.9493, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Ceiling_1_0_10826,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Floor_0_2_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 3.2004,               !- X,Y,Z Vertex 2 {m}
  0, 19.9493, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Floor_0_0_10218,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.8567, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Floor_0_0_10219,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 19.9493, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Floor_0_0_10220,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Floor_0_0_10221,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Floor_0_0_10222,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Floor_0_0_10223,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 19.9493, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Partition_10_0_0 1,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorShaft_2_Partition_2_0_10860, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Partition_11_0_0 1,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorShaft_2_Partition_5_0_10861, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Partition_12_0_0 1,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorShaft_2_Partition_4_0_10862, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Partition_13_0_0 1,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorLobby_Partition_4_0_10863, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Partition_14_0_0 1,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorShaft_1_Partition_5_0_10864, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Partition_15_0_10853,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Mech_Partition_4_0_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Partition_16_0_10856,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Elec_Partition_3_0_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Partition_16_0_10857,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Mech_Partition_3_0_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Partition_17_0_10855,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Elec_Partition_2_0_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Partition_8_0_0 1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorShaft_1_Partition_2_0_10858, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Partition_9_0_0 1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorLobby_Partition_2_0_10859, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Wall_2_0_0 1,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_2_0_0_0_0_6_Win 1,  !- Name
  Window,                                 !- Surface Type
  Skylobby_Lobby_Wall_2_0_0_0_0_6_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Skylobby_Lobby_Wall_2_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 33.9811, 2.8438,               !- X,Y,Z Vertex 1 {m}
  46.5734, 33.9811, 0.402,                !- X,Y,Z Vertex 2 {m}
  46.5734, 39.5891, 0.402,                !- X,Y,Z Vertex 3 {m}
  46.5734, 39.5891, 2.8438;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_2_0_0_1_0_5_Win 1,  !- Name
  Window,                                 !- Surface Type
  Skylobby_Lobby_Wall_2_0_0_1_0_5_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Skylobby_Lobby_Wall_2_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 28.3691, 2.8438,               !- X,Y,Z Vertex 1 {m}
  46.5734, 28.3691, 0.402,                !- X,Y,Z Vertex 2 {m}
  46.5734, 33.9771, 0.402,                !- X,Y,Z Vertex 3 {m}
  46.5734, 33.9771, 2.8438;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_2_0_0_2_0_4_Win 1,  !- Name
  Window,                                 !- Surface Type
  Skylobby_Lobby_Wall_2_0_0_2_0_4_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Skylobby_Lobby_Wall_2_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 22.7572, 2.8438,               !- X,Y,Z Vertex 1 {m}
  46.5734, 22.7572, 0.402,                !- X,Y,Z Vertex 2 {m}
  46.5734, 28.3651, 0.402,                !- X,Y,Z Vertex 3 {m}
  46.5734, 28.3651, 2.8438;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_2_0_0_3_0_3_Win 1,  !- Name
  Window,                                 !- Surface Type
  Skylobby_Lobby_Wall_2_0_0_3_0_3_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Skylobby_Lobby_Wall_2_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 17.1452, 2.8438,               !- X,Y,Z Vertex 1 {m}
  46.5734, 17.1452, 0.402,                !- X,Y,Z Vertex 2 {m}
  46.5734, 22.7532, 0.402,                !- X,Y,Z Vertex 3 {m}
  46.5734, 22.7532, 2.8438;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_2_0_0_4_0_2_Win 1,  !- Name
  Window,                                 !- Surface Type
  Skylobby_Lobby_Wall_2_0_0_4_0_2_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Skylobby_Lobby_Wall_2_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 11.5332, 2.8438,               !- X,Y,Z Vertex 1 {m}
  46.5734, 11.5332, 0.402,                !- X,Y,Z Vertex 2 {m}
  46.5734, 17.1412, 0.402,                !- X,Y,Z Vertex 3 {m}
  46.5734, 17.1412, 2.8438;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_2_0_0_5_0_1_Win 1,  !- Name
  Window,                                 !- Surface Type
  Skylobby_Lobby_Wall_2_0_0_5_0_1_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Skylobby_Lobby_Wall_2_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 5.9212, 2.8438,                !- X,Y,Z Vertex 1 {m}
  46.5734, 5.9212, 0.402,                 !- X,Y,Z Vertex 2 {m}
  46.5734, 11.5292, 0.402,                !- X,Y,Z Vertex 3 {m}
  46.5734, 11.5292, 2.8438;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_2_0_0_6_0_0_Win 1,  !- Name
  Window,                                 !- Surface Type
  Skylobby_Lobby_Wall_2_0_0_6_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Skylobby_Lobby_Wall_2_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 0.3092, 2.8438,                !- X,Y,Z Vertex 1 {m}
  46.5734, 0.3092, 0.402,                 !- X,Y,Z Vertex 2 {m}
  46.5734, 5.9172, 0.402,                 !- X,Y,Z Vertex 3 {m}
  46.5734, 5.9172, 2.8438;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Wall_3_0_0 1,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_3_0_0_0_0_8_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_3_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.4118, 39.8983, 2.8435,                !- X,Y,Z Vertex 1 {m}
  5.4118, 39.8983, 0.402,                 !- X,Y,Z Vertex 2 {m}
  0.3092, 39.8983, 0.402,                 !- X,Y,Z Vertex 3 {m}
  0.3092, 39.8983, 2.8435;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_3_0_0_1_0_7_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_3_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.5183, 39.8983, 2.8435,               !- X,Y,Z Vertex 1 {m}
  10.5183, 39.8983, 0.402,                !- X,Y,Z Vertex 2 {m}
  5.4158, 39.8983, 0.402,                 !- X,Y,Z Vertex 3 {m}
  5.4158, 39.8983, 2.8435;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_3_0_0_2_0_6_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_3_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.6249, 39.8983, 2.8435,               !- X,Y,Z Vertex 1 {m}
  15.6249, 39.8983, 0.402,                !- X,Y,Z Vertex 2 {m}
  10.5223, 39.8983, 0.402,                !- X,Y,Z Vertex 3 {m}
  10.5223, 39.8983, 2.8435;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_3_0_0_3_0_5_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_3_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.7314, 39.8983, 2.8435,               !- X,Y,Z Vertex 1 {m}
  20.7314, 39.8983, 0.402,                !- X,Y,Z Vertex 2 {m}
  15.6289, 39.8983, 0.402,                !- X,Y,Z Vertex 3 {m}
  15.6289, 39.8983, 2.8435;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_3_0_0_4_0_4_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_3_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.838, 39.8983, 2.8435,                !- X,Y,Z Vertex 1 {m}
  25.838, 39.8983, 0.402,                 !- X,Y,Z Vertex 2 {m}
  20.7354, 39.8983, 0.402,                !- X,Y,Z Vertex 3 {m}
  20.7354, 39.8983, 2.8435;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_3_0_0_5_0_3_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_3_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.9446, 39.8983, 2.8435,               !- X,Y,Z Vertex 1 {m}
  30.9446, 39.8983, 0.402,                !- X,Y,Z Vertex 2 {m}
  25.842, 39.8983, 0.402,                 !- X,Y,Z Vertex 3 {m}
  25.842, 39.8983, 2.8435;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_3_0_0_6_0_2_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_3_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.0511, 39.8983, 2.8435,               !- X,Y,Z Vertex 1 {m}
  36.0511, 39.8983, 0.402,                !- X,Y,Z Vertex 2 {m}
  30.9486, 39.8983, 0.402,                !- X,Y,Z Vertex 3 {m}
  30.9486, 39.8983, 2.8435;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_3_0_0_7_0_1_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_3_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.1577, 39.8983, 2.8435,               !- X,Y,Z Vertex 1 {m}
  41.1577, 39.8983, 0.402,                !- X,Y,Z Vertex 2 {m}
  36.0551, 39.8983, 0.402,                !- X,Y,Z Vertex 3 {m}
  36.0551, 39.8983, 2.8435;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_3_0_0_8_0_0_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_3_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.2642, 39.8983, 2.8435,               !- X,Y,Z Vertex 1 {m}
  46.2642, 39.8983, 0.402,                !- X,Y,Z Vertex 2 {m}
  41.1617, 39.8983, 0.402,                !- X,Y,Z Vertex 3 {m}
  41.1617, 39.8983, 2.8435;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Wall_4_0_0 1,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2004;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_4_0_0_0_0_6_Win 1,  !- Name
  Window,                                 !- Surface Type
  Skylobby_Lobby_Wall_4_0_0_0_0_6_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Skylobby_Lobby_Wall_4_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.9172, 2.8438,                      !- X,Y,Z Vertex 1 {m}
  0, 5.9172, 0.402,                       !- X,Y,Z Vertex 2 {m}
  0, 0.3092, 0.402,                       !- X,Y,Z Vertex 3 {m}
  0, 0.3092, 2.8438;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_4_0_0_1_0_5_Win 1,  !- Name
  Window,                                 !- Surface Type
  Skylobby_Lobby_Wall_4_0_0_1_0_5_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Skylobby_Lobby_Wall_4_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.5292, 2.8438,                     !- X,Y,Z Vertex 1 {m}
  0, 11.5292, 0.402,                      !- X,Y,Z Vertex 2 {m}
  0, 5.9212, 0.402,                       !- X,Y,Z Vertex 3 {m}
  0, 5.9212, 2.8438;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_4_0_0_2_0_4_Win 1,  !- Name
  Window,                                 !- Surface Type
  Skylobby_Lobby_Wall_4_0_0_2_0_4_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Skylobby_Lobby_Wall_4_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.1412, 2.8438,                     !- X,Y,Z Vertex 1 {m}
  0, 17.1412, 0.402,                      !- X,Y,Z Vertex 2 {m}
  0, 11.5332, 0.402,                      !- X,Y,Z Vertex 3 {m}
  0, 11.5332, 2.8438;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_4_0_0_3_0_3_Win 1,  !- Name
  Window,                                 !- Surface Type
  Skylobby_Lobby_Wall_4_0_0_3_0_3_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Skylobby_Lobby_Wall_4_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.7532, 2.8438,                     !- X,Y,Z Vertex 1 {m}
  0, 22.7532, 0.402,                      !- X,Y,Z Vertex 2 {m}
  0, 17.1452, 0.402,                      !- X,Y,Z Vertex 3 {m}
  0, 17.1452, 2.8438;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_4_0_0_4_0_2_Win 1,  !- Name
  Window,                                 !- Surface Type
  Skylobby_Lobby_Wall_4_0_0_4_0_2_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Skylobby_Lobby_Wall_4_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.3651, 2.8438,                     !- X,Y,Z Vertex 1 {m}
  0, 28.3651, 0.402,                      !- X,Y,Z Vertex 2 {m}
  0, 22.7572, 0.402,                      !- X,Y,Z Vertex 3 {m}
  0, 22.7572, 2.8438;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_4_0_0_5_0_1_Win 1,  !- Name
  Window,                                 !- Surface Type
  Skylobby_Lobby_Wall_4_0_0_5_0_1_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Skylobby_Lobby_Wall_4_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.9771, 2.8438,                     !- X,Y,Z Vertex 1 {m}
  0, 33.9771, 0.402,                      !- X,Y,Z Vertex 2 {m}
  0, 28.3691, 0.402,                      !- X,Y,Z Vertex 3 {m}
  0, 28.3691, 2.8438;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_4_0_0_6_0_0_Win 1,  !- Name
  Window,                                 !- Surface Type
  Skylobby_Lobby_Wall_4_0_0_6_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Skylobby_Lobby_Wall_4_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.5891, 2.8438,                     !- X,Y,Z Vertex 1 {m}
  0, 39.5891, 0.402,                      !- X,Y,Z Vertex 2 {m}
  0, 33.9811, 0.402,                      !- X,Y,Z Vertex 3 {m}
  0, 33.9811, 2.8438;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Lobby_Wall_5_0_0 1,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2004,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_5_0_0_0_0_8_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_5_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.1617, 0, 2.8435,                     !- X,Y,Z Vertex 1 {m}
  41.1617, 0, 0.402,                      !- X,Y,Z Vertex 2 {m}
  46.2642, 0, 0.402,                      !- X,Y,Z Vertex 3 {m}
  46.2642, 0, 2.8435;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_5_0_0_1_0_7_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_5_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.0551, 0, 2.8435,                     !- X,Y,Z Vertex 1 {m}
  36.0551, 0, 0.402,                      !- X,Y,Z Vertex 2 {m}
  41.1577, 0, 0.402,                      !- X,Y,Z Vertex 3 {m}
  41.1577, 0, 2.8435;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_5_0_0_2_0_6_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_5_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.9486, 0, 2.8435,                     !- X,Y,Z Vertex 1 {m}
  30.9486, 0, 0.402,                      !- X,Y,Z Vertex 2 {m}
  36.0511, 0, 0.402,                      !- X,Y,Z Vertex 3 {m}
  36.0511, 0, 2.8435;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_5_0_0_3_0_5_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_5_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.842, 0, 2.8435,                      !- X,Y,Z Vertex 1 {m}
  25.842, 0, 0.402,                       !- X,Y,Z Vertex 2 {m}
  30.9446, 0, 0.402,                      !- X,Y,Z Vertex 3 {m}
  30.9446, 0, 2.8435;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_5_0_0_4_0_4_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_5_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.7354, 0, 2.8435,                     !- X,Y,Z Vertex 1 {m}
  20.7354, 0, 0.402,                      !- X,Y,Z Vertex 2 {m}
  25.838, 0, 0.402,                       !- X,Y,Z Vertex 3 {m}
  25.838, 0, 2.8435;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_5_0_0_5_0_3_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_5_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.6289, 0, 2.8435,                     !- X,Y,Z Vertex 1 {m}
  15.6289, 0, 0.402,                      !- X,Y,Z Vertex 2 {m}
  20.7314, 0, 0.402,                      !- X,Y,Z Vertex 3 {m}
  20.7314, 0, 2.8435;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_5_0_0_6_0_2_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_5_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.5223, 0, 2.8435,                     !- X,Y,Z Vertex 1 {m}
  10.5223, 0, 0.402,                      !- X,Y,Z Vertex 2 {m}
  15.6249, 0, 0.402,                      !- X,Y,Z Vertex 3 {m}
  15.6249, 0, 2.8435;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_5_0_0_7_0_1_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_5_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.4158, 0, 2.8435,                      !- X,Y,Z Vertex 1 {m}
  5.4158, 0, 0.402,                       !- X,Y,Z Vertex 2 {m}
  10.5183, 0, 0.402,                      !- X,Y,Z Vertex 3 {m}
  10.5183, 0, 2.8435;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylobby_Lobby_Wall_5_0_0_8_0_0_Win 1,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Skylobby_Lobby_Wall_5_0_0 1,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.3092, 0, 2.8435,                      !- X,Y,Z Vertex 1 {m}
  0.3092, 0, 0.402,                       !- X,Y,Z Vertex 2 {m}
  5.4118, 0, 0.402,                       !- X,Y,Z Vertex 3 {m}
  5.4118, 0, 2.8435;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Skylobby_Lobby Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Skylobby_Lobby ZN,                  !- Zone or ZoneList Name
  F38 Skylobby_Lobby,                     !- Space or SpaceList Name
  3158.98073044;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Skylobby_Lobby HVAC Off Infiltration, !- Name
  F38 Skylobby_Lobby ZN,                     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Skylobby_Lobby HVAC On Infiltration, !- Name
  F38 Skylobby_Lobby ZN,                     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F38 Skylobby_Lobby ZN DaylightingControls, !- Name
  F38 Skylobby_Lobby ZN,                  !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F38 Skylobby_Lobby Daylt Sensor 1,      !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F38 Skylobby_Lobby Daylt Sensor 1,      !- Daylighting Reference Point Name 1
  0.237,                                  !- Fraction of Lights Controlled by Reference Point 1
  269,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F38 Skylobby_Lobby Daylt Sensor 2,      !- Daylighting Reference Point Name 2
  0.247,                                  !- Fraction of Lights Controlled by Reference Point 2
  269;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F38 Skylobby_Lobby Daylt Sensor 1,      !- Name
  F38 Skylobby_Lobby ZN,                  !- Zone or Space Name
  43.71295,                               !- X-Coordinate of Reference Point {m}
  1.87671,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F38 Skylobby_Lobby Daylt Sensor 2,      !- Name
  F38 Skylobby_Lobby ZN,                  !- Zone or Space Name
  43.71295,                               !- X-Coordinate of Reference Point {m}
  3.781855,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F38 Skylobby_Lobby ZN Thermostat,       !- Name
  F38 Skylobby_Lobby ZN,                  !- Zone or ZoneList Name
  F38 Skylobby_Lobby ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel Lobby Thermostat 1,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Skylobby_Lobby ZN Thermostat Schedule, !- Name
  F38 Skylobby_Lobby ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Skylobby_Lobby ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Lobby Thermostat 1,          !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  HotelLarge HTGSETP_SCH Default,         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  HotelLarge HTGSETP_SCH Week Rule - Jan1-Dec31, !- Name
  HotelLarge HTGSETP_SCH Default,         !- Sunday Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- Monday Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- Tuesday Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- Wednesday Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- Thursday Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- Friday Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- Saturday Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- Holiday Schedule:Day Name
  HotelLarge HTGSETP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge HTGSETP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- CustomDay1 Schedule:Day Name
  HotelLarge HTGSETP_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge HTGSETP_SCH,                 !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  HotelLarge HTGSETP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge HTGSETP_SCH Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge HTGSETP_SCH Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge CLGSETP_SCH Default,         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  HotelLarge CLGSETP_SCH Week Rule - Jan1-Dec31, !- Name
  HotelLarge CLGSETP_SCH Default,         !- Sunday Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- Monday Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- Tuesday Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- Wednesday Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- Thursday Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- Friday Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- Saturday Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- Holiday Schedule:Day Name
  HotelLarge CLGSETP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge CLGSETP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- CustomDay1 Schedule:Day Name
  HotelLarge CLGSETP_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge CLGSETP_SCH,                 !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  HotelLarge CLGSETP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge CLGSETP_SCH Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge CLGSETP_SCH Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  F38 Skylobby_Lobby ZN,                  !- Zone Name
  F38 Skylobby_Lobby ZN Equipment List,   !- Zone Conditioning Equipment List Name
  F38 Skylobby_Lobby ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F38 Skylobby_Lobby ZN Zone Air Node,    !- Zone Air Node Name
  F38 Skylobby_Lobby ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Skylobby_Lobby ZN Inlet Node List,  !- Name
  F38 Skylobby_Lobby ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F38 Skylobby_Lobby ZN Return Node List, !- Name
  F38 Skylobby_Lobby ZN Return Air Node;  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F38 Skylobby_Lobby ZN VAV Terminal, !- Name
  F38 Skylobby_Lobby ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F38 Skylobby_Lobby ZN VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F38 Skylobby_Lobby ZN VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Skylobby_Lobby ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F38 Skylobby_Lobby ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.448,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F38 Skylobby_Lobby ZN Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F38 Skylobby_Lobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F38 Skylobby_Lobby ZN Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Skylobby_Lobby ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Skylobby_Lobby ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Skylobby_Lobby ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F38 Skylobby_Lobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F38 Skylobby_Lobby ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Skylobby_Lobby ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F38 Skylobby_Lobby ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Lobby Ventilation,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F38 Skylobby_Lobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F38 Skylobby_Lobby ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F38 Skylobby_Mech ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  157.64256,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F38 Skylobby_Mech,                      !- Name
  F38 Skylobby_Mech ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Skylobby_Mech_Ceiling_1_0_10814,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Mech ZN,                   !- Zone Name
  F38 Skylobby_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Plenum_Floor_0_0_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Mech_Floor_0_0_10211,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Mech ZN,                   !- Zone Name
  F38 Skylobby_Mech,                      !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Mech_Partition_2_0_0 1,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Mech ZN,                   !- Zone Name
  F38 Skylobby_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Elec_Partition_4_0_10851,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Mech_Partition_3_0_0 1,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Mech ZN,                   !- Zone Name
  F38 Skylobby_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Partition_16_0_10857,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Mech_Partition_4_0_0 1,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Mech ZN,                   !- Zone Name
  F38 Skylobby_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Partition_15_0_10853,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Mech_Partition_5_0_0 1,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F38 Skylobby_Mech ZN,                   !- Zone Name
  F38 Skylobby_Mech,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorShaft_1_Partition_4_0_10854, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Skylobby_Mech Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Skylobby_Mech ZN,                   !- Zone or ZoneList Name
  F38 Skylobby_Mech,                      !- Space or SpaceList Name
  124.8631488;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F38 Skylobby_Mech ZN Thermostat,        !- Name
  F38 Skylobby_Mech ZN,                   !- Zone or ZoneList Name
  F38 Skylobby_Mech ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 16,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F38 Skylobby_Mech ZN Thermostat Schedule, !- Name
  F38 Skylobby_Mech ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F38 Skylobby_Mech ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 16,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F38 Skylobby_Mech ZN,                   !- Zone Name
  F38 Skylobby_Mech ZN Equipment List,    !- Zone Conditioning Equipment List Name
  F38 Skylobby_Mech ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F38 Skylobby_Mech ZN Zone Air Node,     !- Zone Air Node Name
  F38 Skylobby_Mech ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  F38 Skylobby_Mech ZN Inlet Node List,   !- Name
  F38 Skylobby_Mech ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F38 Skylobby_Mech ZN Return Node List,  !- Name
  F38 Skylobby_Mech ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F38 Skylobby_Mech ZN VAV Terminal,  !- Name
  F38 Skylobby_Mech ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F38 Skylobby_Mech ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F38 Skylobby_Mech ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F38 Skylobby_Mech ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F38 Skylobby_Mech ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.581,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F38 Skylobby_Mech ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F38 Skylobby_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F38 Skylobby_Mech ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F38 Skylobby_Mech ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F38 Skylobby_Mech ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F38 Skylobby_Mech ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F38 Skylobby_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F38 Skylobby_Mech ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F38 Skylobby_Mech ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F38 Skylobby_Mech ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F38 Skylobby_Mech ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F38 Skylobby_Mech ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F38 Skylobby_Plenum ZN,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  160.84296,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  F38 Skylobby_Plenum,                    !- Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Plenum Space Type;                      !- Space Type

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_0_0 1,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_SW_Apartment_Floor_0_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 0, 1.00584000000001,            !- X,Y,Z Vertex 1 {m}
  7.7617, 13.8532, 1.00584000000001,      !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 1.00584000000001,           !- X,Y,Z Vertex 3 {m}
  0, 0, 1.00584000000001;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_10_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_NW_Apartment_Floor_0_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 26.0452, 1.00584000000001,      !- X,Y,Z Vertex 1 {m}
  7.7617, 39.8983, 1.00584000000001,      !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 1.00584000000001,           !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 1.00584000000001;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_11_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_NE_Apartment_Floor_0_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  38.8111, 39.8983, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  38.8111, 26.0452, 1.00584000000001;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_12_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_4_Floor_0_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 27.7216, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  15.5241, 39.8983, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  7.7617, 39.8983, 1.00584000000001,      !- X,Y,Z Vertex 3 {m}
  7.7617, 27.7216, 1.00584000000001;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_13_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_3_Floor_0_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 27.7216, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  23.2864, 39.8983, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  15.5241, 39.8983, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  15.5241, 27.7216, 1.00584000000001;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_14_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_2_Floor_0_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 27.7216, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  31.0488, 39.8983, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  23.2864, 39.8983, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  23.2867, 27.7216, 1.00584000000001;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_15_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_N_Apartment_1_Floor_0_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 27.7216, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  38.8111, 39.8983, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  31.0488, 39.8983, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  31.0488, 27.7216, 1.00584000000001;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_16_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Mech_Floor_0_0_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 1.00584000000001;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_17_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Elec_Floor_0_0_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 1.00584000000001;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_18_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorShaft_2_Floor_0_0_0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 1.00584000000001;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_19_0 1,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorLobby_Floor_0_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 1.00584000000001,      !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 1.00584000000001,      !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 1.00584000000001;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_1_0 1,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Floor_0_0_2,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 13.8532, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  36.3931, 19.9493, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 1.00584000000001;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_1_10,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Floor_0_0_5,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 19.9493, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  36.3931, 26.0452, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 1.00584000000001;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_1_11,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Floor_0_0_0,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  10.1803, 19.9493, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  10.1803, 13.8532, 1.00584000000001;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_1_12,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Floor_0_0_4,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  10.1803, 26.0452, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  10.1803, 19.9493, 1.00584000000001;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_1_7,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Floor_0_0_1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 12.1768, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 1.00579999999999,     !- X,Y,Z Vertex 3 {m}
  11.8567, 12.1768, 1.00579999999999;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_1_8,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 12.1768, 1.00579999999999,     !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 1.00579999999999,     !- X,Y,Z Vertex 2 {m}
  7.7617, 13.8532, 1.00584000000001,      !- X,Y,Z Vertex 3 {m}
  7.7617, 12.1768, 1.00584000000001;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_1_9,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Floor_0_0_6,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 26.0452, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  38.8111, 27.7216, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  7.7617, 27.7216, 1.00584000000001,      !- X,Y,Z Vertex 3 {m}
  7.7617, 26.0452, 1.00584000000001;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_2_0 1,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_SE_Apartment_Floor_0_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.00584000000001,           !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  38.8111, 13.8532, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  38.8111, 0, 1.00584000000001;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_3_0 1,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_1_Floor_0_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 0, 1.00584000000001,           !- X,Y,Z Vertex 1 {m}
  15.5241, 12.1768, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  7.7617, 12.1768, 1.00584000000001,      !- X,Y,Z Vertex 3 {m}
  7.7617, 0, 1.00584000000001;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_4_0 1,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_2_Floor_0_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 0, 1.00584000000001,           !- X,Y,Z Vertex 1 {m}
  23.2864, 12.1768, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  15.5241, 12.1768, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  15.5241, 0, 1.00584000000001;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_5_0 1,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_3_Floor_0_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 0, 1.00584000000001,           !- X,Y,Z Vertex 1 {m}
  31.0488, 12.1768, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  23.2864, 12.1768, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  23.2864, 0, 1.00584000000001;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_6_0 1,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_S_Apartment_4_Floor_0_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 0, 1.00584000000001,           !- X,Y,Z Vertex 1 {m}
  38.8111, 12.1768, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  31.0488, 12.1768, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  31.0488, 0, 1.00584000000001;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_7_0 1,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_E_Apartment_Floor_0_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  36.3931, 26.0452, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  36.3931, 13.8532, 1.00584000000001;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_8_0 1,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Office_Floor_0_0_0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 13.8532, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  10.1803, 26.0452, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 1.00584000000001,           !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 1.00584000000001;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Ceiling_1_9_0 1,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_ElevatorShaft_1_Floor_0_0_0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 1.00584000000001,      !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 1.00584000000001;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Floor_0_0_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Mech_Ceiling_1_0_10814,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Floor_0_1_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Elec_Ceiling_1_0_10815,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Floor_0_2_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Ceiling_1_0_10826,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 19.9493, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Floor_0_2_10,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Ceiling_1_0_10822,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Floor_0_2_6,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Ceiling_1_0_10823,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Floor_0_2_7,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Ceiling_1_0_10821,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7167, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Floor_0_2_8,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Ceiling_1_0_10824,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Floor_0_2_9,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_Lobby_Ceiling_1_0_10825,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 19.9493, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Floor_0_3_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorShaft_2_Ceiling_1_0_10822, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Floor_0_4_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorLobby_Ceiling_1_0_10823, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Floor_0_5_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Skylobby_ElevatorShaft_1_Ceiling_1_0_10824, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Wall_2_0_0 1,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Wall_3_0_0 1,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Wall_4_0_0 1,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0058;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Skylobby_Plenum_Wall_5_0_0 1,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0058,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone Name
  F38 Skylobby_Plenum,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_bot_Corridor_Floor_0_0_3,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 12.1768, 1.00584000000001,     !- X,Y,Z Vertex 1 {m}
  38.8111, 13.8532, 1.00584000000001,     !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 1.00584000000001,     !- X,Y,Z Vertex 3 {m}
  34.7167, 12.1768, 1.00584000000001;     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F38 Skylobby_Plenum Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  F38 Skylobby_Plenum ZN,                 !- Zone or ZoneList Name
  F38 Skylobby_Plenum,                    !- Space or SpaceList Name
  3716.39897044;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F38 Skylobby_Plenum HVAC Off Infiltration, !- Name
  F38 Skylobby_Plenum ZN,                    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F38 Skylobby_Plenum HVAC On Infiltration, !- Name
  F38 Skylobby_Plenum ZN,                    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Zone,
  F39-F46 Resi_mid_Corridor ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_Corridor,              !- Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Corridor;             !- Space Type

BuildingSurface:Detailed,
  Resi_mid_Corridor_Ceiling_1_0_10621,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_1_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 3.2004,               !- X,Y,Z Vertex 2 {m}
  10.1803, 19.9493, 3.2004,               !- X,Y,Z Vertex 3 {m}
  10.1803, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Ceiling_1_0_10622,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_1_11,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Ceiling_1_0_10623,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_1_10,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.3931, 19.9493, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Ceiling_1_0_10624,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_1_7,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 27.7216, 3.2004,               !- X,Y,Z Vertex 2 {m}
  7.7617, 27.7216, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.7617, 26.0452, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Ceiling_1_0_10625,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_1_8,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 19.9493, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.3931, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Ceiling_1_0_10626,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_1_9,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  7.7617, 13.8532, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.7617, 12.1768, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Ceiling_1_0_10627,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_1_12,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  10.1803, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  10.1803, 19.9493, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Floor_0_0_0 1,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Floor_0_0_10,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Floor_0_0_11,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 13.8532, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Floor_0_0_12,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  10.1803, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Floor_0_0_7,          !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  36.3931, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Floor_0_0_8,          !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Floor_0_0_9,          !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 27.7216, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_10_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_4_Partition_5_0_10659, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 27.7216, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_11_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_NW_Apartment_Partition_2_0_10660, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 27.7216, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 2 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 26.0452, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_12_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_W_Apartment_Partition_3_0_10661, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 26.0452, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 2 {m}
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_13_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_W_Apartment_Partition_2_0_10662, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_14_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_W_Apartment_Partition_7_0_10663, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_15_0_10641, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_SW_Apartment_Partition_2_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 13.8532, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 2 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 12.1768, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_16_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_1_Partition_3_0_10664, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 12.1768, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 2 {m}
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_17_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_2_Partition_3_0_10665, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2864, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_18_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_3_Partition_3_0_10666, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_19_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_4_Partition_3_0_10667, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_22_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorShaft_1_Partition_2_0_10668, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_23_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorLobby_Partition_2_0_10669, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_24_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorShaft_2_Partition_2_0_10670, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_25_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorShaft_2_Partition_5_0_10671, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_26_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorShaft_2_Partition_4_0_10672, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_27_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorLobby_Partition_4_0_10673, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_28_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorShaft_1_Partition_5_0_10674, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_29_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Mech_Partition_4_0_10675,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_2_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_SE_Apartment_Partition_4_0_10651, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_30_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Mech_Partition_3_0_10676,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_30_1_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Elec_Partition_3_0_10677,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_31_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Elec_Partition_2_0_10678,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_3_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_E_Apartment_Partition_6_0_10652, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  36.3931, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_4_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_E_Apartment_Partition_5_0_10653, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  36.3931, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  36.3931, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_5_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_E_Apartment_Partition_4_0_10654, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.3931, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_6_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_NE_Apartment_Partition_5_0_10655, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_7_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_1_Partition_5_0_10656, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_8_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_2_Partition_5_0_10657, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Corridor_Partition_9_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_3_Partition_5_0_10658, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_Corridor Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone or ZoneList Name
  F39-F46 Resi_mid_Corridor,              !- Space or SpaceList Name
  289.95953184;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  F39-F46 Resi_mid_Corridor ZN Thermostat, !- Name
  F39-F46 Resi_mid_Corridor ZN,           !- Zone or ZoneList Name
  F39-F46 Resi_mid_Corridor ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Corridor Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_Corridor ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_Corridor ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_Corridor ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Corridor Thermostat 6, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_Corridor ZN,           !- Zone Name
  F39-F46 Resi_mid_Corridor ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_Corridor ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_Corridor ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_Corridor ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_Corridor ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_Corridor ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_Corridor ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_Corridor ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_Corridor ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_Corridor ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_Corridor ZN Return Node List, !- Name
  F39-F46 Resi_mid_Corridor ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_Corridor ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_Corridor ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Corridor ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_Corridor ZN Air Terminal, !- Name
  F39-F46 Resi_mid_Corridor ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_Corridor ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_Corridor ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_Corridor ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Corridor ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 28,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 28,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_Corridor ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_Corridor ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_Corridor ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_Corridor ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Corridor ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_Corridor ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_Corridor ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_Corridor ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_Corridor ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Corridor ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_Corridor ZN FCU,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_Corridor ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Corridor ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_Corridor ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_Corridor ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_Corridor ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_Corridor ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_Corridor ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_Corridor ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_Corridor ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_Corridor ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_Corridor ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_Corridor ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_Corridor ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_Corridor ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_Corridor ZN FCU,       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_Corridor ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Corridor Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_Elec ZN,               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_Elec,                  !- Name
  F39-F46 Resi_mid_Elec ZN,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Resi_mid_Elec_Ceiling_1_0_10637,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_Elec ZN,               !- Zone Name
  F39-F46 Resi_mid_Elec,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_17_0 1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Elec_Floor_0_0_0 1,            !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Elec ZN,               !- Zone Name
  F39-F46 Resi_mid_Elec,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Elec_Partition_2_0_10678,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Elec ZN,               !- Zone Name
  F39-F46 Resi_mid_Elec,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_31_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Elec_Partition_3_0_10677,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Elec ZN,               !- Zone Name
  F39-F46 Resi_mid_Elec,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_30_1_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Elec_Partition_4_0_10709,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Elec ZN,               !- Zone Name
  F39-F46 Resi_mid_Elec,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Mech_Partition_2_0_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Elec_Partition_5_0_10694,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Elec ZN,               !- Zone Name
  F39-F46 Resi_mid_Elec,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorShaft_1_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_Elec Mass,             !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_Elec ZN,               !- Zone or ZoneList Name
  F39-F46 Resi_mid_Elec,                  !- Space or SpaceList Name
  109.2552552;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F39-F46 Resi_mid_Elec ZN Thermostat,    !- Name
  F39-F46 Resi_mid_Elec ZN,               !- Zone or ZoneList Name
  F39-F46 Resi_mid_Elec ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 17,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_Elec ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_Elec ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_Elec ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 17,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_Elec ZN,               !- Zone Name
  F39-F46 Resi_mid_Elec ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_Elec ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_Elec ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_Elec ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_Elec ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_Elec ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_Elec ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_Elec ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_Elec ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_Elec ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_Elec ZN Return Node List, !- Name
  F39-F46 Resi_mid_Elec ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_Elec ZN Air Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_Elec ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Elec ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_Elec ZN Air Terminal, !- Name
  F39-F46 Resi_mid_Elec ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_Elec ZN Air Terminal;  !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_Elec ZN Fan Coil fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_Elec ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Elec ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 29,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 29,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_Elec ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_Elec ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_Elec ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_Elec ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Elec ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_Elec ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_Elec ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_Elec ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_Elec ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Elec ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_Elec ZN FCU,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_Elec ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Elec ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_Elec ZN FCU OA Mixer,  !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_Elec ZN Fan Coil fan,  !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_Elec ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_Elec ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_Elec ZN FCU OA Mixer,  !- Name
  F39-F46 Resi_mid_Elec ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_Elec ZN FCU OA Node,   !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_Elec ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_Elec ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_Elec ZN FCU OA Node;   !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_Elec ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_Elec ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_Elec ZN FCU,           !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_Elec ZN,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_ElevatorLobby ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_ElevatorLobby,         !- Name
  F39-F46 Resi_mid_ElevatorLobby ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Lobby;                         !- Space Type

BuildingSurface:Detailed,
  Resi_mid_ElevatorLobby_Ceiling_1_0_10639, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_ElevatorLobby ZN,      !- Zone Name
  F39-F46 Resi_mid_ElevatorLobby,         !- Space Name
