  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_19_0 1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorLobby_Floor_0_0_0 1,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_ElevatorLobby ZN,      !- Zone Name
  F39-F46 Resi_mid_ElevatorLobby,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorLobby_Partition_2_0_10669, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_ElevatorLobby ZN,      !- Zone Name
  F39-F46 Resi_mid_ElevatorLobby,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_23_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorLobby_Partition_3_0_10696, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_ElevatorLobby ZN,      !- Zone Name
  F39-F46 Resi_mid_ElevatorLobby,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorShaft_1_Partition_6_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorLobby_Partition_4_0_10673, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_ElevatorLobby ZN,      !- Zone Name
  F39-F46 Resi_mid_ElevatorLobby,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_27_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorLobby_Partition_5_0_10712, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_ElevatorLobby ZN,      !- Zone Name
  F39-F46 Resi_mid_ElevatorLobby,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorShaft_2_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_ElevatorLobby Mass,    !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_ElevatorLobby ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_ElevatorLobby,         !- Space or SpaceList Name
  111.483648;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F39-F46 Resi_mid_ElevatorLobby ZN Thermostat, !- Name
  F39-F46 Resi_mid_ElevatorLobby ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_ElevatorLobby ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elevator Lobby Thermostat 9,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_ElevatorLobby ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elevator Lobby Thermostat 9,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_ElevatorLobby ZN,      !- Zone Name
  F39-F46 Resi_mid_ElevatorLobby ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_ElevatorLobby ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_ElevatorLobby ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_ElevatorLobby ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_ElevatorLobby ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_ElevatorLobby ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_ElevatorLobby ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_ElevatorLobby ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_ElevatorLobby ZN Return Node List, !- Name
  F39-F46 Resi_mid_ElevatorLobby ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_ElevatorLobby ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_ElevatorLobby ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorLobby ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_ElevatorLobby ZN Air Terminal, !- Name
  F39-F46 Resi_mid_ElevatorLobby ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_ElevatorLobby ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_ElevatorLobby ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 30,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 30,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_ElevatorLobby ZN FCU,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_ElevatorLobby ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_ElevatorLobby ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_ElevatorLobby ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_ElevatorLobby ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_ElevatorLobby ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_ElevatorLobby ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_ElevatorLobby ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_ElevatorLobby ZN FCU,  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_ElevatorLobby ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_ElevatorShaft_1 ZN,    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_ElevatorShaft_1,       !- Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN,    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Resi_mid_ElevatorShaft_1_Ceiling_1_0_10629, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_1,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_9_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorShaft_1_Floor_0_0_0 1, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_1,       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorShaft_1_Partition_2_0_10668, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_1,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_22_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorShaft_1_Partition_3_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_1,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Elec_Partition_5_0_10694,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorShaft_1_Partition_4_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_1,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Mech_Partition_5_0_10695,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorShaft_1_Partition_5_0_10674, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_1,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_28_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorShaft_1_Partition_6_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_1,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorLobby_Partition_3_0_10696, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_ElevatorShaft_1 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Return Node List, !- Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_ElevatorShaft_1 ZN Air Terminal, !- Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 31,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 31,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_ElevatorShaft_1 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_ElevatorShaft_1 ZN,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_ElevatorShaft_2 ZN,    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_ElevatorShaft_2,       !- Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN,    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Resi_mid_ElevatorShaft_2_Ceiling_1_0_10638, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_2,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_18_0 1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorShaft_2_Floor_0_0_0 1, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_2,       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorShaft_2_Partition_2_0_10670, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_2,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_24_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorShaft_2_Partition_3_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_2,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorLobby_Partition_5_0_10712, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorShaft_2_Partition_4_0_10672, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_2,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_26_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_ElevatorShaft_2_Partition_5_0_10671, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_2,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_25_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_ElevatorShaft_2 ZN,    !- Zone Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Return Node List, !- Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_ElevatorShaft_2 ZN Air Terminal, !- Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 32,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 32,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_ElevatorShaft_2 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_ElevatorShaft_2 ZN,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_E_Apartment ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_E_Apartment,           !- Name
  F39-F46 Resi_mid_E_Apartment ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_E_Apartment_Ceiling_1_0_10627, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_E_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_E_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_7_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  36.3931, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  36.3931, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_E_Apartment_Floor_0_0_0 1,     !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_E_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_E_Apartment,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  36.3931, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_E_Apartment_Partition_3_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_E_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_E_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_NE_Apartment_Partition_6_0_10690, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_E_Apartment_Partition_4_0_10654, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_E_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_E_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_5_0_0 1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  36.3931, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  36.3931, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_E_Apartment_Partition_5_0_10653, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_E_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_E_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_4_0_0 1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.3931, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  36.3931, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_E_Apartment_Partition_6_0_10652, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_E_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_E_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_3_0_0 1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_E_Apartment_Partition_7_0_10680, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_E_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_E_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_SE_Apartment_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_E_Apartment_Wall_2_0_0 1,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_E_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_E_Apartment,           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_E_Apartment_Wall_2_0_0_0_0_1_Win 1, !- Name
  Window,                                 !- Surface Type
  Resi_mid_E_Apartment_Wall_2_0_0_0_0_1_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_mid_E_Apartment_Wall_2_0_0 1,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 19.9512, 2.8481,               !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9512, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 25.9282, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 25.9282, 2.8481;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_E_Apartment_Wall_2_0_0_1_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Resi_mid_E_Apartment_Wall_2_0_0_1_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_mid_E_Apartment_Wall_2_0_0 1,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 13.9702, 2.8481,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.9702, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 19.9472, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 19.9472, 2.8481;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_E_Apartment Mass,      !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_E_Apartment ZN,        !- Zone or ZoneList Name
  F39-F46 Resi_mid_E_Apartment,           !- Space or SpaceList Name
  248.2364352;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_E_Apartment HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_E_Apartment ZN,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_E_Apartment HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_E_Apartment ZN,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F39-F46 Resi_mid_E_Apartment ZN Thermostat, !- Name
  F39-F46 Resi_mid_E_Apartment ZN,        !- Zone or ZoneList Name
  F39-F46 Resi_mid_E_Apartment ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 14, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_E_Apartment ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_E_Apartment ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_E_Apartment ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 14, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_E_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_E_Apartment ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_E_Apartment ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_E_Apartment ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_E_Apartment ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_E_Apartment ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_E_Apartment ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_E_Apartment ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_E_Apartment ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_E_Apartment ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_E_Apartment ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_E_Apartment ZN Return Node List, !- Name
  F39-F46 Resi_mid_E_Apartment ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_E_Apartment ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_E_Apartment ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_E_Apartment ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_E_Apartment ZN Air Terminal, !- Name
  F39-F46 Resi_mid_E_Apartment ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_E_Apartment ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_E_Apartment ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_E_Apartment ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_E_Apartment ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 33,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 33,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_E_Apartment ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_E_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_E_Apartment ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_E_Apartment ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_E_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_E_Apartment ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_E_Apartment ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_E_Apartment ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_E_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_E_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_E_Apartment ZN FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_E_Apartment ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_E_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_E_Apartment ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_E_Apartment ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_E_Apartment ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_E_Apartment ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_E_Apartment ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_E_Apartment ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_E_Apartment ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_E_Apartment ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_E_Apartment ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_E_Apartment ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_E_Apartment ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_E_Apartment ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_E_Apartment ZN FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_E_Apartment ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_Mech ZN,               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_Mech,                  !- Name
  F39-F46 Resi_mid_Mech ZN,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Resi_mid_Mech_Ceiling_1_0_10636,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_Mech ZN,               !- Zone Name
  F39-F46 Resi_mid_Mech,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_16_0 1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Mech_Floor_0_0_0 1,            !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Mech ZN,               !- Zone Name
  F39-F46 Resi_mid_Mech,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Mech_Partition_2_0_0 1,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Mech ZN,               !- Zone Name
  F39-F46 Resi_mid_Mech,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Elec_Partition_4_0_10709,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Mech_Partition_3_0_10676,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Mech ZN,               !- Zone Name
  F39-F46 Resi_mid_Mech,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_30_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Mech_Partition_4_0_10675,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Mech ZN,               !- Zone Name
  F39-F46 Resi_mid_Mech,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_29_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Mech_Partition_5_0_10695,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_Mech ZN,               !- Zone Name
  F39-F46 Resi_mid_Mech,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorShaft_1_Partition_4_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_Mech Mass,             !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_Mech ZN,               !- Zone or ZoneList Name
  F39-F46 Resi_mid_Mech,                  !- Space or SpaceList Name
  124.8631488;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F39-F46 Resi_mid_Mech ZN Thermostat,    !- Name
  F39-F46 Resi_mid_Mech ZN,               !- Zone or ZoneList Name
  F39-F46 Resi_mid_Mech ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 18,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_Mech ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_Mech ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_Mech ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 18,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_Mech ZN,               !- Zone Name
  F39-F46 Resi_mid_Mech ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_Mech ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_Mech ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_Mech ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_Mech ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_Mech ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_Mech ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_Mech ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_Mech ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_Mech ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_Mech ZN Return Node List, !- Name
  F39-F46 Resi_mid_Mech ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_Mech ZN Air Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_Mech ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Mech ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_Mech ZN Air Terminal, !- Name
  F39-F46 Resi_mid_Mech ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_Mech ZN Air Terminal;  !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_Mech ZN Fan Coil fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_Mech ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Mech ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 34,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 34,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_Mech ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_Mech ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_Mech ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_Mech ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Mech ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_Mech ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_Mech ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_Mech ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_Mech ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Mech ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_Mech ZN FCU,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_Mech ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_Mech ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_Mech ZN FCU OA Mixer,  !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_Mech ZN Fan Coil fan,  !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_Mech ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_Mech ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_Mech ZN FCU OA Mixer,  !- Name
  F39-F46 Resi_mid_Mech ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_Mech ZN FCU OA Node,   !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_Mech ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_Mech ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_Mech ZN FCU OA Node;   !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_Mech ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_Mech ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_Mech ZN FCU,           !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_Mech ZN,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_NE_Apartment ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_NE_Apartment,          !- Name
  F39-F46 Resi_mid_NE_Apartment ZN,       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_NE_Apartment_Ceiling_1_0_10631, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_NE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NE_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_11_0 1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  38.8111, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  38.8111, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_NE_Apartment_Floor_0_0_0 1,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_NE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NE_Apartment,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_NE_Apartment_Partition_4_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_NE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NE_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_1_Partition_2_0_10700, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_NE_Apartment_Partition_5_0_10655, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_NE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NE_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_6_0_0 1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_NE_Apartment_Partition_6_0_10690, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_NE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NE_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_E_Apartment_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_NE_Apartment_Wall_2_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_NE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NE_Apartment,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_NE_Apartment_Wall_2_0_0_0_0_1_Win 1, !- Name
  Window,                                 !- Surface Type
  Resi_mid_NE_Apartment_Wall_2_0_0_0_0_1_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_mid_NE_Apartment_Wall_2_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 32.8776, 2.8474,               !- X,Y,Z Vertex 1 {m}
  46.5734, 32.8776, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 39.5891, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 39.5891, 2.8474;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_NE_Apartment_Wall_2_0_0_1_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Resi_mid_NE_Apartment_Wall_2_0_0_1_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_mid_NE_Apartment_Wall_2_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 26.1622, 2.8474,               !- X,Y,Z Vertex 1 {m}
  46.5734, 26.1622, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 32.8736, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 32.8736, 2.8474;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_NE_Apartment_Wall_3_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_NE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NE_Apartment,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_NE_Apartment_Wall_3_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_mid_NE_Apartment_Wall_3_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.2662, 39.8983, 2.8539,               !- X,Y,Z Vertex 1 {m}
  46.2662, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  38.9261, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  38.9261, 39.8983, 2.8539;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_NE_Apartment Mass,     !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_NE_Apartment ZN,       !- Zone or ZoneList Name
  F39-F46 Resi_mid_NE_Apartment,          !- Space or SpaceList Name
  215.06383626;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_NE_Apartment HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_NE_Apartment ZN,          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_NE_Apartment HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_NE_Apartment ZN,          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F39-F46 Resi_mid_NE_Apartment ZN Thermostat, !- Name
  F39-F46 Resi_mid_NE_Apartment ZN,       !- Zone or ZoneList Name
  F39-F46 Resi_mid_NE_Apartment ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 15, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_NE_Apartment ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_NE_Apartment ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_NE_Apartment ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 15, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_NE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NE_Apartment ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_NE_Apartment ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_NE_Apartment ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_NE_Apartment ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_NE_Apartment ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_NE_Apartment ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_NE_Apartment ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_NE_Apartment ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_NE_Apartment ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_NE_Apartment ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_NE_Apartment ZN Return Node List, !- Name
  F39-F46 Resi_mid_NE_Apartment ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_NE_Apartment ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_NE_Apartment ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_NE_Apartment ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_NE_Apartment ZN Air Terminal, !- Name
  F39-F46 Resi_mid_NE_Apartment ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_NE_Apartment ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_NE_Apartment ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_NE_Apartment ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_NE_Apartment ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 35,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 35,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_NE_Apartment ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_NE_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_NE_Apartment ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_NE_Apartment ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_NE_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_NE_Apartment ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_NE_Apartment ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_NE_Apartment ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_NE_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_NE_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_NE_Apartment ZN FCU,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_NE_Apartment ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_NE_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_NE_Apartment ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_NE_Apartment ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_NE_Apartment ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_NE_Apartment ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_NE_Apartment ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_NE_Apartment ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_NE_Apartment ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_NE_Apartment ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_NE_Apartment ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_NE_Apartment ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_NE_Apartment ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_NE_Apartment ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_NE_Apartment ZN FCU,   !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_NE_Apartment ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_NW_Apartment ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_NW_Apartment,          !- Name
  F39-F46 Resi_mid_NW_Apartment ZN,       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_NW_Apartment_Ceiling_1_0_10630, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_NW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NW_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_10_0 1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 26.0452, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 39.8983, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_NW_Apartment_Floor_0_0_0 1,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_NW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NW_Apartment,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 39.8983, 0,                     !- X,Y,Z Vertex 1 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_NW_Apartment_Partition_2_0_10660, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_NW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NW_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_11_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 26.0452, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 2 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 27.7216, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_NW_Apartment_Partition_3_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_NW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NW_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_4_Partition_4_0_10698, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 27.7216, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 2 {m}
  7.7617, 39.8983, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 39.8983, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_NW_Apartment_Partition_6_0_10692, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_NW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NW_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_W_Apartment_Partition_4_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26.0452, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 2 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 26.0452, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_NW_Apartment_Wall_4_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_NW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NW_Apartment,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 39.8983, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 39.8983, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_NW_Apartment_Wall_4_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_mid_NW_Apartment_Wall_4_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.6467, 39.8983, 2.8539,                !- X,Y,Z Vertex 1 {m}
  7.6467, 39.8983, 0.3999,                !- X,Y,Z Vertex 2 {m}
  0.3072, 39.8983, 0.3999,                !- X,Y,Z Vertex 3 {m}
  0.3072, 39.8983, 2.8539;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_NW_Apartment_Wall_5_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_NW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NW_Apartment,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_NW_Apartment_Wall_5_0_0_0_0_1_Win 1, !- Name
  Window,                                 !- Surface Type
  Resi_mid_NW_Apartment_Wall_5_0_0_0_0_1_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_mid_NW_Apartment_Wall_5_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.8736, 2.8474,                     !- X,Y,Z Vertex 1 {m}
  0, 32.8736, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 26.1622, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 26.1622, 2.8474;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_NW_Apartment_Wall_5_0_0_1_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Resi_mid_NW_Apartment_Wall_5_0_0_1_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_mid_NW_Apartment_Wall_5_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.5891, 2.8474,                     !- X,Y,Z Vertex 1 {m}
  0, 39.5891, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 32.8776, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 32.8776, 2.8474;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_NW_Apartment Mass,     !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_NW_Apartment ZN,       !- Zone or ZoneList Name
  F39-F46 Resi_mid_NW_Apartment,          !- Space or SpaceList Name
  215.04721254;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_NW_Apartment HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_NW_Apartment ZN,          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_NW_Apartment HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_NW_Apartment ZN,          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F39-F46 Resi_mid_NW_Apartment ZN Thermostat, !- Name
  F39-F46 Resi_mid_NW_Apartment ZN,       !- Zone or ZoneList Name
  F39-F46 Resi_mid_NW_Apartment ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 16, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_NW_Apartment ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_NW_Apartment ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_NW_Apartment ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 16, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_NW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_NW_Apartment ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_NW_Apartment ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_NW_Apartment ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_NW_Apartment ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_NW_Apartment ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_NW_Apartment ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_NW_Apartment ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_NW_Apartment ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_NW_Apartment ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_NW_Apartment ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_NW_Apartment ZN Return Node List, !- Name
  F39-F46 Resi_mid_NW_Apartment ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_NW_Apartment ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_NW_Apartment ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_NW_Apartment ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_NW_Apartment ZN Air Terminal, !- Name
  F39-F46 Resi_mid_NW_Apartment ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_NW_Apartment ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_NW_Apartment ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_NW_Apartment ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_NW_Apartment ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 36,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 36,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_NW_Apartment ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_NW_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_NW_Apartment ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_NW_Apartment ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_NW_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_NW_Apartment ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_NW_Apartment ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_NW_Apartment ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_NW_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_NW_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_NW_Apartment ZN FCU,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_NW_Apartment ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_NW_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_NW_Apartment ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_NW_Apartment ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_NW_Apartment ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_NW_Apartment ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_NW_Apartment ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_NW_Apartment ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_NW_Apartment ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_NW_Apartment ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_NW_Apartment ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_NW_Apartment ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_NW_Apartment ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_NW_Apartment ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_NW_Apartment ZN FCU,   !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_NW_Apartment ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_N_Apartment_1 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_N_Apartment_1,         !- Name
  F39-F46 Resi_mid_N_Apartment_1 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_1_Ceiling_1_0_10635, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_N_Apartment_1 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_15_0 1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  31.0488, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  31.0488, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_1_Floor_0_0_0 1,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_N_Apartment_1 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_1,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_1_Partition_2_0_10700, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_N_Apartment_1 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_NE_Apartment_Partition_4_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_1_Partition_4_0_10706, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_N_Apartment_1 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_2_Partition_2_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_1_Partition_5_0_10656, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_N_Apartment_1 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_7_0_0 1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_1_Wall_3_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_N_Apartment_1 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_1,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_N_Apartment_1_Wall_3_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_mid_N_Apartment_1_Wall_3_0_0 1,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.6961, 39.8983, 2.8537,               !- X,Y,Z Vertex 1 {m}
  38.6961, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  31.1638, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  31.1638, 39.8983, 2.8537;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_N_Apartment_1 Mass,    !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_N_Apartment_1 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_N_Apartment_1,         !- Space or SpaceList Name
  189.03839682;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_N_Apartment_1 HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_N_Apartment_1 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_N_Apartment_1 HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_N_Apartment_1 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F39-F46 Resi_mid_N_Apartment_1 ZN Thermostat, !- Name
  F39-F46 Resi_mid_N_Apartment_1 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_N_Apartment_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 17, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_N_Apartment_1 ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_N_Apartment_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_N_Apartment_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 17, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_N_Apartment_1 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_N_Apartment_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_N_Apartment_1 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_N_Apartment_1 ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_N_Apartment_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_N_Apartment_1 ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_N_Apartment_1 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_N_Apartment_1 ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_N_Apartment_1 ZN Return Node List, !- Name
  F39-F46 Resi_mid_N_Apartment_1 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_N_Apartment_1 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_N_Apartment_1 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_1 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_N_Apartment_1 ZN Air Terminal, !- Name
  F39-F46 Resi_mid_N_Apartment_1 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_N_Apartment_1 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_N_Apartment_1 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 37,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 37,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_N_Apartment_1 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_N_Apartment_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_N_Apartment_1 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU,  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_N_Apartment_1 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_N_Apartment_2 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_N_Apartment_2,         !- Name
  F39-F46 Resi_mid_N_Apartment_2 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_2_Ceiling_1_0_10634, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_N_Apartment_2 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_14_0 1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  23.2864, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  23.2867, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_2_Floor_0_0_0 1,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_N_Apartment_2 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_2,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2864, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_2_Partition_2_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_N_Apartment_2 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_1_Partition_4_0_10706, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_2_Partition_4_0_10704, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_N_Apartment_2 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_3_Partition_2_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2864, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_2_Partition_5_0_10657, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_N_Apartment_2 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_8_0_0 1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_2_Wall_3_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_N_Apartment_2 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_2,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2864, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2864, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_N_Apartment_2_Wall_3_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_mid_N_Apartment_2_Wall_3_0_0 1,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.9338, 39.8983, 2.8537,               !- X,Y,Z Vertex 1 {m}
  30.9338, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  23.4014, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  23.4014, 39.8983, 2.8537;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_N_Apartment_2 Mass,    !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_N_Apartment_2 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_N_Apartment_2,         !- Space or SpaceList Name
  189.03717915;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_N_Apartment_2 HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_N_Apartment_2 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_N_Apartment_2 HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_N_Apartment_2 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F39-F46 Resi_mid_N_Apartment_2 ZN Thermostat, !- Name
  F39-F46 Resi_mid_N_Apartment_2 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_N_Apartment_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 18, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_N_Apartment_2 ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_N_Apartment_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_N_Apartment_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 18, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_N_Apartment_2 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_N_Apartment_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_N_Apartment_2 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_N_Apartment_2 ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_N_Apartment_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_N_Apartment_2 ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_N_Apartment_2 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_N_Apartment_2 ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_N_Apartment_2 ZN Return Node List, !- Name
  F39-F46 Resi_mid_N_Apartment_2 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_N_Apartment_2 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_N_Apartment_2 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_2 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_N_Apartment_2 ZN Air Terminal, !- Name
  F39-F46 Resi_mid_N_Apartment_2 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_N_Apartment_2 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_N_Apartment_2 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 38,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 38,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_N_Apartment_2 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_N_Apartment_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_N_Apartment_2 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU,  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_N_Apartment_2 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_N_Apartment_3 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_N_Apartment_3,         !- Name
  F39-F46 Resi_mid_N_Apartment_3 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_3_Ceiling_1_0_10633, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_N_Apartment_3 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_13_0 1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2864, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  15.5241, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  15.5241, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_3_Floor_0_0_0 1,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_N_Apartment_3 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_3,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_3_Partition_2_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_N_Apartment_3 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_2_Partition_4_0_10704, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2864, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2864, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_3_Partition_4_0_10702, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_N_Apartment_3 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_4_Partition_2_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_3_Partition_5_0_10658, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_N_Apartment_3 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_9_0_0 1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_3_Wall_3_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_N_Apartment_3 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_3,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2864, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_N_Apartment_3_Wall_3_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_mid_N_Apartment_3_Wall_3_0_0 1,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.1714, 39.8983, 2.8537,               !- X,Y,Z Vertex 1 {m}
  23.1714, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  15.6391, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  15.6391, 39.8983, 2.8537;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_N_Apartment_3 Mass,    !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_N_Apartment_3 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_N_Apartment_3,         !- Space or SpaceList Name
  189.04204983;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_N_Apartment_3 HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_N_Apartment_3 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_N_Apartment_3 HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_N_Apartment_3 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F39-F46 Resi_mid_N_Apartment_3 ZN Thermostat, !- Name
  F39-F46 Resi_mid_N_Apartment_3 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_N_Apartment_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 19, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_N_Apartment_3 ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_N_Apartment_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_N_Apartment_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 19, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_N_Apartment_3 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_3 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_N_Apartment_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_N_Apartment_3 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_N_Apartment_3 ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_N_Apartment_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_N_Apartment_3 ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_N_Apartment_3 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_N_Apartment_3 ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_N_Apartment_3 ZN Return Node List, !- Name
  F39-F46 Resi_mid_N_Apartment_3 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_N_Apartment_3 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_N_Apartment_3 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_3 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_N_Apartment_3 ZN Air Terminal, !- Name
  F39-F46 Resi_mid_N_Apartment_3 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_N_Apartment_3 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_N_Apartment_3 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 39,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 39,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_N_Apartment_3 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_N_Apartment_3 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_N_Apartment_3 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU,  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_N_Apartment_3 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_N_Apartment_4 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_N_Apartment_4,         !- Name
  F39-F46 Resi_mid_N_Apartment_4 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_4_Ceiling_1_0_10632, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_N_Apartment_4 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_4,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_12_0 1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  7.7617, 39.8983, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.7617, 27.7216, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_4_Floor_0_0_0 1,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_N_Apartment_4 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_4,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 39.8983, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_4_Partition_2_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_N_Apartment_4 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_4,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_3_Partition_4_0_10702, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 27.7216, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_4_Partition_4_0_10698, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_N_Apartment_4 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_4,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_NW_Apartment_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 39.8983, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 39.8983, 0,                     !- X,Y,Z Vertex 2 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 27.7216, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_4_Partition_5_0_10659, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_N_Apartment_4 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_4,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_10_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 27.7216, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 2 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 27.7216, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_N_Apartment_4_Wall_3_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_N_Apartment_4 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_4,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 39.8983, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 39.8983, 3.2004;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_N_Apartment_4_Wall_3_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_mid_N_Apartment_4_Wall_3_0_0 1,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.4091, 39.8983, 2.8537,               !- X,Y,Z Vertex 1 {m}
  15.4091, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  7.8767, 39.8983, 0.3999,                !- X,Y,Z Vertex 3 {m}
  7.8767, 39.8983, 2.8537;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_N_Apartment_4 Mass,    !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_N_Apartment_4 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_N_Apartment_4,         !- Space or SpaceList Name
  189.04083216;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_N_Apartment_4 HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_N_Apartment_4 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_N_Apartment_4 HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_N_Apartment_4 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F39-F46 Resi_mid_N_Apartment_4 ZN Thermostat, !- Name
  F39-F46 Resi_mid_N_Apartment_4 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_N_Apartment_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 20, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_N_Apartment_4 ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_N_Apartment_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_N_Apartment_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 20, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_N_Apartment_4 ZN,      !- Zone Name
  F39-F46 Resi_mid_N_Apartment_4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_N_Apartment_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_N_Apartment_4 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_N_Apartment_4 ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_N_Apartment_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_N_Apartment_4 ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_N_Apartment_4 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_N_Apartment_4 ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_N_Apartment_4 ZN Return Node List, !- Name
  F39-F46 Resi_mid_N_Apartment_4 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_N_Apartment_4 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_N_Apartment_4 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_4 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_N_Apartment_4 ZN Air Terminal, !- Name
  F39-F46 Resi_mid_N_Apartment_4 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_N_Apartment_4 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_N_Apartment_4 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 40,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 40,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_N_Apartment_4 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_N_Apartment_4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_N_Apartment_4 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU,  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_N_Apartment_4 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_Plenum ZN,             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  183.97728,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_Plenum,                !- Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10613,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 0, 1.0059,                      !- X,Y,Z Vertex 1 {m}
  5.7912, 11.5824, 1.0059,                !- X,Y,Z Vertex 2 {m}
  0, 11.5824, 1.0059,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0059;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10614,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 11.5824, 1.0059,                !- X,Y,Z Vertex 1 {m}
  5.7912, 23.1648, 1.0059,                !- X,Y,Z Vertex 2 {m}
  0, 23.1648, 1.0059,                     !- X,Y,Z Vertex 3 {m}
  0, 11.5824, 1.0059;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10615,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.7614, 0, 1.0059,                     !- X,Y,Z Vertex 1 {m}
  26.7614, 13.8532, 1.0059,               !- X,Y,Z Vertex 2 {m}
  5.7912, 13.8532, 1.0059,                !- X,Y,Z Vertex 3 {m}
  5.7912, 0, 1.0059;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10616,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 1.0059,               !- X,Y,Z Vertex 1 {m}
  34.7167, 30.0076, 1.0059,               !- X,Y,Z Vertex 2 {m}
  11.8567, 30.0076, 1.0059,               !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 1.0059;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10617,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 1.0059,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 1.0059,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 1.0059,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 1.0059;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10618,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 30.0076, 1.0059,               !- X,Y,Z Vertex 1 {m}
  34.7167, 33.3604, 1.0059,               !- X,Y,Z Vertex 2 {m}
  11.8567, 33.3604, 1.0059,               !- X,Y,Z Vertex 3 {m}
  11.8567, 30.0076, 1.0059;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10619,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 1.0059,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 1.0059,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 1.0059,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 1.0059;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10620,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 9.144, 1.0059,                 !- X,Y,Z Vertex 1 {m}
  46.5734, 23.6069, 1.0059,               !- X,Y,Z Vertex 2 {m}
  34.7167, 23.6069, 1.0059,               !- X,Y,Z Vertex 3 {m}
  34.7167, 9.144, 1.0059;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10621,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 23.6069, 1.0059,               !- X,Y,Z Vertex 1 {m}
  46.5734, 33.3604, 1.0059,               !- X,Y,Z Vertex 2 {m}
  34.7167, 33.3604, 1.0059,               !- X,Y,Z Vertex 3 {m}
  34.7167, 23.6069, 1.0059;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10622,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 23.6069, 1.0059,               !- X,Y,Z Vertex 1 {m}
  11.8567, 39.8983, 1.0059,               !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 1.0059,                     !- X,Y,Z Vertex 3 {m}
  0, 23.6069, 1.0059;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10623,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 9.144, 1.0059,                 !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 1.0059,               !- X,Y,Z Vertex 2 {m}
  26.7614, 13.8532, 1.0059,               !- X,Y,Z Vertex 3 {m}
  26.7614, 9.144, 1.0059;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10624,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 23.1648, 1.0059,               !- X,Y,Z Vertex 1 {m}
  11.8567, 23.6069, 1.0059,               !- X,Y,Z Vertex 2 {m}
  0, 23.6069, 1.0059,                     !- X,Y,Z Vertex 3 {m}
  0, 23.1648, 1.0059;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10625,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 1.0059,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 1.0059,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 1.0059,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 1.0059;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10626,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 1.0059,               !- X,Y,Z Vertex 1 {m}
  11.8567, 23.1648, 1.0059,               !- X,Y,Z Vertex 2 {m}
  5.7912, 23.1648, 1.0059,                !- X,Y,Z Vertex 3 {m}
  5.7912, 13.8532, 1.0059;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10627,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.3604, 1.0059,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 1.0059,               !- X,Y,Z Vertex 2 {m}
  11.8567, 39.8983, 1.0059,               !- X,Y,Z Vertex 3 {m}
  11.8567, 33.3604, 1.0059;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10628,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0059,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 9.144, 1.0059,                 !- X,Y,Z Vertex 2 {m}
  26.7614, 9.144, 1.0059,                 !- X,Y,Z Vertex 3 {m}
  26.7614, 0, 1.0059;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10629,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 1.0059,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 1.0059,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 1.0059,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 1.0059;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Ceiling_1_0_10630,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 1.0059,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 1.0059,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 1.0059,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 1.0059;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_0_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_SW_Apartment_Ceiling_1_0_10614, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 1 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_10_0 1,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_NW_Apartment_Ceiling_1_0_10630, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 39.8983, 0,                     !- X,Y,Z Vertex 1 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_11_0 1,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_NE_Apartment_Ceiling_1_0_10631, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_12_0 1,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_4_Ceiling_1_0_10632, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 27.7216, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 39.8983, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_13_0 1,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_3_Ceiling_1_0_10633, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_14_0 1,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_2_Ceiling_1_0_10634, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2864, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_15_0 1,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_N_Apartment_1_Ceiling_1_0_10635, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 27.7216, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_16_0 1,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Mech_Ceiling_1_0_10636,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_17_0 1,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Elec_Ceiling_1_0_10637,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_18_0 1,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorShaft_2_Ceiling_1_0_10638, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_19_0 1,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorLobby_Ceiling_1_0_10639, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_1_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Ceiling_1_0_10621,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_1_10,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Ceiling_1_0_10623,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_1_11,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Ceiling_1_0_10622,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_1_12,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Ceiling_1_0_10627,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  10.1803, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_1_7,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Ceiling_1_0_10624,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 27.7216, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 27.7216, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_1_8,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Ceiling_1_0_10625,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3931, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  36.3931, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_1_9,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Ceiling_1_0_10626,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 13.8532, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_2_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_SE_Apartment_Ceiling_1_0_10622, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  38.8111, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_3_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_1_Ceiling_1_0_10623, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.7617, 12.1768, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_4_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_2_Ceiling_1_0_10624, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.5241, 12.1768, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_5_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_3_Ceiling_1_0_10625, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2864, 12.1768, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_6_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_4_Ceiling_1_0_10626, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  31.0488, 12.1768, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_7_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_E_Apartment_Ceiling_1_0_10627, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  36.3931, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  36.3931, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_8_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_W_Apartment_Ceiling_1_0_10628, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Floor_0_9_0 1,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_ElevatorShaft_1_Ceiling_1_0_10629, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Wall_2_0_0 1,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0059,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 1.0059;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Wall_3_0_0 1,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 1.0059,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 1.0059;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Wall_4_0_0 1,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 1.0059,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0059;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_Plenum_Wall_5_0_0 1,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone Name
  F39-F46 Resi_mid_Plenum,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0059,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 1.0059;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_Plenum Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_Plenum ZN,             !- Zone or ZoneList Name
  F39-F46 Resi_mid_Plenum,                !- Space or SpaceList Name
  3716.39897044;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_Plenum HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_Plenum ZN,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_Plenum HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_Plenum ZN,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Zone,
  F39-F46 Resi_mid_SE_Apartment ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_SE_Apartment,          !- Name
  F39-F46 Resi_mid_SE_Apartment ZN,       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_SE_Apartment_Ceiling_1_0_10622, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_SE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SE_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_2_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  38.8111, 13.8532, 3.2004,               !- X,Y,Z Vertex 3 {m}
  38.8111, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_SE_Apartment_Floor_0_0_0 1,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_SE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SE_Apartment,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  38.8111, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_SE_Apartment_Partition_3_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_SE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SE_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_E_Apartment_Partition_7_0_10680, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_SE_Apartment_Partition_4_0_10651, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_SE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SE_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_2_0_0 1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_SE_Apartment_Partition_5_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_SE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SE_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_4_Partition_2_0_10681, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  38.8111, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_SE_Apartment_Wall_2_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_SE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SE_Apartment,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_SE_Apartment_Wall_2_0_0_0_0_1_Win 1, !- Name
  Window,                                 !- Surface Type
  Resi_mid_SE_Apartment_Wall_2_0_0_0_0_1_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_mid_SE_Apartment_Wall_2_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 7.0247, 2.8474,                !- X,Y,Z Vertex 1 {m}
  46.5734, 7.0247, 0.4019,                !- X,Y,Z Vertex 2 {m}
  46.5734, 13.7362, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 13.7362, 2.8474;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_SE_Apartment_Wall_2_0_0_1_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Resi_mid_SE_Apartment_Wall_2_0_0_1_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_mid_SE_Apartment_Wall_2_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 0.3092, 2.8474,                !- X,Y,Z Vertex 1 {m}
  46.5734, 0.3092, 0.4019,                !- X,Y,Z Vertex 2 {m}
  46.5734, 7.0207, 0.4019,                !- X,Y,Z Vertex 3 {m}
  46.5734, 7.0207, 2.8474;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_SE_Apartment_Wall_6_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_SE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SE_Apartment,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_SE_Apartment_Wall_6_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_mid_SE_Apartment_Wall_6_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.9261, 0, 2.8539,                     !- X,Y,Z Vertex 1 {m}
  38.9261, 0, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  46.2662, 0, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  46.2662, 0, 2.8539;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_SE_Apartment Mass,     !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_SE_Apartment ZN,       !- Zone or ZoneList Name
  F39-F46 Resi_mid_SE_Apartment,          !- Space or SpaceList Name
  215.06538872;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_SE_Apartment HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_SE_Apartment ZN,          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_SE_Apartment HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_SE_Apartment ZN,          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F39-F46 Resi_mid_SE_Apartment ZN Thermostat, !- Name
  F39-F46 Resi_mid_SE_Apartment ZN,       !- Zone or ZoneList Name
  F39-F46 Resi_mid_SE_Apartment ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 21, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_SE_Apartment ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_SE_Apartment ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_SE_Apartment ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 21, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_SE_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SE_Apartment ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_SE_Apartment ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_SE_Apartment ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_SE_Apartment ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_SE_Apartment ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_SE_Apartment ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_SE_Apartment ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_SE_Apartment ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_SE_Apartment ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_SE_Apartment ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_SE_Apartment ZN Return Node List, !- Name
  F39-F46 Resi_mid_SE_Apartment ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_SE_Apartment ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_SE_Apartment ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_SE_Apartment ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_SE_Apartment ZN Air Terminal, !- Name
  F39-F46 Resi_mid_SE_Apartment ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_SE_Apartment ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_SE_Apartment ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_SE_Apartment ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_SE_Apartment ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 41,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 41,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_SE_Apartment ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_SE_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_SE_Apartment ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_SE_Apartment ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_SE_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_SE_Apartment ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_SE_Apartment ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_SE_Apartment ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_SE_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_SE_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_SE_Apartment ZN FCU,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_SE_Apartment ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_SE_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_SE_Apartment ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_SE_Apartment ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_SE_Apartment ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_SE_Apartment ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_SE_Apartment ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_SE_Apartment ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_SE_Apartment ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_SE_Apartment ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_SE_Apartment ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_SE_Apartment ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_SE_Apartment ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_SE_Apartment ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_SE_Apartment ZN FCU,   !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_SE_Apartment ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_SW_Apartment ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_SW_Apartment,          !- Name
  F39-F46 Resi_mid_SW_Apartment ZN,       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_SW_Apartment_Ceiling_1_0_10614, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_SW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SW_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_0_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  7.7617, 13.8532, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2004;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_SW_Apartment_Floor_0_0_0 1,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_SW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SW_Apartment,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 1 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_SW_Apartment_Partition_2_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_SW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SW_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_15_0_10641, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 12.1768, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 2 {m}
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_SW_Apartment_Partition_3_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_SW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SW_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_W_Apartment_Partition_6_0_10642, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 13.8532, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_SW_Apartment_Partition_6_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_SW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SW_Apartment,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_1_Partition_4_0_10643, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 12.1768, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_SW_Apartment_Wall_4_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_SW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SW_Apartment,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.8532, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2004;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_SW_Apartment_Wall_4_0_0_0_0_1_Win 1, !- Name
  Window,                                 !- Surface Type
  Resi_mid_SW_Apartment_Wall_4_0_0_0_0_1_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_mid_SW_Apartment_Wall_4_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.0207, 2.8474,                      !- X,Y,Z Vertex 1 {m}
  0, 7.0207, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  0, 0.3092, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 0.3092, 2.8474;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_SW_Apartment_Wall_4_0_0_1_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Resi_mid_SW_Apartment_Wall_4_0_0_1_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_mid_SW_Apartment_Wall_4_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.7362, 2.8474,                     !- X,Y,Z Vertex 1 {m}
  0, 13.7362, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 7.0247, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 7.0247, 2.8474;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_SW_Apartment_Wall_5_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_SW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SW_Apartment,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2004,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.7617, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_SW_Apartment_Wall_5_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_mid_SW_Apartment_Wall_5_0_0 1,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.3072, 0, 2.8539,                      !- X,Y,Z Vertex 1 {m}
  0.3072, 0, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  7.6467, 0, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  7.6467, 0, 2.8539;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_SW_Apartment Mass,     !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_SW_Apartment ZN,       !- Zone or ZoneList Name
  F39-F46 Resi_mid_SW_Apartment,          !- Space or SpaceList Name
  215.04876488;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_SW_Apartment HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_SW_Apartment ZN,          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_SW_Apartment HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_SW_Apartment ZN,          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F39-F46 Resi_mid_SW_Apartment ZN Thermostat, !- Name
  F39-F46 Resi_mid_SW_Apartment ZN,       !- Zone or ZoneList Name
  F39-F46 Resi_mid_SW_Apartment ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 22, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_SW_Apartment ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_SW_Apartment ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_SW_Apartment ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 22, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_SW_Apartment ZN,       !- Zone Name
  F39-F46 Resi_mid_SW_Apartment ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_SW_Apartment ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_SW_Apartment ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_SW_Apartment ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_SW_Apartment ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_SW_Apartment ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_SW_Apartment ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_SW_Apartment ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_SW_Apartment ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_SW_Apartment ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_SW_Apartment ZN Return Node List, !- Name
  F39-F46 Resi_mid_SW_Apartment ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_SW_Apartment ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_SW_Apartment ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_SW_Apartment ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_SW_Apartment ZN Air Terminal, !- Name
  F39-F46 Resi_mid_SW_Apartment ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_SW_Apartment ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_SW_Apartment ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_SW_Apartment ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_SW_Apartment ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 42,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 42,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_SW_Apartment ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_SW_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_SW_Apartment ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_SW_Apartment ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_SW_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_SW_Apartment ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_SW_Apartment ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_SW_Apartment ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_SW_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_SW_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_SW_Apartment ZN FCU,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_SW_Apartment ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_SW_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_SW_Apartment ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_SW_Apartment ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_SW_Apartment ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_SW_Apartment ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_SW_Apartment ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_SW_Apartment ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_SW_Apartment ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_SW_Apartment ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_SW_Apartment ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_SW_Apartment ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_SW_Apartment ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_SW_Apartment ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_SW_Apartment ZN FCU,   !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_SW_Apartment ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_S_Apartment_1 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_S_Apartment_1,         !- Name
  F39-F46 Resi_mid_S_Apartment_1 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_1_Ceiling_1_0_10623, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_S_Apartment_1 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_3_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  15.5241, 12.1768, 3.2004,               !- X,Y,Z Vertex 2 {m}
  7.7617, 12.1768, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.7617, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_1_Floor_0_0_0 1,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_S_Apartment_1 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_1,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.7617, 12.1768, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_1_Partition_2_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_S_Apartment_1 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_2_Partition_4_0_10683, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_1_Partition_3_0_10664, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_S_Apartment_1 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_16_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 12.1768, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_1_Partition_4_0_10643, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_S_Apartment_1 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_SW_Apartment_Partition_6_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 12.1768, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 12.1768, 0,                     !- X,Y,Z Vertex 2 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.7617, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_1_Wall_5_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_S_Apartment_1 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_1,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  7.7617, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.5241, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_S_Apartment_1_Wall_5_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_mid_S_Apartment_1_Wall_5_0_0 1,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.8767, 0, 2.8537,                      !- X,Y,Z Vertex 1 {m}
  7.8767, 0, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  15.4091, 0, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  15.4091, 0, 2.8537;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_S_Apartment_1 Mass,    !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_S_Apartment_1 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_S_Apartment_1,         !- Space or SpaceList Name
  189.04238464;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_S_Apartment_1 HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_S_Apartment_1 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_S_Apartment_1 HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_S_Apartment_1 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F39-F46 Resi_mid_S_Apartment_1 ZN Thermostat, !- Name
  F39-F46 Resi_mid_S_Apartment_1 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_S_Apartment_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 23, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_S_Apartment_1 ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_S_Apartment_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_S_Apartment_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 23, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_S_Apartment_1 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_S_Apartment_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_S_Apartment_1 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_S_Apartment_1 ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_S_Apartment_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_S_Apartment_1 ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_S_Apartment_1 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_S_Apartment_1 ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_S_Apartment_1 ZN Return Node List, !- Name
  F39-F46 Resi_mid_S_Apartment_1 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_S_Apartment_1 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_S_Apartment_1 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_1 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_S_Apartment_1 ZN Air Terminal, !- Name
  F39-F46 Resi_mid_S_Apartment_1 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_S_Apartment_1 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_S_Apartment_1 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 43,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 43,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_S_Apartment_1 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_S_Apartment_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_S_Apartment_1 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU,  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_S_Apartment_1 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_S_Apartment_2 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_S_Apartment_2,         !- Name
  F39-F46 Resi_mid_S_Apartment_2 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_2_Ceiling_1_0_10624, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_S_Apartment_2 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_4_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  23.2864, 12.1768, 3.2004,               !- X,Y,Z Vertex 2 {m}
  15.5241, 12.1768, 3.2004,               !- X,Y,Z Vertex 3 {m}
  15.5241, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_2_Floor_0_0_0 1,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_S_Apartment_2 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_2,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.5241, 12.1768, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_2_Partition_2_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_S_Apartment_2 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_3_Partition_4_0_10685, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2864, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_2_Partition_3_0_10665, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_S_Apartment_2 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_17_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  15.5241, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_2_Partition_4_0_10683, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_S_Apartment_2 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_1_Partition_2_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  15.5241, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.5241, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_2_Wall_5_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_S_Apartment_2 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_2,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5241, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  15.5241, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2864, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_S_Apartment_2_Wall_5_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_mid_S_Apartment_2_Wall_5_0_0 1,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.6391, 0, 2.8537,                     !- X,Y,Z Vertex 1 {m}
  15.6391, 0, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  23.1714, 0, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  23.1714, 0, 2.8537;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_S_Apartment_2 Mass,    !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_S_Apartment_2 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_S_Apartment_2,         !- Space or SpaceList Name
  189.03994928;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_S_Apartment_2 HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_S_Apartment_2 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_S_Apartment_2 HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_S_Apartment_2 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F39-F46 Resi_mid_S_Apartment_2 ZN Thermostat, !- Name
  F39-F46 Resi_mid_S_Apartment_2 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_S_Apartment_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 24, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_S_Apartment_2 ZN Thermostat Schedule, !- Name
