  F39-F46 Resi_mid_S_Apartment_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_S_Apartment_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 24, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_S_Apartment_2 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_S_Apartment_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_S_Apartment_2 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_S_Apartment_2 ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_S_Apartment_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_S_Apartment_2 ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_S_Apartment_2 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_S_Apartment_2 ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_S_Apartment_2 ZN Return Node List, !- Name
  F39-F46 Resi_mid_S_Apartment_2 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_S_Apartment_2 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_S_Apartment_2 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_2 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_S_Apartment_2 ZN Air Terminal, !- Name
  F39-F46 Resi_mid_S_Apartment_2 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_S_Apartment_2 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_S_Apartment_2 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 44,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 44,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_S_Apartment_2 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_S_Apartment_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_S_Apartment_2 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU,  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_S_Apartment_2 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_S_Apartment_3 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_S_Apartment_3,         !- Name
  F39-F46 Resi_mid_S_Apartment_3 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_3_Ceiling_1_0_10625, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_S_Apartment_3 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_5_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  31.0488, 12.1768, 3.2004,               !- X,Y,Z Vertex 2 {m}
  23.2864, 12.1768, 3.2004,               !- X,Y,Z Vertex 3 {m}
  23.2864, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_3_Floor_0_0_0 1,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_S_Apartment_3 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_3,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2864, 12.1768, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_3_Partition_2_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_S_Apartment_3 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_4_Partition_4_0_10687, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_3_Partition_3_0_10666, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_S_Apartment_3 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_18_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2864, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_3_Partition_4_0_10685, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_S_Apartment_3 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_2_Partition_2_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  23.2864, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2864, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_3_Wall_5_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_S_Apartment_3 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_3,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2864, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  23.2864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  31.0488, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_S_Apartment_3_Wall_5_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_mid_S_Apartment_3_Wall_5_0_0 1,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.4014, 0, 2.8537,                     !- X,Y,Z Vertex 1 {m}
  23.4014, 0, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  30.9338, 0, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  30.9338, 0, 2.8537;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_S_Apartment_3 Mass,    !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_S_Apartment_3 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_S_Apartment_3,         !- Space or SpaceList Name
  189.04238464;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_S_Apartment_3 HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_S_Apartment_3 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_S_Apartment_3 HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_S_Apartment_3 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F39-F46 Resi_mid_S_Apartment_3 ZN Thermostat, !- Name
  F39-F46 Resi_mid_S_Apartment_3 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_S_Apartment_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 25, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_S_Apartment_3 ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_S_Apartment_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_S_Apartment_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 25, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_S_Apartment_3 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_3 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_S_Apartment_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_S_Apartment_3 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_S_Apartment_3 ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_S_Apartment_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_S_Apartment_3 ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_S_Apartment_3 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_S_Apartment_3 ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_S_Apartment_3 ZN Return Node List, !- Name
  F39-F46 Resi_mid_S_Apartment_3 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_S_Apartment_3 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_S_Apartment_3 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_3 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_S_Apartment_3 ZN Air Terminal, !- Name
  F39-F46 Resi_mid_S_Apartment_3 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_S_Apartment_3 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_S_Apartment_3 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 45,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 45,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_S_Apartment_3 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_S_Apartment_3 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_S_Apartment_3 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU,  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_S_Apartment_3 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_S_Apartment_4 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_S_Apartment_4,         !- Name
  F39-F46 Resi_mid_S_Apartment_4 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_4_Ceiling_1_0_10626, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_S_Apartment_4 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_4,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_6_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  38.8111, 12.1768, 3.2004,               !- X,Y,Z Vertex 2 {m}
  31.0488, 12.1768, 3.2004,               !- X,Y,Z Vertex 3 {m}
  31.0488, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_4_Floor_0_0_0 1,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_S_Apartment_4 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_4,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 1 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  31.0488, 12.1768, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_4_Partition_2_0_10681, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_S_Apartment_4 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_4,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_SE_Apartment_Partition_5_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  38.8111, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_4_Partition_3_0_10667, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_S_Apartment_4 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_4,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_19_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8111, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  38.8111, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 3 {m}
  31.0488, 12.1768, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_4_Partition_4_0_10687, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_S_Apartment_4 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_4,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_S_Apartment_3_Partition_2_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 12.1768, 3.2004,               !- X,Y,Z Vertex 1 {m}
  31.0488, 12.1768, 0,                    !- X,Y,Z Vertex 2 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  31.0488, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_S_Apartment_4_Wall_5_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_S_Apartment_4 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_4,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0488, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  31.0488, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  38.8111, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  38.8111, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_S_Apartment_4_Wall_5_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Resi_mid_S_Apartment_4_Wall_5_0_0 1,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.1638, 0, 2.8537,                     !- X,Y,Z Vertex 1 {m}
  31.1638, 0, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  38.6961, 0, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  38.6961, 0, 2.8537;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_S_Apartment_4 Mass,    !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_S_Apartment_4 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_S_Apartment_4,         !- Space or SpaceList Name
  189.03994928;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_S_Apartment_4 HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_S_Apartment_4 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_S_Apartment_4 HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_S_Apartment_4 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F39-F46 Resi_mid_S_Apartment_4 ZN Thermostat, !- Name
  F39-F46 Resi_mid_S_Apartment_4 ZN,      !- Zone or ZoneList Name
  F39-F46 Resi_mid_S_Apartment_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 26, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_S_Apartment_4 ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_S_Apartment_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_S_Apartment_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 26, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_S_Apartment_4 ZN,      !- Zone Name
  F39-F46 Resi_mid_S_Apartment_4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_S_Apartment_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_S_Apartment_4 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_S_Apartment_4 ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_S_Apartment_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_S_Apartment_4 ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_S_Apartment_4 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_S_Apartment_4 ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_S_Apartment_4 ZN Return Node List, !- Name
  F39-F46 Resi_mid_S_Apartment_4 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_S_Apartment_4 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_S_Apartment_4 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_4 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_S_Apartment_4 ZN Air Terminal, !- Name
  F39-F46 Resi_mid_S_Apartment_4 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_S_Apartment_4 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_S_Apartment_4 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 46,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 46,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_S_Apartment_4 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_S_Apartment_4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_S_Apartment_4 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU,  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_S_Apartment_4 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F39-F46 Resi_mid_W_Apartment ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  180.77688,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F39-F46 Resi_mid_W_Apartment,           !- Name
  F39-F46 Resi_mid_W_Apartment ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Ceiling_1_0_10628, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F39-F46 Resi_mid_W_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_W_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_8_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  10.1803, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Floor_0_0_0 1,     !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F39-F46 Resi_mid_W_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_W_Apartment,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Partition_2_0_10662, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_W_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_W_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_13_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Partition_3_0_10661, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_W_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_W_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_12_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 26.0452, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Partition_4_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_W_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_W_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_NW_Apartment_Partition_6_0_10692, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 26.0452, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Partition_6_0_10642, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_W_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_W_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_SW_Apartment_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.8532, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 2 {m}
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Partition_7_0_10663, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F39-F46 Resi_mid_W_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_W_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_14_0_0 1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 13.8532, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 2 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Wall_5_0_0 1,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F39-F46 Resi_mid_W_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_W_Apartment,           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26.0452, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_W_Apartment_Wall_5_0_0_0_0_1_Win 1, !- Name
  Window,                                 !- Surface Type
  Resi_mid_W_Apartment_Wall_5_0_0_0_0_1_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_mid_W_Apartment_Wall_5_0_0 1,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.9472, 2.8481,                     !- X,Y,Z Vertex 1 {m}
  0, 19.9472, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 13.9702, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 13.9702, 2.8481;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_W_Apartment_Wall_5_0_0_1_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Resi_mid_W_Apartment_Wall_5_0_0_1_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_mid_W_Apartment_Wall_5_0_0 1,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.9282, 2.8481,                     !- X,Y,Z Vertex 1 {m}
  0, 25.9282, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 19.9512, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 19.9512, 2.8481;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F39-F46 Resi_mid_W_Apartment Mass,      !- Name
  InteriorFurnishings,                    !- Construction Name
  F39-F46 Resi_mid_W_Apartment ZN,        !- Zone or ZoneList Name
  F39-F46 Resi_mid_W_Apartment,           !- Space or SpaceList Name
  248.2364352;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_W_Apartment HVAC Off Infiltration, !- Name
  F39-F46 Resi_mid_W_Apartment ZN,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F39-F46 Resi_mid_W_Apartment HVAC On Infiltration, !- Name
  F39-F46 Resi_mid_W_Apartment ZN,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F39-F46 Resi_mid_W_Apartment ZN Thermostat, !- Name
  F39-F46 Resi_mid_W_Apartment ZN,        !- Zone or ZoneList Name
  F39-F46 Resi_mid_W_Apartment ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 27, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F39-F46 Resi_mid_W_Apartment ZN Thermostat Schedule, !- Name
  F39-F46 Resi_mid_W_Apartment ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F39-F46 Resi_mid_W_Apartment ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 27, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F39-F46 Resi_mid_W_Apartment ZN,        !- Zone Name
  F39-F46 Resi_mid_W_Apartment ZN Equipment List, !- Zone Conditioning Equipment List Name
  F39-F46 Resi_mid_W_Apartment ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F39-F46 Resi_mid_W_Apartment ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F39-F46 Resi_mid_W_Apartment ZN Zone Air Node, !- Zone Air Node Name
  F39-F46 Resi_mid_W_Apartment ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F39-F46 Resi_mid_W_Apartment ZN Inlet Node List, !- Name
  F39-F46 Resi_mid_W_Apartment ZN Air Terminal Outlet Air Node, !- Node Name 1
  F39-F46 Resi_mid_W_Apartment ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F39-F46 Resi_mid_W_Apartment ZN Exhaust Node List, !- Name
  F39-F46 Resi_mid_W_Apartment ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F39-F46 Resi_mid_W_Apartment ZN Return Node List, !- Name
  F39-F46 Resi_mid_W_Apartment ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F39-F46 Resi_mid_W_Apartment ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F39-F46 Resi_mid_W_Apartment ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_W_Apartment ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F39-F46 Resi_mid_W_Apartment ZN Air Terminal, !- Name
  F39-F46 Resi_mid_W_Apartment ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F39-F46 Resi_mid_W_Apartment ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F39-F46 Resi_mid_W_Apartment ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F39-F46 Resi_mid_W_Apartment ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_W_Apartment ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 47,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 47,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F39-F46 Resi_mid_W_Apartment ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F39-F46 Resi_mid_W_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_W_Apartment ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_W_Apartment ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_W_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F39-F46 Resi_mid_W_Apartment ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F39-F46 Resi_mid_W_Apartment ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F39-F46 Resi_mid_W_Apartment ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F39-F46 Resi_mid_W_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_W_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F39-F46 Resi_mid_W_Apartment ZN FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F39-F46 Resi_mid_W_Apartment ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F39-F46 Resi_mid_W_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F39-F46 Resi_mid_W_Apartment ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F39-F46 Resi_mid_W_Apartment ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F39-F46 Resi_mid_W_Apartment ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F39-F46 Resi_mid_W_Apartment ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F39-F46 Resi_mid_W_Apartment ZN FCU OA Mixer, !- Name
  F39-F46 Resi_mid_W_Apartment ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F39-F46 Resi_mid_W_Apartment ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F39-F46 Resi_mid_W_Apartment ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F39-F46 Resi_mid_W_Apartment ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F39-F46 Resi_mid_W_Apartment ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F39-F46 Resi_mid_W_Apartment ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F39-F46 Resi_mid_W_Apartment ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F39-F46 Resi_mid_W_Apartment ZN FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F39-F46 Resi_mid_W_Apartment ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F4-F12 Office_ActiveStorage ZN,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_ActiveStorage,            !- Name
  F4-F12 Office_ActiveStorage ZN,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Storage;                                !- Space Type

BuildingSurface:Detailed,
  Office_ActiveStorage_Ceiling_1_0_10205, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_ActiveStorage ZN,         !- Zone Name
  F4-F12 Office_ActiveStorage,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_17_0 1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Floor_0_0_10094,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_ActiveStorage ZN,         !- Zone Name
  F4-F12 Office_ActiveStorage,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_2_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ActiveStorage ZN,         !- Zone Name
  F4-F12 Office_ActiveStorage,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_2_Partition_4_0_10274, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_3_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ActiveStorage ZN,         !- Zone Name
  F4-F12 Office_ActiveStorage,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_2_Partition_4_0_10275, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_4_0_10268, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ActiveStorage ZN,         !- Zone Name
  F4-F12 Office_ActiveStorage,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_14_0_0 1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_5_0_10267, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ActiveStorage ZN,         !- Zone Name
  F4-F12 Office_ActiveStorage,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_13_0_0 1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 16.1696, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ActiveStorage_Partition_6_0_10264, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ActiveStorage ZN,         !- Zone Name
  F4-F12 Office_ActiveStorage,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_12_0_0 1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F4-F12 Office_ActiveStorage Mass,       !- Name
  InteriorFurnishings,                    !- Construction Name
  F4-F12 Office_ActiveStorage ZN,         !- Zone or ZoneList Name
  F4-F12 Office_ActiveStorage,            !- Space or SpaceList Name
  32.7013824;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F4-F12 Office_ActiveStorage ZN Thermostat, !- Name
  F4-F12 Office_ActiveStorage ZN,         !- Zone or ZoneList Name
  F4-F12 Office_ActiveStorage ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Storage Thermostat 4,                   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F4-F12 Office_ActiveStorage ZN Thermostat Schedule, !- Name
  F4-F12 Office_ActiveStorage ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F4-F12 Office_ActiveStorage ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Storage Thermostat 4,                   !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_ActiveStorage ZN,         !- Zone Name
  F4-F12 Office_ActiveStorage ZN Equipment List, !- Zone Conditioning Equipment List Name
  F4-F12 Office_ActiveStorage ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_ActiveStorage ZN Zone Air Node, !- Zone Air Node Name
  F4-F12 Office_ActiveStorage ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_ActiveStorage ZN Inlet Node List, !- Name
  F4-F12 Office_ActiveStorage ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_ActiveStorage ZN Return Node List, !- Name
  F4-F12 Office_ActiveStorage ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_ActiveStorage ZN VAV Terminal, !- Name
  F4-F12 Office_ActiveStorage ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_ActiveStorage ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_ActiveStorage ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_ActiveStorage ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_ActiveStorage ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.605,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_ActiveStorage ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_ActiveStorage ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_ActiveStorage ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_ActiveStorage ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_ActiveStorage ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_ActiveStorage ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_ActiveStorage ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F4-F12 Office_ActiveStorage ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F4-F12 Office_ActiveStorage ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F4-F12 Office_ActiveStorage ZN,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Storage Ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F4-F12 Office_ActiveStorage ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F4-F12 Office_ActiveStorage ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F4-F12 Office_Classroom ZN,             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_Classroom,                !- Name
  F4-F12 Office_Classroom ZN,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Classroom;                              !- Space Type

BuildingSurface:Detailed,
  Office_Classroom_Ceiling_1_0_10177,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_Classroom ZN,             !- Zone Name
  F4-F12 Office_Classroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_0_0 1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  35.3263, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  35.3263, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Floor_0_0_10066,       !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_Classroom ZN,             !- Zone Name
  F4-F12 Office_Classroom,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Partition_2_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Classroom ZN,             !- Zone Name
  F4-F12 Office_Classroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_2_Partition_4_0_10222,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Partition_4_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Classroom ZN,             !- Zone Name
  F4-F12 Office_Classroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_2_0_10223, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  35.3263, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Partition_5_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Classroom ZN,             !- Zone Name
  F4-F12 Office_Classroom,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_9_0_10224, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3263, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  35.3263, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Classroom_Wall_3_0_0 1,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F4-F12 Office_Classroom ZN,             !- Zone Name
  F4-F12 Office_Classroom,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  35.3263, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  35.3263, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_Classroom_Wall_3_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_Classroom_Wall_3_0_0 1,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.7353, 39.8983, 2.9006,               !- X,Y,Z Vertex 1 {m}
  36.7353, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  35.4413, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  35.4413, 39.8983, 2.9006;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F4-F12 Office_Classroom Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  F4-F12 Office_Classroom ZN,             !- Zone or ZoneList Name
  F4-F12 Office_Classroom,                !- Space or SpaceList Name
  11.1483648;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F4-F12 Office_Classroom HVAC Off Infiltration, !- Name
  F4-F12 Office_Classroom ZN,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F4-F12 Office_Classroom HVAC On Infiltration, !- Name
  F4-F12 Office_Classroom ZN,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F4-F12 Office_Classroom ZN Thermostat,  !- Name
  F4-F12 Office_Classroom ZN,             !- Zone or ZoneList Name
  F4-F12 Office_Classroom ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Classroom Thermostat 4,                 !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F4-F12 Office_Classroom ZN Thermostat Schedule, !- Name
  F4-F12 Office_Classroom ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F4-F12 Office_Classroom ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Classroom Thermostat 4,                 !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_Classroom ZN,             !- Zone Name
  F4-F12 Office_Classroom ZN Equipment List, !- Zone Conditioning Equipment List Name
  F4-F12 Office_Classroom ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_Classroom ZN Zone Air Node, !- Zone Air Node Name
  F4-F12 Office_Classroom ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_Classroom ZN Inlet Node List, !- Name
  F4-F12 Office_Classroom ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_Classroom ZN Return Node List, !- Name
  F4-F12 Office_Classroom ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_Classroom ZN VAV Terminal, !- Name
  F4-F12 Office_Classroom ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_Classroom ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_Classroom ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_Classroom ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_Classroom ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.482,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_Classroom ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_Classroom ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_Classroom ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_Classroom ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_Classroom ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_Classroom ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_Classroom ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F4-F12 Office_Classroom ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F4-F12 Office_Classroom ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F4-F12 Office_Classroom ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Classroom Ventilation,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F4-F12 Office_Classroom ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F4-F12 Office_Classroom ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F4-F12 Office_ConfRoom_1 ZN,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_ConfRoom_1,               !- Name
  F4-F12 Office_ConfRoom_1 ZN,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Conference;                             !- Space Type

BuildingSurface:Detailed,
  Office_ConfRoom_1_Ceiling_1_0_10182,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_ConfRoom_1 ZN,            !- Zone Name
  F4-F12 Office_ConfRoom_1,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_4_0 1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 3.6576, 3.2004,                 !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 3 {m}
  7.2847, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Floor_0_0_10071,      !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_ConfRoom_1 ZN,            !- Zone Name
  F4-F12 Office_ConfRoom_1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Partition_2_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ConfRoom_1 ZN,            !- Zone Name
  F4-F12 Office_ConfRoom_1,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Partition_7_0_10232, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  9.7231, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Partition_3_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ConfRoom_1 ZN,            !- Zone Name
  F4-F12 Office_ConfRoom_1,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Partition_6_0_10233, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7231, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  9.7231, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Partition_4_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ConfRoom_1 ZN,            !- Zone Name
  F4-F12 Office_ConfRoom_1,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_5_Partition_2_0_10234, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.2847, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_1_Wall_5_0_0 1,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F4-F12 Office_ConfRoom_1 ZN,            !- Zone Name
  F4-F12 Office_ConfRoom_1,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.7231, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.7231, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_ConfRoom_1_Wall_5_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_ConfRoom_1_Wall_5_0_0 1,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.3997, 0, 2.8771,                      !- X,Y,Z Vertex 1 {m}
  7.3997, 0, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  9.6081, 0, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  9.6081, 0, 2.8771;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F4-F12 Office_ConfRoom_1 Mass,          !- Name
  InteriorFurnishings,                    !- Construction Name
  F4-F12 Office_ConfRoom_1 ZN,            !- Zone or ZoneList Name
  F4-F12 Office_ConfRoom_1,               !- Space or SpaceList Name
  17.83738368;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F4-F12 Office_ConfRoom_1 HVAC Off Infiltration, !- Name
  F4-F12 Office_ConfRoom_1 ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F4-F12 Office_ConfRoom_1 HVAC On Infiltration, !- Name
  F4-F12 Office_ConfRoom_1 ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F4-F12 Office_ConfRoom_1 ZN Thermostat, !- Name
  F4-F12 Office_ConfRoom_1 ZN,            !- Zone or ZoneList Name
  F4-F12 Office_ConfRoom_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Conference Thermostat 7,                !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F4-F12 Office_ConfRoom_1 ZN Thermostat Schedule, !- Name
  F4-F12 Office_ConfRoom_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F4-F12 Office_ConfRoom_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Conference Thermostat 7,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_ConfRoom_1 ZN,            !- Zone Name
  F4-F12 Office_ConfRoom_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F4-F12 Office_ConfRoom_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_ConfRoom_1 ZN Zone Air Node, !- Zone Air Node Name
  F4-F12 Office_ConfRoom_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_ConfRoom_1 ZN Inlet Node List, !- Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_ConfRoom_1 ZN Return Node List, !- Name
  F4-F12 Office_ConfRoom_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_ConfRoom_1 ZN VAV Terminal, !- Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_ConfRoom_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_ConfRoom_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_ConfRoom_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_ConfRoom_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.218,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.218;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F4-F12 Office_ConfRoom_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F4-F12 Office_ConfRoom_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F4-F12 Office_ConfRoom_1 ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F4-F12 Office_ConfRoom_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F4-F12 Office_ConfRoom_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F4-F12 Office_ConfRoom_2 ZN,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_ConfRoom_2,               !- Name
  F4-F12 Office_ConfRoom_2 ZN,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Conference;                             !- Space Type

BuildingSurface:Detailed,
  Office_ConfRoom_2_Ceiling_1_0_10178,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_ConfRoom_2 ZN,            !- Zone Name
  F4-F12 Office_ConfRoom_2,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_1_0 1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  36.8503, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  36.8503, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Floor_0_0_10067,      !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_ConfRoom_2 ZN,            !- Zone Name
  F4-F12 Office_ConfRoom_2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Partition_2_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ConfRoom_2 ZN,            !- Zone Name
  F4-F12 Office_ConfRoom_2,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_7_Partition_4_0_10225, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Partition_4_0_10222,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ConfRoom_2 ZN,            !- Zone Name
  F4-F12 Office_ConfRoom_2,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Classroom_Partition_2_0_0 1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Partition_5_0_0 1,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ConfRoom_2 ZN,            !- Zone Name
  F4-F12 Office_ConfRoom_2,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_8_0_10226, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8503, 36.2407, 3.2004,               !- X,Y,Z Vertex 1 {m}
  36.8503, 36.2407, 0,                    !- X,Y,Z Vertex 2 {m}
  39.2887, 36.2407, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 36.2407, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ConfRoom_2_Wall_3_0_0 1,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F4-F12 Office_ConfRoom_2 ZN,            !- Zone Name
  F4-F12 Office_ConfRoom_2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  36.8503, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8503, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_ConfRoom_2_Wall_3_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_ConfRoom_2_Wall_3_0_0 1,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1737, 39.8983, 2.8771,               !- X,Y,Z Vertex 1 {m}
  39.1737, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  36.9653, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  36.9653, 39.8983, 2.8771;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F4-F12 Office_ConfRoom_2 Mass,          !- Name
  InteriorFurnishings,                    !- Construction Name
  F4-F12 Office_ConfRoom_2 ZN,            !- Zone or ZoneList Name
  F4-F12 Office_ConfRoom_2,               !- Space or SpaceList Name
  17.83738368;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F4-F12 Office_ConfRoom_2 HVAC Off Infiltration, !- Name
  F4-F12 Office_ConfRoom_2 ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F4-F12 Office_ConfRoom_2 HVAC On Infiltration, !- Name
  F4-F12 Office_ConfRoom_2 ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F4-F12 Office_ConfRoom_2 ZN Thermostat, !- Name
  F4-F12 Office_ConfRoom_2 ZN,            !- Zone or ZoneList Name
  F4-F12 Office_ConfRoom_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Conference Thermostat 8,                !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F4-F12 Office_ConfRoom_2 ZN Thermostat Schedule, !- Name
  F4-F12 Office_ConfRoom_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F4-F12 Office_ConfRoom_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Conference Thermostat 8,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_ConfRoom_2 ZN,            !- Zone Name
  F4-F12 Office_ConfRoom_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F4-F12 Office_ConfRoom_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_ConfRoom_2 ZN Zone Air Node, !- Zone Air Node Name
  F4-F12 Office_ConfRoom_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_ConfRoom_2 ZN Inlet Node List, !- Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_ConfRoom_2 ZN Return Node List, !- Name
  F4-F12 Office_ConfRoom_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_ConfRoom_2 ZN VAV Terminal, !- Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_ConfRoom_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_ConfRoom_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_ConfRoom_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_ConfRoom_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.328,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.328;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F4-F12 Office_ConfRoom_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F4-F12 Office_ConfRoom_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F4-F12 Office_ConfRoom_2 ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F4-F12 Office_ConfRoom_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F4-F12 Office_ConfRoom_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F4-F12 Office_Corridor ZN,              !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_Corridor,                 !- Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Corridor;                               !- Space Type

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10198,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_9,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 30.6172, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 30.6172, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 29.0932, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10199,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_0 1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 2 {m}
  8.8087, 18.608, 3.2004,                 !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10200,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_8,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 19.9493, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 29.0932, 3.2004,               !- X,Y,Z Vertex 2 {m}
  37.7647, 29.0932, 3.2004,               !- X,Y,Z Vertex 3 {m}
  37.7647, 19.9493, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10201,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_10,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 19.9493, 3.2004,                !- X,Y,Z Vertex 2 {m}
  7.2847, 19.9493, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.2847, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10202,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_13,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 18.608, 3.2004,                !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10203,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_11,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 19.9493, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 30.6172, 3.2004,                !- X,Y,Z Vertex 2 {m}
  7.2847, 30.6172, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.2847, 19.9493, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10204,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_12,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 9.2812, 3.2004,                !- X,Y,Z Vertex 1 {m}
  37.7647, 10.8052, 3.2004,               !- X,Y,Z Vertex 2 {m}
  7.2847, 10.8052, 3.2004,                !- X,Y,Z Vertex 3 {m}
  7.2847, 9.2812, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Ceiling_1_0_10205,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_11_14,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 9.2812, 3.2004,                !- X,Y,Z Vertex 1 {m}
  39.2887, 19.9493, 3.2004,               !- X,Y,Z Vertex 2 {m}
  37.7647, 19.9493, 3.2004,               !- X,Y,Z Vertex 3 {m}
  37.7647, 9.2812, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10087,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 29.0932, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 19.9493, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 19.9493, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 29.0932, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10088,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10089,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 30.6172, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10090,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 18.608, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10091,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 10.8052, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 10.8052, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10092,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  39.2887, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10093,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 30.6172, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  7.2847, 29.0932, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 30.6172, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Floor_0_0_10094,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 19.9493, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 19.9493, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_10_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Partition_3_0_10262,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_11_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Partition_2_0_10263,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_12_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Partition_6_0_10264, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_12_1_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_2_Partition_5_0_10265, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_12_2_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Partition_6_0_10266,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_13_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Partition_5_0_10267, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 16.1696, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_14_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Partition_4_0_10268, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 16.1696, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 16.1696, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_15_0_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorLobby_Partition_4_0_10269, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_16_0_10250,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_3_Partition_7_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 18.608, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 18.608, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_17_0_10249,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_3_Partition_6_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 18.608, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  8.8087, 18.608, 0,                      !- X,Y,Z Vertex 2 {m}
  8.8087, 29.0932, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 29.0932, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_18_0_10256,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Dining_Partition_3_0_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_18_0_10257,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_3_Partition_5_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 29.0932, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 29.0932, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_18_2_0 1,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_1_Partition_3_0_10270, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_19_0_10255,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Dining_Partition_2_0_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  37.7647, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_2_0_0 1,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_3_Partition_5_0_10260, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 9.2812, 3.2004,                !- X,Y,Z Vertex 1 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 2 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 3 {m}
  39.2887, 30.6172, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_3_0_10230,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_6_0_0 1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.2887, 30.6172, 3.2004,               !- X,Y,Z Vertex 1 {m}
  39.2887, 30.6172, 0,                    !- X,Y,Z Vertex 2 {m}
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  7.2847, 30.6172, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_4_0_10241,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Partition_2_0_0 1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 30.6172, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.2847, 30.6172, 0,                     !- X,Y,Z Vertex 2 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 9.2812, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_5_0_10237,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_2_Partition_4_0_0 1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 9.2812, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 9.2812, 0,                      !- X,Y,Z Vertex 2 {m}
  39.2887, 9.2812, 0,                     !- X,Y,Z Vertex 3 {m}
  39.2887, 9.2812, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_8_0_10259,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Dining_Partition_7_0_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Corridor_Partition_9_0_0 1,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorLobby_Partition_2_0_10261, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F4-F12 Office_Corridor Mass,            !- Name
  InteriorFurnishings,                    !- Construction Name
  F4-F12 Office_Corridor ZN,              !- Zone or ZoneList Name
  F4-F12 Office_Corridor,                 !- Space or SpaceList Name
  336.3090048;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F4-F12 Office_Corridor ZN Thermostat,   !- Name
  F4-F12 Office_Corridor ZN,              !- Zone or ZoneList Name
  F4-F12 Office_Corridor ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Corridor Thermostat 5,                  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F4-F12 Office_Corridor ZN Thermostat Schedule, !- Name
  F4-F12 Office_Corridor ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F4-F12 Office_Corridor ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Corridor Thermostat 5,                  !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_Corridor ZN,              !- Zone Name
  F4-F12 Office_Corridor ZN Equipment List, !- Zone Conditioning Equipment List Name
  F4-F12 Office_Corridor ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_Corridor ZN Zone Air Node, !- Zone Air Node Name
  F4-F12 Office_Corridor ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_Corridor ZN Inlet Node List, !- Name
  F4-F12 Office_Corridor ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_Corridor ZN Return Node List, !- Name
  F4-F12 Office_Corridor ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_Corridor ZN VAV Terminal, !- Name
  F4-F12 Office_Corridor ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_Corridor ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_Corridor ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_Corridor ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_Corridor ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.201,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_Corridor ZN Reheat Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_Corridor ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_Corridor ZN Reheat Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_Corridor ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_Corridor ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_Corridor ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_Corridor ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F4-F12 Office_Corridor ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F4-F12 Office_Corridor ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F4-F12 Office_Corridor ZN,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F4-F12 Office_Corridor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F4-F12 Office_Corridor ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F4-F12 Office_Dining ZN,                !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_Dining,                   !- Name
  F4-F12 Office_Dining ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Dining;                                 !- Space Type

BuildingSurface:Detailed,
  Office_Dining_Ceiling_1_0_10190,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_Dining ZN,                !- Zone Name
  F4-F12 Office_Dining,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_10_0 1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  37.7647, 29.0932, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 29.0932, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Dining_Floor_0_0_10079,          !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_Dining ZN,                !- Zone Name
  F4-F12 Office_Dining,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 29.0932, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Dining_Partition_2_0_0 1,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Dining ZN,                !- Zone Name
  F4-F12 Office_Dining,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_19_0_10255,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Dining_Partition_3_0_0 1,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Dining ZN,                !- Zone Name
  F4-F12 Office_Dining,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_18_0_10256,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Dining_Partition_4_0_0 1,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Dining ZN,                !- Zone Name
  F4-F12 Office_Dining,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_1_Partition_2_0_10257, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Dining_Partition_5_0_0 1,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Dining ZN,                !- Zone Name
  F4-F12 Office_Dining,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Elec_Partition_2_0_10258,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Dining_Partition_6_0_10251,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Dining ZN,                !- Zone Name
  F4-F12 Office_Dining,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_1_Partition_2_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Dining_Partition_7_0_0 1,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Dining ZN,                !- Zone Name
  F4-F12 Office_Dining,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_8_0_10259,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  37.7647, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  37.7647, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  F4-F12 Office_Dining Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  F4-F12 Office_Dining ZN,                !- Zone or ZoneList Name
  F4-F12 Office_Dining,                   !- Space or SpaceList Name
  63.9177791999999;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  F4-F12 Office_Dining ZN Thermostat,     !- Name
  F4-F12 Office_Dining ZN,                !- Zone or ZoneList Name
  F4-F12 Office_Dining ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Dining Thermostat 4,                    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F4-F12 Office_Dining ZN Thermostat Schedule, !- Name
  F4-F12 Office_Dining ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F4-F12 Office_Dining ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Dining Thermostat 4,                    !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_Dining ZN,                !- Zone Name
  F4-F12 Office_Dining ZN Equipment List, !- Zone Conditioning Equipment List Name
  F4-F12 Office_Dining ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_Dining ZN Zone Air Node,  !- Zone Air Node Name
  F4-F12 Office_Dining ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_Dining ZN Inlet Node List, !- Name
  F4-F12 Office_Dining ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_Dining ZN Return Node List, !- Name
  F4-F12 Office_Dining ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_Dining ZN VAV Terminal, !- Name
  F4-F12 Office_Dining ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_Dining ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_Dining ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_Dining ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_Dining ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.304,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_Dining ZN Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_Dining ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_Dining ZN Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_Dining ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_Dining ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_Dining ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_Dining ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F4-F12 Office_Dining ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F4-F12 Office_Dining ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F4-F12 Office_Dining ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Dining Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F4-F12 Office_Dining ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F4-F12 Office_Dining ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F4-F12 Office_Elec ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_Elec,                     !- Name
  F4-F12 Office_Elec ZN,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Office_Elec_Ceiling_1_0_10204,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_Elec ZN,                  !- Zone Name
  F4-F12 Office_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_16_0 1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Elec_Floor_0_0_10093,            !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_Elec ZN,                  !- Zone Name
  F4-F12 Office_Elec,                     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Elec_Partition_2_0_10258,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Elec ZN,                  !- Zone Name
  F4-F12 Office_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Dining_Partition_5_0_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Elec_Partition_3_0_0 1,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Elec ZN,                  !- Zone Name
  F4-F12 Office_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_1_Partition_6_0_10273, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Elec_Partition_4_0_10271,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Elec ZN,                  !- Zone Name
  F4-F12 Office_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Mech_Partition_2_0_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_Elec_Partition_5_0_10252,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_Elec ZN,                  !- Zone Name
  F4-F12 Office_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_1_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F4-F12 Office_Elec Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  F4-F12 Office_Elec ZN,                  !- Zone or ZoneList Name
  F4-F12 Office_Elec,                     !- Space or SpaceList Name
  109.2552552;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F4-F12 Office_Elec ZN Thermostat,       !- Name
  F4-F12 Office_Elec ZN,                  !- Zone or ZoneList Name
  F4-F12 Office_Elec ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 19,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F4-F12 Office_Elec ZN Thermostat Schedule, !- Name
  F4-F12 Office_Elec ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F4-F12 Office_Elec ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 19,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_Elec ZN,                  !- Zone Name
  F4-F12 Office_Elec ZN Equipment List,   !- Zone Conditioning Equipment List Name
  F4-F12 Office_Elec ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_Elec ZN Zone Air Node,    !- Zone Air Node Name
  F4-F12 Office_Elec ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_Elec ZN Inlet Node List,  !- Name
  F4-F12 Office_Elec ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_Elec ZN Return Node List, !- Name
  F4-F12 Office_Elec ZN Return Air Node;  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_Elec ZN VAV Terminal, !- Name
  F4-F12 Office_Elec ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_Elec ZN VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_Elec ZN VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_Elec ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_Elec ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.619,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_Elec ZN Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_Elec ZN Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_Elec ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_Elec ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_Elec ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F4-F12 Office_Elec ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F4-F12 Office_Elec ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F4-F12 Office_Elec ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F4-F12 Office_Elec ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F4-F12 Office_Elec ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F4-F12 Office_ElevatorLobby ZN,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_ElevatorLobby,            !- Name
  F4-F12 Office_ElevatorLobby ZN,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Lobby;                         !- Space Type

BuildingSurface:Detailed,
  Office_ElevatorLobby_Ceiling_1_0_10209, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_ElevatorLobby ZN,         !- Zone Name
  F4-F12 Office_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_21_0 1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorLobby_Floor_0_0_10098,   !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_ElevatorLobby ZN,         !- Zone Name
  F4-F12 Office_ElevatorLobby,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorLobby_Partition_2_0_10261, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ElevatorLobby ZN,         !- Zone Name
  F4-F12 Office_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_9_0_0 1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorLobby_Partition_3_0_10254, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ElevatorLobby ZN,         !- Zone Name
  F4-F12 Office_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_1_Partition_6_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorLobby_Partition_4_0_10269, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ElevatorLobby ZN,         !- Zone Name
  F4-F12 Office_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_15_0_0 1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorLobby_Partition_5_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ElevatorLobby ZN,         !- Zone Name
  F4-F12 Office_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_2_Partition_3_0_10279, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F4-F12 Office_ElevatorLobby Mass,       !- Name
  InteriorFurnishings,                    !- Construction Name
  F4-F12 Office_ElevatorLobby ZN,         !- Zone or ZoneList Name
  F4-F12 Office_ElevatorLobby,            !- Space or SpaceList Name
  111.483648;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F4-F12 Office_ElevatorLobby ZN Thermostat, !- Name
  F4-F12 Office_ElevatorLobby ZN,         !- Zone or ZoneList Name
  F4-F12 Office_ElevatorLobby ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elevator Lobby Thermostat 10,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F4-F12 Office_ElevatorLobby ZN Thermostat Schedule, !- Name
  F4-F12 Office_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F4-F12 Office_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elevator Lobby Thermostat 10,           !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_ElevatorLobby ZN,         !- Zone Name
  F4-F12 Office_ElevatorLobby ZN Equipment List, !- Zone Conditioning Equipment List Name
  F4-F12 Office_ElevatorLobby ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_ElevatorLobby ZN Zone Air Node, !- Zone Air Node Name
  F4-F12 Office_ElevatorLobby ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_ElevatorLobby ZN Inlet Node List, !- Name
  F4-F12 Office_ElevatorLobby ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_ElevatorLobby ZN Return Node List, !- Name
  F4-F12 Office_ElevatorLobby ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_ElevatorLobby ZN VAV Terminal, !- Name
  F4-F12 Office_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_ElevatorLobby ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_ElevatorLobby ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.389,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_ElevatorLobby ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_ElevatorLobby ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_ElevatorLobby ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F4-F12 Office_ElevatorLobby ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F4-F12 Office_ElevatorLobby ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F4-F12 Office_ElevatorLobby ZN,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F4-F12 Office_ElevatorLobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F4-F12 Office_ElevatorLobby ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F4-F12 Office_ElevatorShaft_1 ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_ElevatorShaft_1,          !- Name
  F4-F12 Office_ElevatorShaft_1 ZN,       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Office_ElevatorShaft_1_Ceiling_1_0_10189, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_ElevatorShaft_1 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_9_0 1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_1_Floor_0_0_10078, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_ElevatorShaft_1 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_1,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_1_Partition_2_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ElevatorShaft_1 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Dining_Partition_6_0_10251,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_1_Partition_3_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ElevatorShaft_1 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Elec_Partition_5_0_10252,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_1_Partition_4_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ElevatorShaft_1 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Mech_Partition_5_0_10253,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_1_Partition_5_0_10245, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ElevatorShaft_1 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_3_Partition_2_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_1_Partition_6_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ElevatorShaft_1 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorLobby_Partition_3_0_10254, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_ElevatorShaft_1 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F4-F12 Office_ElevatorShaft_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_ElevatorShaft_1 ZN Zone Air Node, !- Zone Air Node Name
  F4-F12 Office_ElevatorShaft_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_ElevatorShaft_1 ZN Inlet Node List, !- Name
  F4-F12 Office_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_ElevatorShaft_1 ZN Return Node List, !- Name
  F4-F12 Office_ElevatorShaft_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_ElevatorShaft_1 ZN VAV Terminal, !- Name
  F4-F12 Office_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_ElevatorShaft_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_ElevatorShaft_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_ElevatorShaft_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_ElevatorShaft_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F4-F12 Office_ElevatorShaft_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F4-F12 Office_ElevatorShaft_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F4-F12 Office_ElevatorShaft_1 ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F4-F12 Office_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F4-F12 Office_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F4-F12 Office_ElevatorShaft_2 ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_ElevatorShaft_2,          !- Name
  F4-F12 Office_ElevatorShaft_2 ZN,       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Office_ElevatorShaft_2_Ceiling_1_0_10210, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_ElevatorShaft_2 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_22_0 1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_2_Floor_0_0_10099, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_ElevatorShaft_2 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_2,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_2_Partition_2_0_10278, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ElevatorShaft_2 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Partition_4_0_0 1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_2_Partition_3_0_10279, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ElevatorShaft_2 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorLobby_Partition_5_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_2_Partition_4_0_10275, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ElevatorShaft_2 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_ElevatorShaft_2_Partition_5_0_10277, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_ElevatorShaft_2 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_2_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_ElevatorShaft_2 ZN,       !- Zone Name
  F4-F12 Office_ElevatorShaft_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F4-F12 Office_ElevatorShaft_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_ElevatorShaft_2 ZN Zone Air Node, !- Zone Air Node Name
  F4-F12 Office_ElevatorShaft_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_ElevatorShaft_2 ZN Inlet Node List, !- Name
  F4-F12 Office_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_ElevatorShaft_2 ZN Return Node List, !- Name
  F4-F12 Office_ElevatorShaft_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_ElevatorShaft_2 ZN VAV Terminal, !- Name
  F4-F12 Office_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_ElevatorShaft_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_ElevatorShaft_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_ElevatorShaft_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_ElevatorShaft_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F4-F12 Office_ElevatorShaft_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F4-F12 Office_ElevatorShaft_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F4-F12 Office_ElevatorShaft_2 ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F4-F12 Office_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F4-F12 Office_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F4-F12 Office_EnclosedOffice_1 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_EnclosedOffice_1,         !- Name
  F4-F12 Office_EnclosedOffice_1 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ClosedOffice;                           !- Space Type

BuildingSurface:Detailed,
  Office_EnclosedOffice_1_Ceiling_1_0_10208, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_EnclosedOffice_1 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_20_0 1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 29.0932, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 29.0932, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_1_Floor_0_0_10097, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_EnclosedOffice_1 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_1,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 29.0932, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_1_Partition_2_0_10257, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_1 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Dining_Partition_4_0_0 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_1_Partition_3_0_10270, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_1 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_18_2_0 1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_1_Partition_4_0_10247, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_1 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_3_Partition_4_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_1_Partition_5_0_10272, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_1 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Mech_Partition_3_0_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_1_Partition_6_0_10273, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_1 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_1,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Elec_Partition_3_0_0 1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F4-F12 Office_EnclosedOffice_1 Mass,    !- Name
  InteriorFurnishings,                    !- Construction Name
  F4-F12 Office_EnclosedOffice_1 ZN,      !- Zone or ZoneList Name
  F4-F12 Office_EnclosedOffice_1,         !- Space or SpaceList Name
  139.35456;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  F4-F12 Office_EnclosedOffice_1 ZN Thermostat, !- Name
  F4-F12 Office_EnclosedOffice_1 ZN,      !- Zone or ZoneList Name
  F4-F12 Office_EnclosedOffice_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ClosedOffice Thermostat 22,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F4-F12 Office_EnclosedOffice_1 ZN Thermostat Schedule, !- Name
  F4-F12 Office_EnclosedOffice_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F4-F12 Office_EnclosedOffice_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 22,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_EnclosedOffice_1 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F4-F12 Office_EnclosedOffice_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_EnclosedOffice_1 ZN Zone Air Node, !- Zone Air Node Name
  F4-F12 Office_EnclosedOffice_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_EnclosedOffice_1 ZN Inlet Node List, !- Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_EnclosedOffice_1 ZN Return Node List, !- Name
  F4-F12 Office_EnclosedOffice_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal, !- Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_EnclosedOffice_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_EnclosedOffice_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_EnclosedOffice_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.285,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.285;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F4-F12 Office_EnclosedOffice_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F4-F12 Office_EnclosedOffice_1 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F4-F12 Office_EnclosedOffice_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F4-F12 Office_EnclosedOffice_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F4-F12 Office_EnclosedOffice_2 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_EnclosedOffice_2,         !- Name
  F4-F12 Office_EnclosedOffice_2 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ClosedOffice;                           !- Space Type

BuildingSurface:Detailed,
  Office_EnclosedOffice_2_Ceiling_1_0_10206, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_EnclosedOffice_2 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_18_0 1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_2_Floor_0_0_10095, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_EnclosedOffice_2 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_2,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_2_Partition_2_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_2 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Restroom_Partition_5_0_10276,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_2_Partition_3_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_2 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_2_Partition_5_0_10277, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_2_Partition_4_0_10274, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_2 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ActiveStorage_Partition_2_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_2_Partition_5_0_10265, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_2 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_2,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_12_1_0 1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F4-F12 Office_EnclosedOffice_2 Mass,    !- Name
  InteriorFurnishings,                    !- Construction Name
  F4-F12 Office_EnclosedOffice_2 ZN,      !- Zone or ZoneList Name
  F4-F12 Office_EnclosedOffice_2,         !- Space or SpaceList Name
  139.35456;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  F4-F12 Office_EnclosedOffice_2 ZN Thermostat, !- Name
  F4-F12 Office_EnclosedOffice_2 ZN,      !- Zone or ZoneList Name
  F4-F12 Office_EnclosedOffice_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ClosedOffice Thermostat 23,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F4-F12 Office_EnclosedOffice_2 ZN Thermostat Schedule, !- Name
  F4-F12 Office_EnclosedOffice_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F4-F12 Office_EnclosedOffice_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 23,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_EnclosedOffice_2 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F4-F12 Office_EnclosedOffice_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_EnclosedOffice_2 ZN Zone Air Node, !- Zone Air Node Name
  F4-F12 Office_EnclosedOffice_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_EnclosedOffice_2 ZN Inlet Node List, !- Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_EnclosedOffice_2 ZN Return Node List, !- Name
  F4-F12 Office_EnclosedOffice_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal, !- Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_EnclosedOffice_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_EnclosedOffice_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_EnclosedOffice_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.283,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.283;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F4-F12 Office_EnclosedOffice_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F4-F12 Office_EnclosedOffice_2 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F4-F12 Office_EnclosedOffice_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F4-F12 Office_EnclosedOffice_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F4-F12 Office_EnclosedOffice_3 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_EnclosedOffice_3,         !- Name
  F4-F12 Office_EnclosedOffice_3 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ClosedOffice;                           !- Space Type

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Ceiling_1_0_10188, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_EnclosedOffice_3 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_8_0 1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 29.0932, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 29.0932, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 18.608, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Floor_0_0_10077, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_EnclosedOffice_3 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_3,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 18.608, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 29.0932, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Partition_2_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_3 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ElevatorShaft_1_Partition_5_0_10245, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Partition_3_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_3 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Mech_Partition_4_0_10246,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Partition_4_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_3 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_EnclosedOffice_1_Partition_4_0_10247, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 29.0932, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Partition_5_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_3 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_18_0_10257,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 29.0932, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 29.0932, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 29.0932, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 29.0932, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Partition_6_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_3 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_17_0_10249,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 29.0932, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 29.0932, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 18.608, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 18.608, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_3_Partition_7_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_3 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_3,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Corridor_Partition_16_0_10250,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 18.608, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  8.8087, 18.608, 0,                      !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  F4-F12 Office_EnclosedOffice_3 Mass,    !- Name
  InteriorFurnishings,                    !- Construction Name
  F4-F12 Office_EnclosedOffice_3 ZN,      !- Zone or ZoneList Name
  F4-F12 Office_EnclosedOffice_3,         !- Space or SpaceList Name
  63.9177792;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F4-F12 Office_EnclosedOffice_3 ZN Thermostat, !- Name
  F4-F12 Office_EnclosedOffice_3 ZN,      !- Zone or ZoneList Name
  F4-F12 Office_EnclosedOffice_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ClosedOffice Thermostat 24,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F4-F12 Office_EnclosedOffice_3 ZN Thermostat Schedule, !- Name
  F4-F12 Office_EnclosedOffice_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F4-F12 Office_EnclosedOffice_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 24,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_EnclosedOffice_3 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_3 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F4-F12 Office_EnclosedOffice_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_EnclosedOffice_3 ZN Zone Air Node, !- Zone Air Node Name
  F4-F12 Office_EnclosedOffice_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_EnclosedOffice_3 ZN Inlet Node List, !- Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_EnclosedOffice_3 ZN Return Node List, !- Name
  F4-F12 Office_EnclosedOffice_3 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal, !- Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_EnclosedOffice_3 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_EnclosedOffice_3 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_EnclosedOffice_3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.276,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.276;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F4-F12 Office_EnclosedOffice_3 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F4-F12 Office_EnclosedOffice_3 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F4-F12 Office_EnclosedOffice_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F4-F12 Office_EnclosedOffice_3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F4-F12 Office_EnclosedOffice_4 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_EnclosedOffice_4,         !- Name
  F4-F12 Office_EnclosedOffice_4 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ClosedOffice;                           !- Space Type

BuildingSurface:Detailed,
  Office_EnclosedOffice_4_Ceiling_1_0_10202, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_EnclosedOffice_4 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_4,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_14_0 1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 28.1788, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 39.8983, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 28.1788, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_4_Floor_0_0_10091, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_EnclosedOffice_4 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_4,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 39.8983, 0,                     !- X,Y,Z Vertex 1 {m}
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 28.1788, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_4_Partition_2_0_10242, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_4 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_4,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Partition_4_0_0 1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 28.1788, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 30.6172, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_4_Partition_3_0_10228, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_4 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_4,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_4_Partition_4_0_0 1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 30.6172, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 30.6172, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 39.8983, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 39.8983, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_4_Partition_6_0_10243, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_4 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_4,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Partition_5_0_0 1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.1788, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 28.1788, 0,                          !- X,Y,Z Vertex 2 {m}
  3.6576, 28.1788, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 28.1788, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_4_Wall_4_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F4-F12 Office_EnclosedOffice_4 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_4,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 39.8983, 3.2004,                !- X,Y,Z Vertex 1 {m}
  3.6576, 39.8983, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_4_Wall_4_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_EnclosedOffice_4_Wall_4_0_0 1,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.5426, 39.8983, 2.8666,                !- X,Y,Z Vertex 1 {m}
  3.5426, 39.8983, 0.3999,                !- X,Y,Z Vertex 2 {m}
  0.3072, 39.8983, 0.3999,                !- X,Y,Z Vertex 3 {m}
  0.3072, 39.8983, 2.8666;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_4_Wall_5_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F4-F12 Office_EnclosedOffice_4 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_4,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 28.1788, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 28.1788, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_4_Wall_5_0_0_0_0_1_Win 1, !- Name
  Window,                                 !- Surface Type
  Office_EnclosedOffice_4_Wall_5_0_0_0_0_1_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_EnclosedOffice_4_Wall_5_0_0 1,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.9404, 2.8484,                     !- X,Y,Z Vertex 1 {m}
  0, 33.9404, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 28.2958, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 28.2958, 2.8484;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_4_Wall_5_0_0_1_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Office_EnclosedOffice_4_Wall_5_0_0_1_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_EnclosedOffice_4_Wall_5_0_0 1,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.5891, 2.8484,                     !- X,Y,Z Vertex 1 {m}
  0, 39.5891, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 33.9444, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 33.9444, 2.8484;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F4-F12 Office_EnclosedOffice_4 Mass,    !- Name
  InteriorFurnishings,                    !- Construction Name
  F4-F12 Office_EnclosedOffice_4 ZN,      !- Zone or ZoneList Name
  F4-F12 Office_EnclosedOffice_4,         !- Space or SpaceList Name
  85.7304864;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F4-F12 Office_EnclosedOffice_4 HVAC Off Infiltration, !- Name
  F4-F12 Office_EnclosedOffice_4 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F4-F12 Office_EnclosedOffice_4 HVAC On Infiltration, !- Name
  F4-F12 Office_EnclosedOffice_4 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F4-F12 Office_EnclosedOffice_4 ZN Thermostat, !- Name
  F4-F12 Office_EnclosedOffice_4 ZN,      !- Zone or ZoneList Name
  F4-F12 Office_EnclosedOffice_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ClosedOffice Thermostat 25,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F4-F12 Office_EnclosedOffice_4 ZN Thermostat Schedule, !- Name
  F4-F12 Office_EnclosedOffice_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F4-F12 Office_EnclosedOffice_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 25,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_EnclosedOffice_4 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F4-F12 Office_EnclosedOffice_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_EnclosedOffice_4 ZN Zone Air Node, !- Zone Air Node Name
  F4-F12 Office_EnclosedOffice_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_EnclosedOffice_4 ZN Inlet Node List, !- Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_EnclosedOffice_4 ZN Return Node List, !- Name
  F4-F12 Office_EnclosedOffice_4 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal, !- Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_EnclosedOffice_4 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_EnclosedOffice_4 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_4 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_EnclosedOffice_4 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.054,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.054;                                  !- Value Until Time 3

Schedule:Week:Daily,
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  F4-F12 Office_EnclosedOffice_4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F4-F12 Office_EnclosedOffice_4 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F4-F12 Office_EnclosedOffice_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F4-F12 Office_EnclosedOffice_4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F4-F12 Office_EnclosedOffice_5 ZN,      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  31.45536,                               !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F4-F12 Office_EnclosedOffice_5,         !- Name
  F4-F12 Office_EnclosedOffice_5 ZN,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ClosedOffice;                           !- Space Type

BuildingSurface:Detailed,
  Office_EnclosedOffice_5_Ceiling_1_0_10201, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F4-F12 Office_EnclosedOffice_5 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_5,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_Plenum_Floor_0_13_0 1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.2004,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2004;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_5_Floor_0_0_10090, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F4-F12 Office_EnclosedOffice_5 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_5,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_5_Partition_2_0_10234, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_5 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_5,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_ConfRoom_1_Partition_4_0_0 1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  7.2847, 3.6576, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_5_Partition_3_0_10244, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F4-F12 Office_EnclosedOffice_5 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_5,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_OpenOffice_1_Partition_7_0_0 1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2847, 3.6576, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  7.2847, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_5_Wall_4_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F4-F12 Office_EnclosedOffice_5 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_5,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2004;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_5_Wall_4_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Office_EnclosedOffice_5_Wall_4_0_0_0_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Office_EnclosedOffice_5_Wall_4_0_0 1,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.5426, 2.8666,                      !- X,Y,Z Vertex 1 {m}
  0, 3.5426, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  0, 0.3072, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  0, 0.3072, 2.8666;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_EnclosedOffice_5_Wall_5_0_0 1,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F4-F12 Office_EnclosedOffice_5 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_5,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2004,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.2847, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.2847, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_EnclosedOffice_5_Wall_5_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_EnclosedOffice_5_Wall_5_0_0 1,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.3072, 0, 2.8546,                      !- X,Y,Z Vertex 1 {m}
  0.3072, 0, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  7.1697, 0, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  7.1697, 0, 2.8546;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F4-F12 Office_EnclosedOffice_5 Mass,    !- Name
  InteriorFurnishings,                    !- Construction Name
  F4-F12 Office_EnclosedOffice_5 ZN,      !- Zone or ZoneList Name
  F4-F12 Office_EnclosedOffice_5,         !- Space or SpaceList Name
  53.28903744;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F4-F12 Office_EnclosedOffice_5 HVAC Off Infiltration, !- Name
  F4-F12 Office_EnclosedOffice_5 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F4-F12 Office_EnclosedOffice_5 HVAC On Infiltration, !- Name
  F4-F12 Office_EnclosedOffice_5 ZN,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F4-F12 Office_EnclosedOffice_5 ZN Thermostat, !- Name
  F4-F12 Office_EnclosedOffice_5 ZN,      !- Zone or ZoneList Name
  F4-F12 Office_EnclosedOffice_5 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ClosedOffice Thermostat 26,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F4-F12 Office_EnclosedOffice_5 ZN Thermostat Schedule, !- Name
  F4-F12 Office_EnclosedOffice_5 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F4-F12 Office_EnclosedOffice_5 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 26,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F4-F12 Office_EnclosedOffice_5 ZN,      !- Zone Name
  F4-F12 Office_EnclosedOffice_5 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F4-F12 Office_EnclosedOffice_5 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F4-F12 Office_EnclosedOffice_5 ZN Zone Air Node, !- Zone Air Node Name
  F4-F12 Office_EnclosedOffice_5 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F4-F12 Office_EnclosedOffice_5 ZN Inlet Node List, !- Name
  F4-F12 Office_EnclosedOffice_5 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F4-F12 Office_EnclosedOffice_5 ZN Return Node List, !- Name
  F4-F12 Office_EnclosedOffice_5 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F4-F12 Office_EnclosedOffice_5 ZN VAV Terminal, !- Name
  F4-F12 Office_EnclosedOffice_5 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F4-F12 Office_EnclosedOffice_5 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F4-F12 Office_EnclosedOffice_5 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F4-F12 Office_EnclosedOffice_5 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F4-F12 Office_EnclosedOffice_5 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_5 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F4-F12 Office_EnclosedOffice_5 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_5 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F4-F12 Office_EnclosedOffice_5 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office_EnclosedOffice_5 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office_EnclosedOffice_5 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office_EnclosedOffice_5 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F4-F12 Office_EnclosedOffice_5 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  F4-F12 Office_EnclosedOffice_5 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
