  F47-F54 Resi_mid_S_Apartment_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F47-F54 Resi_mid_S_Apartment_4 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F47-F54 Resi_mid_S_Apartment_4 ZN Zone Air Node, !- Zone Air Node Name
  F47-F54 Resi_mid_S_Apartment_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F47-F54 Resi_mid_S_Apartment_4 ZN Inlet Node List, !- Name
  F47-F54 Resi_mid_S_Apartment_4 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F47-F54 Resi_mid_S_Apartment_4 ZN Exhaust Node List, !- Name
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F47-F54 Resi_mid_S_Apartment_4 ZN Return Node List, !- Name
  F47-F54 Resi_mid_S_Apartment_4 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F47-F54 Resi_mid_S_Apartment_4 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F47-F54 Resi_mid_S_Apartment_4 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F47-F54 Resi_mid_S_Apartment_4 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F47-F54 Resi_mid_S_Apartment_4 ZN Air Terminal, !- Name
  F47-F54 Resi_mid_S_Apartment_4 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F47-F54 Resi_mid_S_Apartment_4 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F47-F54 Resi_mid_S_Apartment_4 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 26,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 26,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F47-F54 Resi_mid_S_Apartment_4 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU OA Mixer, !- Name
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F47-F54 Resi_mid_S_Apartment_4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F47-F54 Resi_mid_S_Apartment_4 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU,  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F47-F54 Resi_mid_S_Apartment_4 ZN,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F47-F54 Resi_mid_W_Apartment ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  214.4268,                               !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F47-F54 Resi_mid_W_Apartment,           !- Name
  F47-F54 Resi_mid_W_Apartment ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  HighriseApartment Apartment;            !- Space Type

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Ceiling_1_0_10629, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F47-F54 Resi_mid_W_Apartment ZN,        !- Zone Name
  F47-F54 Resi_mid_W_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Plenum_Floor_0_8_0 2,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  10.1803, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Floor_0_0_0 2,     !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F47-F54 Resi_mid_W_Apartment ZN,        !- Zone Name
  F47-F54 Resi_mid_W_Apartment,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Partition_2_0_10663, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F47-F54 Resi_mid_W_Apartment ZN,        !- Zone Name
  F47-F54 Resi_mid_W_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_13_0_0 2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Partition_3_0_10662, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F47-F54 Resi_mid_W_Apartment ZN,        !- Zone Name
  F47-F54 Resi_mid_W_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_12_0_0 2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1803, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  10.1803, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 26.0452, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Partition_4_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F47-F54 Resi_mid_W_Apartment ZN,        !- Zone Name
  F47-F54 Resi_mid_W_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_NW_Apartment_Partition_6_0_10693, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 26.0452, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 26.0452, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 26.0452, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Partition_6_0_10643, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F47-F54 Resi_mid_W_Apartment ZN,        !- Zone Name
  F47-F54 Resi_mid_W_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_SW_Apartment_Partition_3_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.8532, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 2 {m}
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  7.7617, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Partition_7_0_10664, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F47-F54 Resi_mid_W_Apartment ZN,        !- Zone Name
  F47-F54 Resi_mid_W_Apartment,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Resi_mid_Corridor_Partition_14_0_0 2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7617, 13.8532, 3.2004,                !- X,Y,Z Vertex 1 {m}
  7.7617, 13.8532, 0,                     !- X,Y,Z Vertex 2 {m}
  10.1803, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  10.1803, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Resi_mid_W_Apartment_Wall_5_0_0 2,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F47-F54 Resi_mid_W_Apartment ZN,        !- Zone Name
  F47-F54 Resi_mid_W_Apartment,           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26.0452, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 26.0452, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_W_Apartment_Wall_5_0_0_0_0_1_Win 2, !- Name
  Window,                                 !- Surface Type
  Resi_mid_W_Apartment_Wall_5_0_0_0_0_1_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_mid_W_Apartment_Wall_5_0_0 2,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.9472, 2.8481,                     !- X,Y,Z Vertex 1 {m}
  0, 19.9472, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 13.9702, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 13.9702, 2.8481;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Resi_mid_W_Apartment_Wall_5_0_0_1_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Resi_mid_W_Apartment_Wall_5_0_0_1_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Resi_mid_W_Apartment_Wall_5_0_0 2,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.9282, 2.8481,                     !- X,Y,Z Vertex 1 {m}
  0, 25.9282, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 19.9512, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 19.9512, 2.8481;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F47-F54 Resi_mid_W_Apartment Mass,      !- Name
  InteriorFurnishings,                    !- Construction Name
  F47-F54 Resi_mid_W_Apartment ZN,        !- Zone or ZoneList Name
  F47-F54 Resi_mid_W_Apartment,           !- Space or SpaceList Name
  248.2364352;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F47-F54 Resi_mid_W_Apartment HVAC Off Infiltration, !- Name
  F47-F54 Resi_mid_W_Apartment ZN,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F47-F54 Resi_mid_W_Apartment HVAC On Infiltration, !- Name
  F47-F54 Resi_mid_W_Apartment ZN,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F47-F54 Resi_mid_W_Apartment ZN Thermostat, !- Name
  F47-F54 Resi_mid_W_Apartment ZN,        !- Zone or ZoneList Name
  F47-F54 Resi_mid_W_Apartment ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  HighriseApartment Apartment Thermostat 41, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F47-F54 Resi_mid_W_Apartment ZN Thermostat Schedule, !- Name
  F47-F54 Resi_mid_W_Apartment ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F47-F54 Resi_mid_W_Apartment ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  HighriseApartment Apartment Thermostat 41, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Heating Setpoint Temperature Schedule Name
  ApartmentHighRise CLGSETP_APT_SCH;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F47-F54 Resi_mid_W_Apartment ZN,        !- Zone Name
  F47-F54 Resi_mid_W_Apartment ZN Equipment List, !- Zone Conditioning Equipment List Name
  F47-F54 Resi_mid_W_Apartment ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F47-F54 Resi_mid_W_Apartment ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F47-F54 Resi_mid_W_Apartment ZN Zone Air Node, !- Zone Air Node Name
  F47-F54 Resi_mid_W_Apartment ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F47-F54 Resi_mid_W_Apartment ZN Inlet Node List, !- Name
  F47-F54 Resi_mid_W_Apartment ZN Air Terminal Outlet Air Node, !- Node Name 1
  F47-F54 Resi_mid_W_Apartment ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F47-F54 Resi_mid_W_Apartment ZN Exhaust Node List, !- Name
  F47-F54 Resi_mid_W_Apartment ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F47-F54 Resi_mid_W_Apartment ZN Return Node List, !- Name
  F47-F54 Resi_mid_W_Apartment ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F47-F54 Resi_mid_W_Apartment ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F47-F54 Resi_mid_W_Apartment ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F47-F54 Resi_mid_W_Apartment ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F47-F54 Resi_mid_W_Apartment ZN Air Terminal, !- Name
  F47-F54 Resi_mid_W_Apartment ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F47-F54 Resi_mid_W_Apartment ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F47-F54 Resi_mid_W_Apartment ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F47-F54 Resi_mid_W_Apartment ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F47-F54 Resi_mid_W_Apartment ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 27,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 27,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F47-F54 Resi_mid_W_Apartment ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F47-F54 Resi_mid_W_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F47-F54 Resi_mid_W_Apartment ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F47-F54 Resi_mid_W_Apartment ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F47-F54 Resi_mid_W_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F47-F54 Resi_mid_W_Apartment ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F47-F54 Resi_mid_W_Apartment ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F47-F54 Resi_mid_W_Apartment ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F47-F54 Resi_mid_W_Apartment ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F47-F54 Resi_mid_W_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F47-F54 Resi_mid_W_Apartment ZN FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F47-F54 Resi_mid_W_Apartment ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F47-F54 Resi_mid_W_Apartment ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F47-F54 Resi_mid_W_Apartment ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F47-F54 Resi_mid_W_Apartment ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F47-F54 Resi_mid_W_Apartment ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F47-F54 Resi_mid_W_Apartment ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F47-F54 Resi_mid_W_Apartment ZN FCU OA Mixer, !- Name
  F47-F54 Resi_mid_W_Apartment ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F47-F54 Resi_mid_W_Apartment ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F47-F54 Resi_mid_W_Apartment ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F47-F54 Resi_mid_W_Apartment ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F47-F54 Resi_mid_W_Apartment ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F47-F54 Resi_mid_W_Apartment ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F47-F54 Resi_mid_W_Apartment ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F47-F54 Resi_mid_W_Apartment ZN FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F47-F54 Resi_mid_W_Apartment ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F55 Hotel_bot_Cafe ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  233.35488,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F55 Hotel_bot_Cafe,                     !- Name
  F55 Hotel_bot_Cafe ZN,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Cafe;                        !- Space Type

SpaceList,
  LargeHotel Cafe,                        !- Name
  F55 Hotel_bot_Cafe;                     !- Space Name 1

Lights,
  LargeHotel Cafe Lights,                 !- Name
  LargeHotel Cafe,                        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel Cafe People,                 !- Name
  LargeHotel Cafe,                        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_OCC_SCH,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.753473729169681,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  LargeHotel Cafe Elec Equip,             !- Name
  LargeHotel Cafe,                        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_EQUIP_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Hotel_bot_Cafe_Ceiling_1_0_10535,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Cafe ZN,                  !- Zone Name
  F55 Hotel_bot_Cafe,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_4_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 9.144, 3.2004,                 !- X,Y,Z Vertex 2 {m}
  26.7614, 9.144, 3.2004,                 !- X,Y,Z Vertex 3 {m}
  26.7614, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Cafe_Floor_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Cafe ZN,                  !- Zone Name
  F55 Hotel_bot_Cafe,                     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  26.7614, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  26.7614, 9.144, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Cafe_Partition_3_0_10586,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Cafe ZN,                  !- Zone Name
  F55 Hotel_bot_Cafe,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_10_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 9.144, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  46.5734, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  26.7614, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  26.7614, 9.144, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Cafe_Partition_4_0_10585,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Cafe ZN,                  !- Zone Name
  F55 Hotel_bot_Cafe,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_9_0_0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.7614, 9.144, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  26.7614, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  26.7614, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  26.7614, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Cafe_Wall_2_0_0,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F55 Hotel_bot_Cafe ZN,                  !- Zone Name
  F55 Hotel_bot_Cafe,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  46.5734, 9.144, 3.2004;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Cafe_Wall_2_0_0_0_0_0_Win,    !- Name
  Window,                                 !- Surface Type
  Hotel_bot_Cafe_Wall_2_0_0_0_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_bot_Cafe_Wall_2_0_0,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 0.3072, 2.8523,                !- X,Y,Z Vertex 1 {m}
  46.5734, 0.3072, 0.3999,                !- X,Y,Z Vertex 2 {m}
  46.5734, 9.029, 0.3999,                 !- X,Y,Z Vertex 3 {m}
  46.5734, 9.029, 2.8523;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Cafe_Wall_5_0_0,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F55 Hotel_bot_Cafe ZN,                  !- Zone Name
  F55 Hotel_bot_Cafe,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.7614, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  26.7614, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Cafe_Wall_5_0_0_0_0_2_Win,    !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Cafe_Wall_5_0_0,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.805, 0, 2.8456,                      !- X,Y,Z Vertex 1 {m}
  39.805, 0, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  46.2642, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  46.2642, 0, 2.8456;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Cafe_Wall_5_0_0_1_0_1_Win,    !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Cafe_Wall_5_0_0,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.3417, 0, 2.8456,                     !- X,Y,Z Vertex 1 {m}
  33.3417, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  39.801, 0, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  39.801, 0, 2.8456;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Cafe_Wall_5_0_0_2_0_0_Win,    !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Cafe_Wall_5_0_0,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.8784, 0, 2.8456,                     !- X,Y,Z Vertex 1 {m}
  26.8784, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  33.3377, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  33.3377, 0, 2.8456;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F55 Hotel_bot_Cafe Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  F55 Hotel_bot_Cafe ZN,                  !- Zone or ZoneList Name
  F55 Hotel_bot_Cafe,                     !- Space or SpaceList Name
  362.321856;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F55 Hotel_bot_Cafe HVAC Off Infiltration, !- Name
  F55 Hotel_bot_Cafe ZN,                     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F55 Hotel_bot_Cafe HVAC On Infiltration, !- Name
  F55 Hotel_bot_Cafe ZN,                     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F55 Hotel_bot_Cafe ZN DaylightingControls, !- Name
  F55 Hotel_bot_Cafe ZN,                  !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F55 Hotel_bot_Cafe Daylt Sensor 1,      !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F55 Hotel_bot_Cafe Daylt Sensor 1,      !- Daylighting Reference Point Name 1
  0.41,                                   !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F55 Hotel_bot_Cafe Daylt Sensor 2,      !- Daylighting Reference Point Name 2
  0.321,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F55 Hotel_bot_Cafe Daylt Sensor 1,      !- Name
  F55 Hotel_bot_Cafe ZN,                  !- Zone or Space Name
  43.0346,                                !- X-Coordinate of Reference Point {m}
  1.878096,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F55 Hotel_bot_Cafe Daylt Sensor 2,      !- Name
  F55 Hotel_bot_Cafe ZN,                  !- Zone or Space Name
  43.0346,                                !- X-Coordinate of Reference Point {m}
  3.784648,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F55 Hotel_bot_Cafe ZN Thermostat,       !- Name
  F55 Hotel_bot_Cafe ZN,                  !- Zone or ZoneList Name
  F55 Hotel_bot_Cafe ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel Cafe Thermostat 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F55 Hotel_bot_Cafe ZN Thermostat Schedule, !- Name
  F55 Hotel_bot_Cafe ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F55 Hotel_bot_Cafe ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Cafe Thermostat 1,           !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F55 Hotel_bot_Cafe ZN,                  !- Zone Name
  F55 Hotel_bot_Cafe ZN Equipment List,   !- Zone Conditioning Equipment List Name
  F55 Hotel_bot_Cafe ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F55 Hotel_bot_Cafe ZN Zone Air Node,    !- Zone Air Node Name
  F55 Hotel_bot_Cafe ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F55 Hotel_bot_Cafe ZN Inlet Node List,  !- Name
  F55 Hotel_bot_Cafe ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F55 Hotel_bot_Cafe ZN Return Node List, !- Name
  F55 Hotel_bot_Cafe ZN Return Air Node;  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F55 Hotel_bot_Cafe ZN VAV Terminal, !- Name
  F55 Hotel_bot_Cafe ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F55 Hotel_bot_Cafe ZN VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F55 Hotel_bot_Cafe ZN VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F55 Hotel_bot_Cafe ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F55 Hotel_bot_Cafe ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.632,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F55 Hotel_bot_Cafe ZN Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F55 Hotel_bot_Cafe ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F55 Hotel_bot_Cafe ZN Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F55 Hotel_bot_Cafe ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F55 Hotel_bot_Cafe ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F55 Hotel_bot_Cafe ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F55 Hotel_bot_Cafe ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F55 Hotel_bot_Cafe ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F55 Hotel_bot_Cafe ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F55 Hotel_bot_Cafe ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Cafe Ventilation,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F55 Hotel_bot_Cafe ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F55 Hotel_bot_Cafe ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F55 Hotel_bot_Elec ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  233.35488,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F55 Hotel_bot_Elec,                     !- Name
  F55 Hotel_bot_Elec ZN,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Hotel_bot_Elec_Ceiling_1_0_10538,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Elec ZN,                  !- Zone Name
  F55 Hotel_bot_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_7_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Elec_Floor_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Elec ZN,                  !- Zone Name
  F55 Hotel_bot_Elec,                     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Elec_Partition_2_0_10588,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Elec ZN,                  !- Zone Name
  F55 Hotel_bot_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_14_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Elec_Partition_3_0_10605,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Elec ZN,                  !- Zone Name
  F55 Hotel_bot_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Storage_Partition_6_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Elec_Partition_4_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Elec ZN,                  !- Zone Name
  F55 Hotel_bot_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Mech_Partition_2_0_10607,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Elec_Partition_5_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Elec ZN,                  !- Zone Name
  F55 Hotel_bot_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorShaft_1_Partition_3_0_10608, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F55 Hotel_bot_Elec Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  F55 Hotel_bot_Elec ZN,                  !- Zone or ZoneList Name
  F55 Hotel_bot_Elec,                     !- Space or SpaceList Name
  109.2552552;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F55 Hotel_bot_Elec ZN Thermostat,       !- Name
  F55 Hotel_bot_Elec ZN,                  !- Zone or ZoneList Name
  F55 Hotel_bot_Elec ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 23,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F55 Hotel_bot_Elec ZN Thermostat Schedule, !- Name
  F55 Hotel_bot_Elec ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F55 Hotel_bot_Elec ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 23,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F55 Hotel_bot_Elec ZN,                  !- Zone Name
  F55 Hotel_bot_Elec ZN Equipment List,   !- Zone Conditioning Equipment List Name
  F55 Hotel_bot_Elec ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F55 Hotel_bot_Elec ZN Zone Air Node,    !- Zone Air Node Name
  F55 Hotel_bot_Elec ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F55 Hotel_bot_Elec ZN Inlet Node List,  !- Name
  F55 Hotel_bot_Elec ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F55 Hotel_bot_Elec ZN Return Node List, !- Name
  F55 Hotel_bot_Elec ZN Return Air Node;  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F55 Hotel_bot_Elec ZN VAV Terminal, !- Name
  F55 Hotel_bot_Elec ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F55 Hotel_bot_Elec ZN VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F55 Hotel_bot_Elec ZN VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F55 Hotel_bot_Elec ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F55 Hotel_bot_Elec ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.527,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F55 Hotel_bot_Elec ZN Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F55 Hotel_bot_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F55 Hotel_bot_Elec ZN Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F55 Hotel_bot_Elec ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F55 Hotel_bot_Elec ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F55 Hotel_bot_Elec ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F55 Hotel_bot_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F55 Hotel_bot_Elec ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F55 Hotel_bot_Elec ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F55 Hotel_bot_Elec ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F55 Hotel_bot_Elec ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F55 Hotel_bot_Elec ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F55 Hotel_bot_ElevatorLobby ZN,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  233.35488,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F55 Hotel_bot_ElevatorLobby,            !- Name
  F55 Hotel_bot_ElevatorLobby ZN,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Lobby;                         !- Space Type

BuildingSurface:Detailed,
  Hotel_bot_ElevatorLobby_Ceiling_1_0_10525, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_ElevatorLobby ZN,         !- Zone Name
  F55 Hotel_bot_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_1_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorLobby_Floor_0_0_0,    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_ElevatorLobby ZN,         !- Zone Name
  F55 Hotel_bot_ElevatorLobby,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorLobby_Partition_2_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_ElevatorLobby ZN,         !- Zone Name
  F55 Hotel_bot_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_16_0_10572,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorLobby_Partition_3_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_ElevatorLobby ZN,         !- Zone Name
  F55 Hotel_bot_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorShaft_1_Partition_6_0_10573, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorLobby_Partition_4_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_ElevatorLobby ZN,         !- Zone Name
  F55 Hotel_bot_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_20_0_10574,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorLobby_Partition_5_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_ElevatorLobby ZN,         !- Zone Name
  F55 Hotel_bot_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorShaft_2_Partition_3_0_10575, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F55 Hotel_bot_ElevatorLobby Mass,       !- Name
  InteriorFurnishings,                    !- Construction Name
  F55 Hotel_bot_ElevatorLobby ZN,         !- Zone or ZoneList Name
  F55 Hotel_bot_ElevatorLobby,            !- Space or SpaceList Name
  111.483648;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F55 Hotel_bot_ElevatorLobby ZN Thermostat, !- Name
  F55 Hotel_bot_ElevatorLobby ZN,         !- Zone or ZoneList Name
  F55 Hotel_bot_ElevatorLobby ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elevator Lobby Thermostat 12,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F55 Hotel_bot_ElevatorLobby ZN Thermostat Schedule, !- Name
  F55 Hotel_bot_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F55 Hotel_bot_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elevator Lobby Thermostat 12,           !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F55 Hotel_bot_ElevatorLobby ZN,         !- Zone Name
  F55 Hotel_bot_ElevatorLobby ZN Equipment List, !- Zone Conditioning Equipment List Name
  F55 Hotel_bot_ElevatorLobby ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F55 Hotel_bot_ElevatorLobby ZN Zone Air Node, !- Zone Air Node Name
  F55 Hotel_bot_ElevatorLobby ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F55 Hotel_bot_ElevatorLobby ZN Inlet Node List, !- Name
  F55 Hotel_bot_ElevatorLobby ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F55 Hotel_bot_ElevatorLobby ZN Return Node List, !- Name
  F55 Hotel_bot_ElevatorLobby ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F55 Hotel_bot_ElevatorLobby ZN VAV Terminal, !- Name
  F55 Hotel_bot_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F55 Hotel_bot_ElevatorLobby ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F55 Hotel_bot_ElevatorLobby ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F55 Hotel_bot_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F55 Hotel_bot_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.329,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F55 Hotel_bot_ElevatorLobby ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F55 Hotel_bot_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F55 Hotel_bot_ElevatorLobby ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F55 Hotel_bot_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F55 Hotel_bot_ElevatorLobby ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F55 Hotel_bot_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F55 Hotel_bot_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F55 Hotel_bot_ElevatorLobby ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F55 Hotel_bot_ElevatorLobby ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F55 Hotel_bot_ElevatorLobby ZN,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F55 Hotel_bot_ElevatorLobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F55 Hotel_bot_ElevatorLobby ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F55 Hotel_bot_ElevatorShaft_1 ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  233.35488,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F55 Hotel_bot_ElevatorShaft_1,          !- Name
  F55 Hotel_bot_ElevatorShaft_1 ZN,       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Hotel_bot_ElevatorShaft_1_Ceiling_1_0_10539, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_ElevatorShaft_1 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_8_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorShaft_1_Floor_0_0_0,  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_ElevatorShaft_1 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_1,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorShaft_1_Partition_2_0_10589, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_ElevatorShaft_1 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_15_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorShaft_1_Partition_3_0_10608, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_ElevatorShaft_1 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Elec_Partition_5_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorShaft_1_Partition_4_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_ElevatorShaft_1 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Mech_Partition_5_0_10610,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorShaft_1_Partition_5_0_10593, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_ElevatorShaft_1 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_21_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorShaft_1_Partition_6_0_10573, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_ElevatorShaft_1 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorLobby_Partition_3_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F55 Hotel_bot_ElevatorShaft_1 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F55 Hotel_bot_ElevatorShaft_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F55 Hotel_bot_ElevatorShaft_1 ZN Zone Air Node, !- Zone Air Node Name
  F55 Hotel_bot_ElevatorShaft_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F55 Hotel_bot_ElevatorShaft_1 ZN Inlet Node List, !- Name
  F55 Hotel_bot_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F55 Hotel_bot_ElevatorShaft_1 ZN Return Node List, !- Name
  F55 Hotel_bot_ElevatorShaft_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F55 Hotel_bot_ElevatorShaft_1 ZN VAV Terminal, !- Name
  F55 Hotel_bot_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F55 Hotel_bot_ElevatorShaft_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F55 Hotel_bot_ElevatorShaft_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F55 Hotel_bot_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F55 Hotel_bot_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F55 Hotel_bot_ElevatorShaft_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F55 Hotel_bot_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F55 Hotel_bot_ElevatorShaft_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F55 Hotel_bot_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F55 Hotel_bot_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F55 Hotel_bot_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F55 Hotel_bot_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F55 Hotel_bot_ElevatorShaft_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F55 Hotel_bot_ElevatorShaft_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F55 Hotel_bot_ElevatorShaft_1 ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F55 Hotel_bot_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F55 Hotel_bot_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F55 Hotel_bot_ElevatorShaft_2 ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  233.35488,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F55 Hotel_bot_ElevatorShaft_2,          !- Name
  F55 Hotel_bot_ElevatorShaft_2 ZN,       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Hotel_bot_ElevatorShaft_2_Ceiling_1_0_10540, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_ElevatorShaft_2 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_9_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorShaft_2_Floor_0_0_0,  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_ElevatorShaft_2 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_2,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorShaft_2_Partition_2_0_10590, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_ElevatorShaft_2 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_17_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorShaft_2_Partition_3_0_10575, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_ElevatorShaft_2 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorLobby_Partition_5_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorShaft_2_Partition_4_0_10592, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_ElevatorShaft_2 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_19_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_ElevatorShaft_2_Partition_5_0_10591, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_ElevatorShaft_2 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_18_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F55 Hotel_bot_ElevatorShaft_2 ZN,       !- Zone Name
  F55 Hotel_bot_ElevatorShaft_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F55 Hotel_bot_ElevatorShaft_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F55 Hotel_bot_ElevatorShaft_2 ZN Zone Air Node, !- Zone Air Node Name
  F55 Hotel_bot_ElevatorShaft_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F55 Hotel_bot_ElevatorShaft_2 ZN Inlet Node List, !- Name
  F55 Hotel_bot_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F55 Hotel_bot_ElevatorShaft_2 ZN Return Node List, !- Name
  F55 Hotel_bot_ElevatorShaft_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F55 Hotel_bot_ElevatorShaft_2 ZN VAV Terminal, !- Name
  F55 Hotel_bot_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F55 Hotel_bot_ElevatorShaft_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F55 Hotel_bot_ElevatorShaft_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F55 Hotel_bot_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F55 Hotel_bot_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F55 Hotel_bot_ElevatorShaft_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F55 Hotel_bot_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F55 Hotel_bot_ElevatorShaft_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F55 Hotel_bot_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F55 Hotel_bot_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F55 Hotel_bot_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F55 Hotel_bot_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F55 Hotel_bot_ElevatorShaft_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F55 Hotel_bot_ElevatorShaft_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F55 Hotel_bot_ElevatorShaft_2 ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F55 Hotel_bot_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F55 Hotel_bot_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F55 Hotel_bot_Laundry ZN,               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  233.35488,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F55 Hotel_bot_Laundry,                  !- Name
  F55 Hotel_bot_Laundry ZN,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Laundry;                     !- Space Type

SpaceList,
  LargeHotel Laundry,                     !- Name
  F55 Hotel_bot_Laundry;                  !- Space Name 1

Lights,
  LargeHotel Laundry Lights,              !- Name
  LargeHotel Laundry,                     !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.70487252085615,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel Laundry People,              !- Name
  LargeHotel Laundry,                     !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_OCC_SCH,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  LargeHotel Laundry Elec Equip,          !- Name
  LargeHotel Laundry,                     !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_EQUIP_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

GasEquipment,
  LargeHotel Laundry Gas Equip,           !- Name
  LargeHotel Laundry,                     !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_EQUIP_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Hotel_bot_Laundry_Ceiling_1_0_10536,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Laundry ZN,               !- Zone Name
  F55 Hotel_bot_Laundry,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_5_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 30.0076, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 33.3604, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 33.3604, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 30.0076, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Laundry_Floor_0_0_0,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Laundry ZN,               !- Zone Name
  F55 Hotel_bot_Laundry,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 33.3604, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 30.0076, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 30.0076, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 33.3604, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Laundry_Partition_2_0_10598,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Laundry ZN,               !- Zone Name
  F55 Hotel_bot_Laundry,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_26_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 30.0076, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 30.0076, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 33.3604, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 33.3604, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Laundry_Partition_3_0_10597,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Laundry ZN,               !- Zone Name
  F55 Hotel_bot_Laundry,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_25_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 33.3604, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 33.3604, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 33.3604, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 33.3604, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Laundry_Partition_4_0_10596,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Laundry ZN,               !- Zone Name
  F55 Hotel_bot_Laundry,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_24_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 33.3604, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 33.3604, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 30.0076, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 30.0076, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Laundry_Partition_5_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Laundry ZN,               !- Zone Name
  F55 Hotel_bot_Laundry,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Storage_Partition_3_0_10602,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 30.0076, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 30.0076, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 30.0076, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 30.0076, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F55 Hotel_bot_Laundry Mass,             !- Name
  InteriorFurnishings,                    !- Construction Name
  F55 Hotel_bot_Laundry ZN,               !- Zone or ZoneList Name
  F55 Hotel_bot_Laundry,                  !- Space or SpaceList Name
  153.290016;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F55 Hotel_bot_Laundry ZN Thermostat,    !- Name
  F55 Hotel_bot_Laundry ZN,               !- Zone or ZoneList Name
  F55 Hotel_bot_Laundry ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel Laundry Thermostat 1,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F55 Hotel_bot_Laundry ZN Thermostat Schedule, !- Name
  F55 Hotel_bot_Laundry ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F55 Hotel_bot_Laundry ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Laundry Thermostat 1,        !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F55 Hotel_bot_Laundry ZN,               !- Zone Name
  F55 Hotel_bot_Laundry ZN Equipment List, !- Zone Conditioning Equipment List Name
  F55 Hotel_bot_Laundry ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F55 Hotel_bot_Laundry ZN Zone Air Node, !- Zone Air Node Name
  F55 Hotel_bot_Laundry ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F55 Hotel_bot_Laundry ZN Inlet Node List, !- Name
  F55 Hotel_bot_Laundry ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F55 Hotel_bot_Laundry ZN Return Node List, !- Name
  F55 Hotel_bot_Laundry ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F55 Hotel_bot_Laundry ZN VAV Terminal, !- Name
  F55 Hotel_bot_Laundry ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F55 Hotel_bot_Laundry ZN VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F55 Hotel_bot_Laundry ZN VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F55 Hotel_bot_Laundry ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F55 Hotel_bot_Laundry ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.022,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F55 Hotel_bot_Laundry ZN Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F55 Hotel_bot_Laundry ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F55 Hotel_bot_Laundry ZN Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F55 Hotel_bot_Laundry ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F55 Hotel_bot_Laundry ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F55 Hotel_bot_Laundry ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F55 Hotel_bot_Laundry ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F55 Hotel_bot_Laundry ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F55 Hotel_bot_Laundry ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F55 Hotel_bot_Laundry ZN,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Laundry Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F55 Hotel_bot_Laundry ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F55 Hotel_bot_Laundry ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F55 Hotel_bot_Lobby ZN,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  233.35488,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F55 Hotel_bot_Lobby,                    !- Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Lobby;                       !- Space Type

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Ceiling_1_0_10526,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_2_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 23.1648, 3.2004,               !- X,Y,Z Vertex 2 {m}
  5.7912, 23.1648, 3.2004,                !- X,Y,Z Vertex 3 {m}
  5.7912, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Ceiling_1_0_10527,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_2_1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 23.1648, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 23.6069, 3.2004,               !- X,Y,Z Vertex 2 {m}
  0, 23.6069, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 23.1648, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Ceiling_1_0_10528,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_2_2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 9.144, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  26.7614, 13.8532, 3.2004,               !- X,Y,Z Vertex 3 {m}
  26.7614, 9.144, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Ceiling_1_0_10529,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_2_3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.7614, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  26.7614, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  5.7912, 13.8532, 3.2004,                !- X,Y,Z Vertex 3 {m}
  5.7912, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Ceiling_1_0_10530,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_2_4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 9.144, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  46.5734, 23.6069, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 23.6069, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 9.144, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Ceiling_1_0_10531,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_2_5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 23.6069, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 33.3604, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 33.3604, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 23.6069, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Ceiling_1_0_10532,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_2_6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.3604, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 33.3604, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Ceiling_1_0_10533,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_2_7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 23.6069, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 23.6069, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Floor_0_0_0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 23.1648, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  5.7912, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  5.7912, 23.1648, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Floor_0_0_1,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 23.6069, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 23.1648, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 23.1648, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 23.6069, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Floor_0_0_2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  26.7614, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  26.7614, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Floor_0_0_3,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.7614, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  26.7614, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.7912, 13.8532, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Floor_0_0_4,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 23.6069, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  34.7167, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  34.7167, 23.6069, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Floor_0_0_5,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.3604, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 23.6069, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 23.6069, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 33.3604, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Floor_0_0_6,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 33.3604, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 33.3604, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Floor_0_0_7,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 23.6069, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 23.6069, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_10_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Cafe_Partition_3_0_10586,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.7614, 9.144, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  26.7614, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  46.5734, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  46.5734, 9.144, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_13_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Storage_Partition_2_0_10587,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 30.0076, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 30.0076, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_14_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Elec_Partition_2_0_10588,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_15_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorShaft_1_Partition_2_0_10589, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_16_0_10572,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorLobby_Partition_2_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_17_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorShaft_2_Partition_2_0_10590, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_18_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorShaft_2_Partition_5_0_10591, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_19_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorShaft_2_Partition_4_0_10592, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_20_0_10574,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorLobby_Partition_4_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_21_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorShaft_1_Partition_5_0_10593, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_22_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Mech_Partition_4_0_10594,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_23_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Storage_Partition_4_0_10595,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 30.0076, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 30.0076, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_24_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Laundry_Partition_4_0_10596,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 30.0076, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 30.0076, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 33.3604, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 33.3604, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_25_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Laundry_Partition_3_0_10597,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 33.3604, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 33.3604, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 33.3604, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 33.3604, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_26_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Laundry_Partition_2_0_10598,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 33.3604, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 33.3604, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 30.0076, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 30.0076, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_5_0_10569,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Retail_2_Partition_3_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.1648, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 23.1648, 0,                          !- X,Y,Z Vertex 2 {m}
  5.7912, 23.1648, 0,                     !- X,Y,Z Vertex 3 {m}
  5.7912, 23.1648, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_6_0_10568,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Retail_2_Partition_2_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 23.1648, 3.2004,                !- X,Y,Z Vertex 1 {m}
  5.7912, 23.1648, 0,                     !- X,Y,Z Vertex 2 {m}
  5.7912, 11.5824, 0,                     !- X,Y,Z Vertex 3 {m}
  5.7912, 11.5824, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_7_0_0,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Retail_1_Partition_2_0_10584, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 11.5824, 3.2004,                !- X,Y,Z Vertex 1 {m}
  5.7912, 11.5824, 0,                     !- X,Y,Z Vertex 2 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.7912, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Partition_9_0_0,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Cafe_Partition_4_0_10585,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.7614, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  26.7614, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  26.7614, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  26.7614, 9.144, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Wall_2_0_0,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 9.144, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  46.5734, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_2_0_0_0_0_5_Win,   !- Name
  Window,                                 !- Surface Type
  Hotel_bot_Lobby_Wall_2_0_0_0_0_5_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_bot_Lobby_Wall_2_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 34.5378, 2.8443,               !- X,Y,Z Vertex 1 {m}
  46.5734, 34.5378, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 39.5891, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 39.5891, 2.8443;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_2_0_0_1_0_4_Win,   !- Name
  Window,                                 !- Surface Type
  Hotel_bot_Lobby_Wall_2_0_0_1_0_4_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_bot_Lobby_Wall_2_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 29.4824, 2.8443,               !- X,Y,Z Vertex 1 {m}
  46.5734, 29.4824, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 34.5338, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 34.5338, 2.8443;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_2_0_0_2_0_3_Win,   !- Name
  Window,                                 !- Surface Type
  Hotel_bot_Lobby_Wall_2_0_0_2_0_3_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_bot_Lobby_Wall_2_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 24.4271, 2.8443,               !- X,Y,Z Vertex 1 {m}
  46.5734, 24.4271, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 29.4784, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 29.4784, 2.8443;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_2_0_0_3_0_2_Win,   !- Name
  Window,                                 !- Surface Type
  Hotel_bot_Lobby_Wall_2_0_0_3_0_2_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_bot_Lobby_Wall_2_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 19.3717, 2.8443,               !- X,Y,Z Vertex 1 {m}
  46.5734, 19.3717, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 24.4231, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 24.4231, 2.8443;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_2_0_0_4_0_1_Win,   !- Name
  Window,                                 !- Surface Type
  Hotel_bot_Lobby_Wall_2_0_0_4_0_1_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_bot_Lobby_Wall_2_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 14.3164, 2.8443,               !- X,Y,Z Vertex 1 {m}
  46.5734, 14.3164, 0.4019,               !- X,Y,Z Vertex 2 {m}
  46.5734, 19.3677, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 19.3677, 2.8443;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_2_0_0_5_0_0_Win,   !- Name
  Window,                                 !- Surface Type
  Hotel_bot_Lobby_Wall_2_0_0_5_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_bot_Lobby_Wall_2_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 9.261, 2.8443,                 !- X,Y,Z Vertex 1 {m}
  46.5734, 9.261, 0.4019,                 !- X,Y,Z Vertex 2 {m}
  46.5734, 14.3124, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 14.3124, 2.8443;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Wall_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_3_0_0_0_0_8_Win,   !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Lobby_Wall_3_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.4118, 39.8983, 2.8435,                !- X,Y,Z Vertex 1 {m}
  5.4118, 39.8983, 0.4019,                !- X,Y,Z Vertex 2 {m}
  0.3092, 39.8983, 0.4019,                !- X,Y,Z Vertex 3 {m}
  0.3092, 39.8983, 2.8435;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_3_0_0_1_0_7_Win,   !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Lobby_Wall_3_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.5183, 39.8983, 2.8435,               !- X,Y,Z Vertex 1 {m}
  10.5183, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  5.4158, 39.8983, 0.4019,                !- X,Y,Z Vertex 3 {m}
  5.4158, 39.8983, 2.8435;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_3_0_0_2_0_6_Win,   !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Lobby_Wall_3_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.6249, 39.8983, 2.8435,               !- X,Y,Z Vertex 1 {m}
  15.6249, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  10.5223, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  10.5223, 39.8983, 2.8435;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_3_0_0_3_0_5_Win,   !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Lobby_Wall_3_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.7314, 39.8983, 2.8435,               !- X,Y,Z Vertex 1 {m}
  20.7314, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  15.6289, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  15.6289, 39.8983, 2.8435;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_3_0_0_4_0_4_Win,   !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Lobby_Wall_3_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.838, 39.8983, 2.8435,                !- X,Y,Z Vertex 1 {m}
  25.838, 39.8983, 0.4019,                !- X,Y,Z Vertex 2 {m}
  20.7354, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  20.7354, 39.8983, 2.8435;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_3_0_0_5_0_3_Win,   !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Lobby_Wall_3_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.9446, 39.8983, 2.8435,               !- X,Y,Z Vertex 1 {m}
  30.9446, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  25.842, 39.8983, 0.4019,                !- X,Y,Z Vertex 3 {m}
  25.842, 39.8983, 2.8435;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_3_0_0_6_0_2_Win,   !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Lobby_Wall_3_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.0511, 39.8983, 2.8435,               !- X,Y,Z Vertex 1 {m}
  36.0511, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  30.9486, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  30.9486, 39.8983, 2.8435;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_3_0_0_7_0_1_Win,   !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Lobby_Wall_3_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.1577, 39.8983, 2.8435,               !- X,Y,Z Vertex 1 {m}
  41.1577, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  36.0551, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  36.0551, 39.8983, 2.8435;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_3_0_0_8_0_0_Win,   !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Lobby_Wall_3_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.2642, 39.8983, 2.8435,               !- X,Y,Z Vertex 1 {m}
  46.2642, 39.8983, 0.4019,               !- X,Y,Z Vertex 2 {m}
  41.1617, 39.8983, 0.4019,               !- X,Y,Z Vertex 3 {m}
  41.1617, 39.8983, 2.8435;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Wall_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 23.1648, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 23.1648, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_4_0_0_0_0_2_Win,   !- Name
  Window,                                 !- Surface Type
  Hotel_bot_Lobby_Wall_4_0_0_0_0_2_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_bot_Lobby_Wall_4_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.7149, 2.8464,                     !- X,Y,Z Vertex 1 {m}
  0, 28.7149, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 23.2818, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 23.2818, 2.8464;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_4_0_0_1_0_1_Win,   !- Name
  Window,                                 !- Surface Type
  Hotel_bot_Lobby_Wall_4_0_0_1_0_1_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_bot_Lobby_Wall_4_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 34.152, 2.8464,                      !- X,Y,Z Vertex 1 {m}
  0, 34.152, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  0, 28.7189, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 28.7189, 2.8464;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_4_0_0_2_0_0_Win,   !- Name
  Window,                                 !- Surface Type
  Hotel_bot_Lobby_Wall_4_0_0_2_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_bot_Lobby_Wall_4_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.5891, 2.8464,                     !- X,Y,Z Vertex 1 {m}
  0, 39.5891, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 34.156, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 34.156, 2.8464;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Lobby_Wall_8_0_0,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  26.7614, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  26.7614, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_8_0_0_0_0_3_Win,   !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Lobby_Wall_8_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.4634, 0, 2.8454,                     !- X,Y,Z Vertex 1 {m}
  21.4634, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  26.6444, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  26.6444, 0, 2.8454;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_8_0_0_1_0_2_Win,   !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Lobby_Wall_8_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.2783, 0, 2.8454,                     !- X,Y,Z Vertex 1 {m}
  16.2783, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  21.4594, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  21.4594, 0, 2.8454;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_8_0_0_2_0_1_Win,   !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Lobby_Wall_8_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.0933, 0, 2.8454,                     !- X,Y,Z Vertex 1 {m}
  11.0933, 0, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  16.2743, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  16.2743, 0, 2.8454;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Lobby_Wall_8_0_0_3_0_0_Win,   !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Lobby_Wall_8_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.9082, 0, 2.8454,                      !- X,Y,Z Vertex 1 {m}
  5.9082, 0, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  11.0893, 0, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  11.0893, 0, 2.8454;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F55 Hotel_bot_Lobby Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone or ZoneList Name
  F55 Hotel_bot_Lobby,                    !- Space or SpaceList Name
  2193.90395092;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F55 Hotel_bot_Lobby HVAC Off Infiltration, !- Name
  F55 Hotel_bot_Lobby ZN,                    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F55 Hotel_bot_Lobby HVAC On Infiltration, !- Name
  F55 Hotel_bot_Lobby ZN,                    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F55 Hotel_bot_Lobby ZN DaylightingControls, !- Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F55 Hotel_bot_Lobby Daylt Sensor 1,     !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F55 Hotel_bot_Lobby Daylt Sensor 1,     !- Daylighting Reference Point Name 1
  0.284,                                  !- Fraction of Lights Controlled by Reference Point 1
  269,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F55 Hotel_bot_Lobby Daylt Sensor 2,     !- Daylighting Reference Point Name 2
  0.254,                                  !- Fraction of Lights Controlled by Reference Point 2
  269;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F55 Hotel_bot_Lobby Daylt Sensor 1,     !- Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone or Space Name
  24.0539,                                !- X-Coordinate of Reference Point {m}
  1.877964,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F55 Hotel_bot_Lobby Daylt Sensor 2,     !- Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone or Space Name
  24.0539,                                !- X-Coordinate of Reference Point {m}
  3.784382,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F55 Hotel_bot_Lobby ZN Thermostat,      !- Name
  F55 Hotel_bot_Lobby ZN,                 !- Zone or ZoneList Name
  F55 Hotel_bot_Lobby ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel Lobby Thermostat 2,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F55 Hotel_bot_Lobby ZN Thermostat Schedule, !- Name
  F55 Hotel_bot_Lobby ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F55 Hotel_bot_Lobby ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Lobby Thermostat 2,          !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F55 Hotel_bot_Lobby ZN,                 !- Zone Name
  F55 Hotel_bot_Lobby ZN Equipment List,  !- Zone Conditioning Equipment List Name
  F55 Hotel_bot_Lobby ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F55 Hotel_bot_Lobby ZN Zone Air Node,   !- Zone Air Node Name
  F55 Hotel_bot_Lobby ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F55 Hotel_bot_Lobby ZN Inlet Node List, !- Name
  F55 Hotel_bot_Lobby ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F55 Hotel_bot_Lobby ZN Return Node List, !- Name
  F55 Hotel_bot_Lobby ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F55 Hotel_bot_Lobby ZN VAV Terminal, !- Name
  F55 Hotel_bot_Lobby ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F55 Hotel_bot_Lobby ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F55 Hotel_bot_Lobby ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F55 Hotel_bot_Lobby ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F55 Hotel_bot_Lobby ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.439,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F55 Hotel_bot_Lobby ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F55 Hotel_bot_Lobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F55 Hotel_bot_Lobby ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F55 Hotel_bot_Lobby ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F55 Hotel_bot_Lobby ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F55 Hotel_bot_Lobby ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F55 Hotel_bot_Lobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F55 Hotel_bot_Lobby ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F55 Hotel_bot_Lobby ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F55 Hotel_bot_Lobby ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Lobby Ventilation,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F55 Hotel_bot_Lobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F55 Hotel_bot_Lobby ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F55 Hotel_bot_Mech ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  233.35488,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F55 Hotel_bot_Mech,                     !- Name
  F55 Hotel_bot_Mech ZN,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Hotel_bot_Mech_Ceiling_1_0_10541,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Mech ZN,                  !- Zone Name
  F55 Hotel_bot_Mech,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_10_0,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Mech_Floor_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Mech ZN,                  !- Zone Name
  F55 Hotel_bot_Mech,                     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Mech_Partition_2_0_10607,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Mech ZN,                  !- Zone Name
  F55 Hotel_bot_Mech,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Elec_Partition_4_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Mech_Partition_3_0_10604,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Mech ZN,                  !- Zone Name
  F55 Hotel_bot_Mech,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Storage_Partition_5_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Mech_Partition_4_0_10594,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Mech ZN,                  !- Zone Name
  F55 Hotel_bot_Mech,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_22_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Mech_Partition_5_0_10610,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Mech ZN,                  !- Zone Name
  F55 Hotel_bot_Mech,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorShaft_1_Partition_4_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F55 Hotel_bot_Mech Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  F55 Hotel_bot_Mech ZN,                  !- Zone or ZoneList Name
  F55 Hotel_bot_Mech,                     !- Space or SpaceList Name
  124.8631488;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F55 Hotel_bot_Mech ZN Thermostat,       !- Name
  F55 Hotel_bot_Mech ZN,                  !- Zone or ZoneList Name
  F55 Hotel_bot_Mech ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 24,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F55 Hotel_bot_Mech ZN Thermostat Schedule, !- Name
  F55 Hotel_bot_Mech ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F55 Hotel_bot_Mech ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 24,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F55 Hotel_bot_Mech ZN,                  !- Zone Name
  F55 Hotel_bot_Mech ZN Equipment List,   !- Zone Conditioning Equipment List Name
  F55 Hotel_bot_Mech ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F55 Hotel_bot_Mech ZN Zone Air Node,    !- Zone Air Node Name
  F55 Hotel_bot_Mech ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F55 Hotel_bot_Mech ZN Inlet Node List,  !- Name
  F55 Hotel_bot_Mech ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F55 Hotel_bot_Mech ZN Return Node List, !- Name
  F55 Hotel_bot_Mech ZN Return Air Node;  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F55 Hotel_bot_Mech ZN VAV Terminal, !- Name
  F55 Hotel_bot_Mech ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F55 Hotel_bot_Mech ZN VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F55 Hotel_bot_Mech ZN VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F55 Hotel_bot_Mech ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F55 Hotel_bot_Mech ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.534,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F55 Hotel_bot_Mech ZN Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F55 Hotel_bot_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F55 Hotel_bot_Mech ZN Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F55 Hotel_bot_Mech ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F55 Hotel_bot_Mech ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F55 Hotel_bot_Mech ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F55 Hotel_bot_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F55 Hotel_bot_Mech ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F55 Hotel_bot_Mech ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F55 Hotel_bot_Mech ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F55 Hotel_bot_Mech ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F55 Hotel_bot_Mech ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F55 Hotel_bot_Plenum ZN,                !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  236.55528,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  F55 Hotel_bot_Plenum,                   !- Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_0_0,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9171, 31.5316, 1.0058,               !- X,Y,Z Vertex 1 {m}
  37.9171, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  4.9987, 39.8983, 1.0058,                !- X,Y,Z Vertex 3 {m}
  4.9987, 31.5316, 1.0058;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_0_1,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 17.5108, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 28.4836, 1.0058,               !- X,Y,Z Vertex 2 {m}
  37.7647, 28.4836, 1.0058,               !- X,Y,Z Vertex 3 {m}
  37.7647, 17.5108, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_0_2,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 13.8532, 1.0058,                !- X,Y,Z Vertex 1 {m}
  8.8087, 24.826, 1.0058,                 !- X,Y,Z Vertex 2 {m}
  0, 24.826, 1.0058,                      !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_0_3,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  41.5747, 10.8052, 1.0058,               !- X,Y,Z Vertex 2 {m}
  8.6563, 10.8052, 1.0058,                !- X,Y,Z Vertex 3 {m}
  8.6563, 0, 1.0058;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_10_0,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 1.0058,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_11_0,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 1.0058,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_12_0,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 1.0058,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 1.0058;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_13_0,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 1.0058,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 1.0058,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_14_0,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_15_0,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 31.5316, 1.0058,                !- X,Y,Z Vertex 1 {m}
  4.9987, 39.8983, 1.0058,                !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 31.5316, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_1_0,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 0, 1.0058,                      !- X,Y,Z Vertex 1 {m}
  4.9987, 10.8052, 1.0058,                !- X,Y,Z Vertex 2 {m}
  0, 10.8052, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0058;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_2_0,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6563, 0, 1.0058,                      !- X,Y,Z Vertex 1 {m}
  8.6563, 10.8052, 1.0058,                !- X,Y,Z Vertex 2 {m}
  4.9987, 10.8052, 1.0058,                !- X,Y,Z Vertex 3 {m}
  4.9987, 0, 1.0058;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_3_0,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 10.8052, 1.0058,               !- X,Y,Z Vertex 2 {m}
  41.5747, 10.8052, 1.0058,               !- X,Y,Z Vertex 3 {m}
  41.5747, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_4_0,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 31.5316, 1.0058,               !- X,Y,Z Vertex 1 {m}
  41.5747, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  37.9171, 39.8983, 1.0058,               !- X,Y,Z Vertex 3 {m}
  37.9171, 31.5316, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_5_0,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 31.5316, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  41.5747, 39.8983, 1.0058,               !- X,Y,Z Vertex 3 {m}
  41.5747, 31.5316, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_6_0,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  37.7647, 21.1685, 1.0058,               !- X,Y,Z Vertex 2 {m}
  34.7167, 21.1685, 1.0058,               !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_6_1,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 10.8052, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_6_2,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  11.8567, 21.1685, 1.0058,               !- X,Y,Z Vertex 2 {m}
  8.8087, 21.1685, 1.0058,                !- X,Y,Z Vertex 3 {m}
  8.8087, 13.8532, 1.0058;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_6_3,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 1.0058,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 1.0058,               !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 10.8052, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_6_4,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 21.1685, 1.0058,               !- X,Y,Z Vertex 1 {m}
  37.7647, 28.4836, 1.0058,               !- X,Y,Z Vertex 2 {m}
  34.7167, 28.4836, 1.0058,               !- X,Y,Z Vertex 3 {m}
  34.7167, 21.1685, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_6_5,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 21.1685, 1.0058,               !- X,Y,Z Vertex 1 {m}
  11.8567, 28.4836, 1.0058,               !- X,Y,Z Vertex 2 {m}
  8.8087, 28.4836, 1.0058,                !- X,Y,Z Vertex 3 {m}
  8.8087, 21.1685, 1.0058;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_6_6,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 28.4836, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 31.5316, 1.0058,               !- X,Y,Z Vertex 2 {m}
  0, 31.5316, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_7_0,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 17.5108, 1.0058,               !- X,Y,Z Vertex 2 {m}
  37.7647, 17.5108, 1.0058,               !- X,Y,Z Vertex 3 {m}
  37.7647, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_8_0,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 24.826, 1.0058,                 !- X,Y,Z Vertex 1 {m}
  8.8087, 28.4836, 1.0058,                !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 24.826, 1.0058;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Ceiling_1_9_0,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 28.4836, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 28.4836, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_0_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Retail_2_Ceiling_1_0_10524,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 23.1648, 0,                     !- X,Y,Z Vertex 1 {m}
  5.7912, 11.5824, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 11.5824, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 23.1648, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_10_0,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Mech_Ceiling_1_0_10541,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_1_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorLobby_Ceiling_1_0_10525, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_2_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Ceiling_1_0_10526,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 23.1648, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  5.7912, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  5.7912, 23.1648, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_2_1,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Ceiling_1_0_10527,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 23.6069, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 23.1648, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 23.1648, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 23.6069, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_2_2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Ceiling_1_0_10528,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  26.7614, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  26.7614, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_2_3,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Ceiling_1_0_10529,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.7614, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  26.7614, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.7912, 13.8532, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_2_4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Ceiling_1_0_10530,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 23.6069, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  34.7167, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  34.7167, 23.6069, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_2_5,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Ceiling_1_0_10531,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.3604, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 23.6069, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 23.6069, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 33.3604, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_2_6,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Ceiling_1_0_10532,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 33.3604, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 33.3604, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_2_7,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Ceiling_1_0_10533,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 23.6069, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 23.6069, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_3_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Retail_1_Ceiling_1_0_10534,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 11.5824, 0,                     !- X,Y,Z Vertex 1 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11.5824, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_4_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Cafe_Ceiling_1_0_10535,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  26.7614, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  26.7614, 9.144, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_5_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Laundry_Ceiling_1_0_10536,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 33.3604, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 30.0076, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 30.0076, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 33.3604, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_6_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Storage_Ceiling_1_0_10537,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 30.0076, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 30.0076, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_7_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Elec_Ceiling_1_0_10538,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_8_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorShaft_1_Ceiling_1_0_10539, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Floor_0_9_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_ElevatorShaft_2_Ceiling_1_0_10540, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Wall_2_0_0,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Wall_3_0_0,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Wall_4_0_0,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0058;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Plenum_Wall_5_0_0,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone Name
  F55 Hotel_bot_Plenum,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0058,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F55 Hotel_bot_Plenum Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  F55 Hotel_bot_Plenum ZN,                !- Zone or ZoneList Name
  F55 Hotel_bot_Plenum,                   !- Space or SpaceList Name
  3716.39897044;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F55 Hotel_bot_Plenum HVAC Off Infiltration, !- Name
  F55 Hotel_bot_Plenum ZN,                   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F55 Hotel_bot_Plenum HVAC On Infiltration, !- Name
  F55 Hotel_bot_Plenum ZN,                   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Zone,
  F55 Hotel_bot_Retail_1 ZN,              !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  233.35488,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F55 Hotel_bot_Retail_1,                 !- Name
  F55 Hotel_bot_Retail_1 ZN,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Retail;                      !- Space Type

SpaceList,
  LargeHotel Retail,                      !- Name
  F55 Hotel_bot_Retail_2,                 !- Space Name 1
  F55 Hotel_bot_Retail_1;                 !- Space Name 2

Lights,
  LargeHotel Retail Lights,               !- Name
  LargeHotel Retail,                      !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.04168475003617,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel Retail People,               !- Name
  LargeHotel Retail,                      !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_OCC_SCH,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.161458656250646,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  LargeHotel Retail Elec Equip,           !- Name
  LargeHotel Retail,                      !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_EQUIP_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Hotel_bot_Retail_1_Ceiling_1_0_10534,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Retail_1 ZN,              !- Zone Name
  F55 Hotel_bot_Retail_1,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_3_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  5.7912, 11.5824, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 11.5824, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2004;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Retail_1_Floor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Retail_1 ZN,              !- Zone Name
  F55 Hotel_bot_Retail_1,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 11.5824, 0,                     !- X,Y,Z Vertex 1 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11.5824, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Retail_1_Partition_2_0_10584, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Retail_1 ZN,              !- Zone Name
  F55 Hotel_bot_Retail_1,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_7_0_0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.7912, 11.5824, 0,                     !- X,Y,Z Vertex 3 {m}
  5.7912, 11.5824, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Retail_1_Partition_3_0_10570, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Retail_1 ZN,              !- Zone Name
  F55 Hotel_bot_Retail_1,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Retail_2_Partition_5_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 11.5824, 3.2004,                !- X,Y,Z Vertex 1 {m}
  5.7912, 11.5824, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 11.5824, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 11.5824, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Retail_1_Wall_4_0_0,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F55 Hotel_bot_Retail_1 ZN,              !- Zone Name
  F55 Hotel_bot_Retail_1,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.5824, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 11.5824, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2004;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Retail_1_Wall_4_0_0_0_0_1_Win, !- Name
  Window,                                 !- Surface Type
  Hotel_bot_Retail_1_Wall_4_0_0_0_0_1_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_bot_Retail_1_Wall_4_0_0,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.8853, 2.8484,                      !- X,Y,Z Vertex 1 {m}
  0, 5.8853, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  0, 0.3092, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 0.3092, 2.8484;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Retail_1_Wall_4_0_0_1_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Hotel_bot_Retail_1_Wall_4_0_0_1_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_bot_Retail_1_Wall_4_0_0,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.4654, 2.8484,                     !- X,Y,Z Vertex 1 {m}
  0, 11.4654, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 5.8893, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 5.8893, 2.8484;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Retail_1_Wall_5_0_0,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F55 Hotel_bot_Retail_1 ZN,              !- Zone Name
  F55 Hotel_bot_Retail_1,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2004,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.7912, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Retail_1_Wall_5_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_bot_Retail_1_Wall_5_0_0,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.3072, 0, 2.8575,                      !- X,Y,Z Vertex 1 {m}
  0.3072, 0, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  5.6762, 0, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  5.6762, 0, 2.8575;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F55 Hotel_bot_Retail_1 Mass,            !- Name
  InteriorFurnishings,                    !- Construction Name
  F55 Hotel_bot_Retail_1 ZN,              !- Zone or ZoneList Name
  F55 Hotel_bot_Retail_1,                 !- Space or SpaceList Name
  134.15198976;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F55 Hotel_bot_Retail_1 HVAC Off Infiltration, !- Name
  F55 Hotel_bot_Retail_1 ZN,                 !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F55 Hotel_bot_Retail_1 HVAC On Infiltration, !- Name
  F55 Hotel_bot_Retail_1 ZN,                 !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F55 Hotel_bot_Retail_1 ZN DaylightingControls, !- Name
  F55 Hotel_bot_Retail_1 ZN,              !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F55 Hotel_bot_Retail_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F55 Hotel_bot_Retail_1 Daylt Sensor 1,  !- Daylighting Reference Point Name 1
  0.617,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F55 Hotel_bot_Retail_1 Daylt Sensor 2,  !- Daylighting Reference Point Name 2
  0.375,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F55 Hotel_bot_Retail_1 Daylt Sensor 1,  !- Name
  F55 Hotel_bot_Retail_1 ZN,              !- Zone or Space Name
  2.9917,                                 !- X-Coordinate of Reference Point {m}
  1.88595,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F55 Hotel_bot_Retail_1 Daylt Sensor 2,  !- Name
  F55 Hotel_bot_Retail_1 ZN,              !- Zone or Space Name
  2.9917,                                 !- X-Coordinate of Reference Point {m}
  3.800475,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F55 Hotel_bot_Retail_1 ZN Thermostat,   !- Name
  F55 Hotel_bot_Retail_1 ZN,              !- Zone or ZoneList Name
  F55 Hotel_bot_Retail_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel Retail Thermostat 1,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F55 Hotel_bot_Retail_1 ZN Thermostat Schedule, !- Name
  F55 Hotel_bot_Retail_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F55 Hotel_bot_Retail_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Retail Thermostat 1,         !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F55 Hotel_bot_Retail_1 ZN,              !- Zone Name
  F55 Hotel_bot_Retail_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F55 Hotel_bot_Retail_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F55 Hotel_bot_Retail_1 ZN Zone Air Node, !- Zone Air Node Name
  F55 Hotel_bot_Retail_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F55 Hotel_bot_Retail_1 ZN Inlet Node List, !- Name
  F55 Hotel_bot_Retail_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F55 Hotel_bot_Retail_1 ZN Return Node List, !- Name
  F55 Hotel_bot_Retail_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F55 Hotel_bot_Retail_1 ZN VAV Terminal, !- Name
  F55 Hotel_bot_Retail_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F55 Hotel_bot_Retail_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F55 Hotel_bot_Retail_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F55 Hotel_bot_Retail_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F55 Hotel_bot_Retail_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.187,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F55 Hotel_bot_Retail_1 ZN Reheat Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F55 Hotel_bot_Retail_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F55 Hotel_bot_Retail_1 ZN Reheat Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F55 Hotel_bot_Retail_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F55 Hotel_bot_Retail_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F55 Hotel_bot_Retail_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F55 Hotel_bot_Retail_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F55 Hotel_bot_Retail_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F55 Hotel_bot_Retail_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F55 Hotel_bot_Retail_1 ZN,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Retail Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F55 Hotel_bot_Retail_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F55 Hotel_bot_Retail_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F55 Hotel_bot_Retail_2 ZN,              !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  233.35488,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F55 Hotel_bot_Retail_2,                 !- Name
  F55 Hotel_bot_Retail_2 ZN,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Retail;                      !- Space Type

BuildingSurface:Detailed,
  Hotel_bot_Retail_2_Ceiling_1_0_10524,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Retail_2 ZN,              !- Zone Name
  F55 Hotel_bot_Retail_2,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 11.5824, 3.2004,                !- X,Y,Z Vertex 1 {m}
  5.7912, 23.1648, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 23.1648, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 11.5824, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Retail_2_Floor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Retail_2 ZN,              !- Zone Name
  F55 Hotel_bot_Retail_2,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 23.1648, 0,                     !- X,Y,Z Vertex 1 {m}
  5.7912, 11.5824, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 11.5824, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 23.1648, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Retail_2_Partition_2_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Retail_2 ZN,              !- Zone Name
  F55 Hotel_bot_Retail_2,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_6_0_10568,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 11.5824, 3.2004,                !- X,Y,Z Vertex 1 {m}
  5.7912, 11.5824, 0,                     !- X,Y,Z Vertex 2 {m}
  5.7912, 23.1648, 0,                     !- X,Y,Z Vertex 3 {m}
  5.7912, 23.1648, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Retail_2_Partition_3_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Retail_2 ZN,              !- Zone Name
  F55 Hotel_bot_Retail_2,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_5_0_10569,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 23.1648, 3.2004,                !- X,Y,Z Vertex 1 {m}
  5.7912, 23.1648, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 23.1648, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 23.1648, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Retail_2_Partition_5_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Retail_2 ZN,              !- Zone Name
  F55 Hotel_bot_Retail_2,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Retail_1_Partition_3_0_10570, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.5824, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 11.5824, 0,                          !- X,Y,Z Vertex 2 {m}
  5.7912, 11.5824, 0,                     !- X,Y,Z Vertex 3 {m}
  5.7912, 11.5824, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Retail_2_Wall_4_0_0,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F55 Hotel_bot_Retail_2 ZN,              !- Zone Name
  F55 Hotel_bot_Retail_2,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.1648, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 23.1648, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 11.5824, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 11.5824, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Retail_2_Wall_4_0_0_0_0_1_Win, !- Name
  Window,                                 !- Surface Type
  Hotel_bot_Retail_2_Wall_4_0_0_0_0_1_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_bot_Retail_2_Wall_4_0_0,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.3716, 2.8483,                     !- X,Y,Z Vertex 1 {m}
  0, 17.3716, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 11.6994, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 11.6994, 2.8483;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_bot_Retail_2_Wall_4_0_0_1_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Hotel_bot_Retail_2_Wall_4_0_0_1_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_bot_Retail_2_Wall_4_0_0,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.0478, 2.8483,                     !- X,Y,Z Vertex 1 {m}
  0, 23.0478, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 17.3756, 0.4019,                     !- X,Y,Z Vertex 3 {m}
  0, 17.3756, 2.8483;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F55 Hotel_bot_Retail_2 Mass,            !- Name
  InteriorFurnishings,                    !- Construction Name
  F55 Hotel_bot_Retail_2 ZN,              !- Zone or ZoneList Name
  F55 Hotel_bot_Retail_2,                 !- Space or SpaceList Name
  134.15198976;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F55 Hotel_bot_Retail_2 HVAC Off Infiltration, !- Name
  F55 Hotel_bot_Retail_2 ZN,                 !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F55 Hotel_bot_Retail_2 HVAC On Infiltration, !- Name
  F55 Hotel_bot_Retail_2 ZN,                 !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F55 Hotel_bot_Retail_2 ZN DaylightingControls, !- Name
  F55 Hotel_bot_Retail_2 ZN,              !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F55 Hotel_bot_Retail_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F55 Hotel_bot_Retail_2 Daylt Sensor 1,  !- Daylighting Reference Point Name 1
  0.492,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F55 Hotel_bot_Retail_2 Daylt Sensor 2,  !- Daylighting Reference Point Name 2
  0.492,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F55 Hotel_bot_Retail_2 Daylt Sensor 1,  !- Name
  F55 Hotel_bot_Retail_2 ZN,              !- Zone or Space Name
  1.879878,                               !- X-Coordinate of Reference Point {m}
  14.5355,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F55 Hotel_bot_Retail_2 Daylt Sensor 2,  !- Name
  F55 Hotel_bot_Retail_2 ZN,              !- Zone or Space Name
  3.788239,                               !- X-Coordinate of Reference Point {m}
  14.5355,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F55 Hotel_bot_Retail_2 ZN Thermostat,   !- Name
  F55 Hotel_bot_Retail_2 ZN,              !- Zone or ZoneList Name
  F55 Hotel_bot_Retail_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel Retail Thermostat 2,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F55 Hotel_bot_Retail_2 ZN Thermostat Schedule, !- Name
  F55 Hotel_bot_Retail_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F55 Hotel_bot_Retail_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Retail Thermostat 2,         !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F55 Hotel_bot_Retail_2 ZN,              !- Zone Name
  F55 Hotel_bot_Retail_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F55 Hotel_bot_Retail_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F55 Hotel_bot_Retail_2 ZN Zone Air Node, !- Zone Air Node Name
  F55 Hotel_bot_Retail_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F55 Hotel_bot_Retail_2 ZN Inlet Node List, !- Name
  F55 Hotel_bot_Retail_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F55 Hotel_bot_Retail_2 ZN Return Node List, !- Name
  F55 Hotel_bot_Retail_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F55 Hotel_bot_Retail_2 ZN VAV Terminal, !- Name
  F55 Hotel_bot_Retail_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F55 Hotel_bot_Retail_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F55 Hotel_bot_Retail_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F55 Hotel_bot_Retail_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F55 Hotel_bot_Retail_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.203,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F55 Hotel_bot_Retail_2 ZN Reheat Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F55 Hotel_bot_Retail_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F55 Hotel_bot_Retail_2 ZN Reheat Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F55 Hotel_bot_Retail_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F55 Hotel_bot_Retail_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F55 Hotel_bot_Retail_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F55 Hotel_bot_Retail_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F55 Hotel_bot_Retail_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F55 Hotel_bot_Retail_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F55 Hotel_bot_Retail_2 ZN,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Retail Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F55 Hotel_bot_Retail_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F55 Hotel_bot_Retail_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F55 Hotel_bot_Storage ZN,               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  233.35488,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F55 Hotel_bot_Storage,                  !- Name
  F55 Hotel_bot_Storage ZN,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Storage;                     !- Space Type

SpaceList,
  LargeHotel Storage,                     !- Name
  F55 Hotel_bot_Storage,                  !- Space Name 1
  F72 Hotel_top_Storage,                  !- Space Name 2
  F64-F70 Hotel_mid_Storage,              !- Space Name 3
  F56-F63 Hotel_mid_Storage;              !- Space Name 4

Lights,
  LargeHotel Storage Lights,              !- Name
  LargeHotel Storage,                     !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09028595834969,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.133494,                               !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.088996,                               !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.133494,                               !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.177992,                               !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.17565,                                !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.133494,                               !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.088996,                               !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.22249,                                !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.311486,                               !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.355984,                               !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.266988,                               !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.22249,                                !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.133494;                               !- Value Until Time 13

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.088996,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.066747,                               !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.044498,                               !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.088996,                               !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.177992,                               !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.22249,                                !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.177992,                               !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.111245,                               !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.266988,                               !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.355984,                               !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.400482,                               !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.355984,                               !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.266988,                               !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.133494;                               !- Value Until Time 14

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.088996,                               !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.044498,                               !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.133494,                               !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.177992,                               !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.133494,                               !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.111245,                               !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.266988,                               !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.311486,                               !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.266988,                               !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.133494;                               !- Value Until Time 10

Schedule:Week:Daily,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- Sunday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- Holiday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  LargeHotel Storage Elec Equip,          !- Name
  LargeHotel Storage,                     !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_EQUIP_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Hotel_bot_Storage_Ceiling_1_0_10537,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F55 Hotel_bot_Storage ZN,               !- Zone Name
  F55 Hotel_bot_Storage,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Plenum_Floor_0_6_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 30.0076, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 30.0076, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Storage_Floor_0_0_0,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F55 Hotel_bot_Storage ZN,               !- Zone Name
  F55 Hotel_bot_Storage,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 30.0076, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 30.0076, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Storage_Partition_2_0_10587,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Storage ZN,               !- Zone Name
  F55 Hotel_bot_Storage,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_13_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 30.0076, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 30.0076, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Storage_Partition_3_0_10602,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Storage ZN,               !- Zone Name
  F55 Hotel_bot_Storage,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Laundry_Partition_5_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 30.0076, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 30.0076, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 30.0076, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 30.0076, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Storage_Partition_4_0_10595,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Storage ZN,               !- Zone Name
  F55 Hotel_bot_Storage,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Lobby_Partition_23_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 30.0076, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 30.0076, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Storage_Partition_5_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Storage ZN,               !- Zone Name
  F55 Hotel_bot_Storage,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Mech_Partition_3_0_10604,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_bot_Storage_Partition_6_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F55 Hotel_bot_Storage ZN,               !- Zone Name
  F55 Hotel_bot_Storage,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_bot_Elec_Partition_3_0_10605,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F55 Hotel_bot_Storage Mass,             !- Name
  InteriorFurnishings,                    !- Construction Name
  F55 Hotel_bot_Storage ZN,               !- Zone or ZoneList Name
  F55 Hotel_bot_Storage,                  !- Space or SpaceList Name
  181.160928;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F55 Hotel_bot_Storage ZN Thermostat,    !- Name
  F55 Hotel_bot_Storage ZN,               !- Zone or ZoneList Name
  F55 Hotel_bot_Storage ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel Storage Thermostat 1,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F55 Hotel_bot_Storage ZN Thermostat Schedule, !- Name
  F55 Hotel_bot_Storage ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F55 Hotel_bot_Storage ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Storage Thermostat 1,        !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F55 Hotel_bot_Storage ZN,               !- Zone Name
  F55 Hotel_bot_Storage ZN Equipment List, !- Zone Conditioning Equipment List Name
  F55 Hotel_bot_Storage ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F55 Hotel_bot_Storage ZN Zone Air Node, !- Zone Air Node Name
  F55 Hotel_bot_Storage ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F55 Hotel_bot_Storage ZN Inlet Node List, !- Name
  F55 Hotel_bot_Storage ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F55 Hotel_bot_Storage ZN Return Node List, !- Name
  F55 Hotel_bot_Storage ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F55 Hotel_bot_Storage ZN VAV Terminal, !- Name
  F55 Hotel_bot_Storage ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F55 Hotel_bot_Storage ZN VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F55 Hotel_bot_Storage ZN VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F55 Hotel_bot_Storage ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F55 Hotel_bot_Storage ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.313,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F55 Hotel_bot_Storage ZN Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F55 Hotel_bot_Storage ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F55 Hotel_bot_Storage ZN Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F55 Hotel_bot_Storage ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F55 Hotel_bot_Storage ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F55 Hotel_bot_Storage ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F55 Hotel_bot_Storage ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F55 Hotel_bot_Storage ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F55 Hotel_bot_Storage ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F55 Hotel_bot_Storage ZN,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Storage Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F55 Hotel_bot_Storage ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F55 Hotel_bot_Storage ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F56-F63 Hotel_mid_Corridor ZN,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  252.28296,                              !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F56-F63 Hotel_mid_Corridor,             !- Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Corridor;                    !- Space Type

SpaceList,
  LargeHotel Corridor,                    !- Name
  F72 Hotel_top_Corridor,                 !- Space Name 1
  F56-F63 Hotel_mid_Corridor,             !- Space Name 2
  F64-F70 Hotel_mid_Corridor;             !- Space Name 3

Lights,
  LargeHotel Corridor Lights,             !- Name
  LargeHotel Corridor,                    !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.1626885,                              !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.108459,                               !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.1626885,                              !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.216918,                               !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.1626885,                              !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.108459,                               !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.2711475,                              !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.3796065,                              !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.433836,                               !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.325377,                               !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.2711475,                              !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.1626885;                              !- Value Until Time 12

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.108459,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.08134425,                             !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0542295,                              !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.108459,                               !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.216918,                               !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.2711475,                              !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.216918,                               !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.208575,                               !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.13557375,                             !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.325377,                               !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.433836,                               !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.4880655,                              !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.433836,                               !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.325377,                               !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.1626885;                              !- Value Until Time 15

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.108459,                               !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.0542295,                              !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.1626885,                              !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.216918,                               !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.13557375,                             !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.325377,                               !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3796065,                              !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.325377,                               !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.1626885;                              !- Value Until Time 9

Schedule:Week:Daily,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Sunday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Ceiling_1_0_0 1,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_6_12,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 21.1685, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 21.1685, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Ceiling_1_0_10,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_6_7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 21.1685, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 28.4836, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 28.4836, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 21.1685, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Ceiling_1_0_11,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_6_9,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 31.5316, 3.2004,               !- X,Y,Z Vertex 2 {m}
  0, 31.5316, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Ceiling_1_0_12,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 10.8052, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Ceiling_1_0_7,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_6_0 1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 21.1685, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 21.1685, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Ceiling_1_0_8,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_6_11,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Ceiling_1_0_9,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_6_10,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 21.1685, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 28.4836, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 28.4836, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 21.1685, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Floor_0_0_0 1,       !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 21.1685, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 21.1685, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Floor_0_0_10,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Floor_0_0_11,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 21.1685, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 21.1685, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 28.4836, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Floor_0_0_12,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 21.1685, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 21.1685, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 28.4836, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Floor_0_0_7,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 10.8052, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Floor_0_0_8,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 31.5316, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Floor_0_0_9,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 21.1685, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 21.1685, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_11_0_0 1,  !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_W_GuestRm_Mult4_Partition_3_0_10479, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.4836, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 2 {m}
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 28.4836, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_12_0_0 1,  !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_W_GuestRm_Mult4_Partition_2_0_10480, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 28.4836, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 24.826, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 24.826, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_13_0_0 1,  !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 24.826, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  8.8087, 24.826, 0,                      !- X,Y,Z Vertex 2 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_14_0_0 1,  !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 13.8532, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_16_0_10443, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_SW_GuestRm_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.8052, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 10.8052, 0,                          !- X,Y,Z Vertex 2 {m}
  4.9987, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  4.9987, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_17_0_10447, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_S_GuestRm_Mult10_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  4.9987, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  8.6563, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.6563, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_18_0_0 1,  !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6563, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.6563, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  41.5747, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  41.5747, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_19_0_10450, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_SE_GuestRm_Partition_3_0_0 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  41.5747, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_21_0_0 1,  !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_E_GuestRm_Mult4_Partition_5_0_10484, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_24_0_0 1,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Elec_Partition_2_0_10485,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_25_0_0 1,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone Name
  F56-F63 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorShaft_1_Partition_2_0_10486, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
