  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU OA Mixer, !- Name
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom6 Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  252.28296,                              !- Z Origin {m}
  ,                                       !- Type
  32,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F56-F63 Hotel_mid_W_GuestRm_Mult4,      !- Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel GuestRoom5;                  !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_W_GuestRm_Mult4_Ceiling_1_0_0 1, !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_8_0 1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 24.826, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  8.8087, 28.4836, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 24.826, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_W_GuestRm_Mult4_Floor_0_0_0 1, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4,      !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 24.826, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 24.826, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_W_GuestRm_Mult4_Partition_2_0_10480, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_12_0_0 1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 24.826, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  8.8087, 24.826, 0,                      !- X,Y,Z Vertex 2 {m}
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 28.4836, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_W_GuestRm_Mult4_Partition_3_0_10479, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_11_0_0 1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 28.4836, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_W_GuestRm_Mult4_Partition_5_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4,      !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.826, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  0, 24.826, 0,                           !- X,Y,Z Vertex 2 {m}
  8.8087, 24.826, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 24.826, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_W_GuestRm_Mult4_Wall_4_0_0 1, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 4, !- Construction Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.4836, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 24.826, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 24.826, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_W_GuestRm_Mult4_Wall_4_0_0_0_0_0_Win 1, !- Name
  Window,                                 !- Surface Type
  Hotel_mid_W_GuestRm_Mult4_Wall_4_0_0_0_0_0_Win 1 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_mid_W_GuestRm_Mult4_Wall_4_0_0 1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.3686, 2.8653,                     !- X,Y,Z Vertex 1 {m}
  0, 28.3686, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  0, 24.941, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  0, 24.941, 2.8653;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone or ZoneList Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4,      !- Space or SpaceList Name
  64.43740224;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 HVAC Off Infiltration, !- Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,      !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 HVAC On Infiltration, !- Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,      !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Thermostat, !- Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone or ZoneList Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel GuestRoom5 Thermostat 3,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Thermostat Schedule, !- Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom5 Thermostat 3,     !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Zone Air Node, !- Zone Air Node Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Inlet Node List, !- Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Exhaust Node List, !- Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Return Node List, !- Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal, !- Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 55,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 55,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 55,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 55,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU OA Mixer, !- Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom5 Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F64-F70 Hotel_mid_Corridor ZN,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_Corridor,             !- Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Corridor;                    !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Ceiling_1_0_0 2,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_6_18,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 21.1685, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 21.1685, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Ceiling_1_0_13,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_6_0 2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 21.1685, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 21.1685, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Ceiling_1_0_14,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_6_17,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Ceiling_1_0_15,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_6_16,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 21.1685, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 28.4836, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 28.4836, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 21.1685, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Ceiling_1_0_16,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_6_13,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 21.1685, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 28.4836, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 28.4836, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 21.1685, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Ceiling_1_0_17,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_6_15,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 31.5316, 3.2004,               !- X,Y,Z Vertex 2 {m}
  0, 31.5316, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Ceiling_1_0_18,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 10.8052, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Floor_0_0_0 2,       !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 21.1685, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 21.1685, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Floor_0_0_13,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 10.8052, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Floor_0_0_14,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 31.5316, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Floor_0_0_15,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 21.1685, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 21.1685, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Floor_0_0_16,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Floor_0_0_17,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 21.1685, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 21.1685, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 28.4836, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Floor_0_0_18,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 21.1685, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 21.1685, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 28.4836, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_11_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_W_GuestRm_Mult4_Partition_3_0_10480, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.4836, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 2 {m}
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 28.4836, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_12_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_W_GuestRm_Mult4_Partition_2_0_10481, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 28.4836, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 24.826, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 24.826, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_13_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 24.826, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  8.8087, 24.826, 0,                      !- X,Y,Z Vertex 2 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_14_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 13.8532, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_16_0_10444, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_SW_GuestRm_Partition_3_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.8052, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 10.8052, 0,                          !- X,Y,Z Vertex 2 {m}
  4.9987, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  4.9987, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_17_0_10448, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_S_GuestRm_Mult10_Partition_3_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  4.9987, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  8.6563, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.6563, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_18_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6563, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.6563, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  41.5747, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  41.5747, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_19_0_10451, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_SE_GuestRm_Partition_3_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  41.5747, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_21_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_E_GuestRm_Mult4_Partition_5_0_10485, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_24_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Elec_Partition_2_0_10486,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_25_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorShaft_1_Partition_2_0_10487, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_26_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorLobby_Partition_2_0_10488, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_27_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorShaft_2_Partition_2_0_10489, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_28_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorShaft_2_Partition_5_0_10490, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_29_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorShaft_2_Partition_4_0_10491, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_2_0_0 2,   !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_E_GuestRm_Mult4_Partition_4_0_10475, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 17.5108, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 17.5108, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_30_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorLobby_Partition_4_0_10492, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_31_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorShaft_1_Partition_5_0_10493, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_32_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Mech_Partition_4_0_10494,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_33_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Storage_Partition_4_0_10495,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_34_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Storage_Partition_3_0_10496,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_35_0_0 2,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Storage_Partition_2_0_10497,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_3_0_0 2,   !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 17.5108, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 17.5108, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_4_0_0 2,   !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_6_0_10460, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_NE_GuestRm_Partition_5_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  41.5747, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  41.5747, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_7_0_10457, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_N_GuestRm_Mult10_Partition_5_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  41.5747, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  37.9171, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  37.9171, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_8_0_0 2,   !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9171, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.9171, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  4.9987, 31.5316, 0,                     !- X,Y,Z Vertex 3 {m}
  4.9987, 31.5316, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Partition_9_0_0 2,   !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_NW_GuestRm_Partition_5_0_10479, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 31.5316, 3.2004,                !- X,Y,Z Vertex 1 {m}
  4.9987, 31.5316, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 31.5316, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 31.5316, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Wall_10_0_0 2,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 31.5316, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 31.5316, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_Corridor_Wall_10_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Hotel_mid_Corridor_Wall_10_0_0_0_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_mid_Corridor_Wall_10_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 31.3459, 2.8706,                     !- X,Y,Z Vertex 1 {m}
  0, 31.3459, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  0, 28.5986, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  0, 28.5986, 2.8706;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Wall_15_0_0 2,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.8532, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 10.8052, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 10.8052, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_Corridor_Wall_15_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Hotel_mid_Corridor_Wall_15_0_0_0_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_mid_Corridor_Wall_15_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.7382, 2.8706,                     !- X,Y,Z Vertex 1 {m}
  0, 13.7382, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  0, 10.9908, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  0, 10.9908, 2.8706;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Wall_20_0_0 2,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_Corridor_Wall_20_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Hotel_mid_Corridor_Wall_20_0_0_0_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_mid_Corridor_Wall_20_0_0 2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 10.9908, 2.8706,               !- X,Y,Z Vertex 1 {m}
  46.5734, 10.9908, 0.3999,               !- X,Y,Z Vertex 2 {m}
  46.5734, 13.7382, 0.3999,               !- X,Y,Z Vertex 3 {m}
  46.5734, 13.7382, 2.8706;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Corridor_Wall_5_0_0 2,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_Corridor_Wall_5_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Hotel_mid_Corridor_Wall_5_0_0_0_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_mid_Corridor_Wall_5_0_0 2,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 28.5986, 2.8706,               !- X,Y,Z Vertex 1 {m}
  46.5734, 28.5986, 0.3999,               !- X,Y,Z Vertex 2 {m}
  46.5734, 31.3459, 0.3999,               !- X,Y,Z Vertex 3 {m}
  46.5734, 31.3459, 2.8706;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_6_14,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F64-F70 Hotel_mid_Corridor Mass,        !- Name
  InteriorFurnishings,                    !- Construction Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone or ZoneList Name
  F64-F70 Hotel_mid_Corridor,             !- Space or SpaceList Name
  746.1967296;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_Corridor HVAC Off Infiltration, !- Name
  F64-F70 Hotel_mid_Corridor ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_Corridor HVAC On Infiltration, !- Name
  F64-F70 Hotel_mid_Corridor ZN,             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F64-F70 Hotel_mid_Corridor ZN DaylightingControls, !- Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F64-F70 Hotel_mid_Corridor Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F64-F70 Hotel_mid_Corridor Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.094,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F64-F70 Hotel_mid_Corridor Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.094,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F64-F70 Hotel_mid_Corridor Daylt Sensor 1, !- Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone or Space Name
  1.894596,                               !- X-Coordinate of Reference Point {m}
  29.97225,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F64-F70 Hotel_mid_Corridor Daylt Sensor 2, !- Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone or Space Name
  3.817898,                               !- X-Coordinate of Reference Point {m}
  29.97225,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F64-F70 Hotel_mid_Corridor ZN Thermostat, !- Name
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone or ZoneList Name
  F64-F70 Hotel_mid_Corridor ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel Corridor Thermostat 2,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F64-F70 Hotel_mid_Corridor ZN Thermostat Schedule, !- Name
  F64-F70 Hotel_mid_Corridor ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F64-F70 Hotel_mid_Corridor ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Corridor Thermostat 2,       !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone Name
  F64-F70 Hotel_mid_Corridor ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_Corridor ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_Corridor ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_Corridor ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_Corridor ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_Corridor ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_Corridor ZN Return Node List, !- Name
  F64-F70 Hotel_mid_Corridor ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_Corridor ZN VAV Terminal, !- Name
  F64-F70 Hotel_mid_Corridor ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F64-F70 Hotel_mid_Corridor ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F64-F70 Hotel_mid_Corridor ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_Corridor ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F64-F70 Hotel_mid_Corridor ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.249,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F64-F70 Hotel_mid_Corridor ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F64-F70 Hotel_mid_Corridor ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F64-F70 Hotel_mid_Corridor ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_Corridor ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_Corridor ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_Corridor ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F64-F70 Hotel_mid_Corridor ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_Corridor ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_Corridor ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Corridor Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F64-F70 Hotel_mid_Corridor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F64-F70 Hotel_mid_Corridor ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F64-F70 Hotel_mid_Elec ZN,              !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_Elec,                 !- Name
  F64-F70 Hotel_mid_Elec ZN,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_Elec_Ceiling_1_0_0 2,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F64-F70 Hotel_mid_Elec ZN,              !- Zone Name
  F64-F70 Hotel_mid_Elec,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_11_0 2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Elec_Floor_0_0_0 2,           !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Elec ZN,              !- Zone Name
  F64-F70 Hotel_mid_Elec,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Elec_Partition_2_0_10486,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Elec ZN,              !- Zone Name
  F64-F70 Hotel_mid_Elec,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_24_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Elec_Partition_3_0_10507,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Elec ZN,              !- Zone Name
  F64-F70 Hotel_mid_Elec,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Storage_Partition_6_0_0 2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Elec_Partition_4_0_10510,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Elec ZN,              !- Zone Name
  F64-F70 Hotel_mid_Elec,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Mech_Partition_2_0_0 2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Elec_Partition_5_0_0 2,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Elec ZN,              !- Zone Name
  F64-F70 Hotel_mid_Elec,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorShaft_1_Partition_3_0_10514, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F64-F70 Hotel_mid_Elec Mass,            !- Name
  InteriorFurnishings,                    !- Construction Name
  F64-F70 Hotel_mid_Elec ZN,              !- Zone or ZoneList Name
  F64-F70 Hotel_mid_Elec,                 !- Space or SpaceList Name
  109.2552552;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F64-F70 Hotel_mid_Elec ZN Thermostat,   !- Name
  F64-F70 Hotel_mid_Elec ZN,              !- Zone or ZoneList Name
  F64-F70 Hotel_mid_Elec ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 27,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F64-F70 Hotel_mid_Elec ZN Thermostat Schedule, !- Name
  F64-F70 Hotel_mid_Elec ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F64-F70 Hotel_mid_Elec ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 27,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_Elec ZN,              !- Zone Name
  F64-F70 Hotel_mid_Elec ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_Elec ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_Elec ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_Elec ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_Elec ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_Elec ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_Elec ZN Return Node List, !- Name
  F64-F70 Hotel_mid_Elec ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_Elec ZN VAV Terminal, !- Name
  F64-F70 Hotel_mid_Elec ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F64-F70 Hotel_mid_Elec ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F64-F70 Hotel_mid_Elec ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_Elec ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F64-F70 Hotel_mid_Elec ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.538,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F64-F70 Hotel_mid_Elec ZN Reheat Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F64-F70 Hotel_mid_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F64-F70 Hotel_mid_Elec ZN Reheat Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_Elec ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_Elec ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_Elec ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F64-F70 Hotel_mid_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_Elec ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_Elec ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F64-F70 Hotel_mid_Elec ZN,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F64-F70 Hotel_mid_Elec ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F64-F70 Hotel_mid_Elec ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F64-F70 Hotel_mid_ElevatorLobby ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_ElevatorLobby,        !- Name
  F64-F70 Hotel_mid_ElevatorLobby ZN,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Lobby;                         !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_ElevatorLobby_Ceiling_1_0_0 2, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F64-F70 Hotel_mid_ElevatorLobby ZN,     !- Zone Name
  F64-F70 Hotel_mid_ElevatorLobby,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_13_0 2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorLobby_Floor_0_0_0 2,  !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_ElevatorLobby ZN,     !- Zone Name
  F64-F70 Hotel_mid_ElevatorLobby,        !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorLobby_Partition_2_0_10488, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_ElevatorLobby ZN,     !- Zone Name
  F64-F70 Hotel_mid_ElevatorLobby,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_26_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorLobby_Partition_3_0_10517, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_ElevatorLobby ZN,     !- Zone Name
  F64-F70 Hotel_mid_ElevatorLobby,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorShaft_1_Partition_6_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorLobby_Partition_4_0_10492, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_ElevatorLobby ZN,     !- Zone Name
  F64-F70 Hotel_mid_ElevatorLobby,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_30_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorLobby_Partition_5_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_ElevatorLobby ZN,     !- Zone Name
  F64-F70 Hotel_mid_ElevatorLobby,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorShaft_2_Partition_3_0_10520, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F64-F70 Hotel_mid_ElevatorLobby Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  F64-F70 Hotel_mid_ElevatorLobby ZN,     !- Zone or ZoneList Name
  F64-F70 Hotel_mid_ElevatorLobby,        !- Space or SpaceList Name
  111.483648;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F64-F70 Hotel_mid_ElevatorLobby ZN Thermostat, !- Name
  F64-F70 Hotel_mid_ElevatorLobby ZN,     !- Zone or ZoneList Name
  F64-F70 Hotel_mid_ElevatorLobby ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elevator Lobby Thermostat 14,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F64-F70 Hotel_mid_ElevatorLobby ZN Thermostat Schedule, !- Name
  F64-F70 Hotel_mid_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F64-F70 Hotel_mid_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elevator Lobby Thermostat 14,           !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_ElevatorLobby ZN,     !- Zone Name
  F64-F70 Hotel_mid_ElevatorLobby ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_ElevatorLobby ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_ElevatorLobby ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_ElevatorLobby ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_ElevatorLobby ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_ElevatorLobby ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_ElevatorLobby ZN Return Node List, !- Name
  F64-F70 Hotel_mid_ElevatorLobby ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_ElevatorLobby ZN VAV Terminal, !- Name
  F64-F70 Hotel_mid_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F64-F70 Hotel_mid_ElevatorLobby ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F64-F70 Hotel_mid_ElevatorLobby ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F64-F70 Hotel_mid_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.356,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F64-F70 Hotel_mid_ElevatorLobby ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F64-F70 Hotel_mid_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F64-F70 Hotel_mid_ElevatorLobby ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_ElevatorLobby ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F64-F70 Hotel_mid_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_ElevatorLobby ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_ElevatorLobby ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F64-F70 Hotel_mid_ElevatorLobby ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F64-F70 Hotel_mid_ElevatorLobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F64-F70 Hotel_mid_ElevatorLobby ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN,   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_ElevatorShaft_1,      !- Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN,   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_ElevatorShaft_1_Ceiling_1_0_0 2, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_1,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_12_0 2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorShaft_1_Floor_0_0_0 2, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_1,      !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorShaft_1_Partition_2_0_10487, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_1,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_25_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorShaft_1_Partition_3_0_10514, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_1,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Elec_Partition_5_0_0 2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorShaft_1_Partition_4_0_10511, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_1,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Mech_Partition_5_0_0 2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorShaft_1_Partition_5_0_10493, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_1,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_31_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorShaft_1_Partition_6_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_1,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorLobby_Partition_3_0_10517, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Return Node List, !- Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_ElevatorShaft_1 ZN VAV Terminal, !- Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_ElevatorShaft_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN,   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN,   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_ElevatorShaft_2,      !- Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN,   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_ElevatorShaft_2_Ceiling_1_0_0 2, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_2,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_14_0 2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorShaft_2_Floor_0_0_0 2, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_2,      !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorShaft_2_Partition_2_0_10489, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_2,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_27_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorShaft_2_Partition_3_0_10520, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_2,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorLobby_Partition_5_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorShaft_2_Partition_4_0_10491, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_2,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_29_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_ElevatorShaft_2_Partition_5_0_10490, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_2,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_28_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN,   !- Zone Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Return Node List, !- Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_ElevatorShaft_2 ZN VAV Terminal, !- Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_ElevatorShaft_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN,   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  28,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_E_GuestRm_Mult4,      !- Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel GuestRoom5;                  !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_E_GuestRm_Mult4_Ceiling_1_0_0 2, !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,   !- Zone Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_7_0 2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 17.5108, 3.2004,               !- X,Y,Z Vertex 2 {m}
  37.7647, 17.5108, 3.2004,               !- X,Y,Z Vertex 3 {m}
  37.7647, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_E_GuestRm_Mult4_Floor_0_0_0 2, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,   !- Zone Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4,      !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 17.5108, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 17.5108, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_E_GuestRm_Mult4_Partition_3_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,   !- Zone Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4,      !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 17.5108, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 17.5108, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 17.5108, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 17.5108, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_E_GuestRm_Mult4_Partition_4_0_10475, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,   !- Zone Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_2_0_0 2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 17.5108, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 17.5108, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_E_GuestRm_Mult4_Partition_5_0_10485, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,   !- Zone Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_21_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_E_GuestRm_Mult4_Wall_2_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 4, !- Construction Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,   !- Zone Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 17.5108, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 17.5108, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_E_GuestRm_Mult4_Wall_2_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Hotel_mid_E_GuestRm_Mult4_Wall_2_0_0_0_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_mid_E_GuestRm_Mult4_Wall_2_0_0 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 13.9682, 2.8653,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.9682, 0.3999,               !- X,Y,Z Vertex 2 {m}
  46.5734, 17.3958, 0.3999,               !- X,Y,Z Vertex 3 {m}
  46.5734, 17.3958, 2.8653;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,   !- Zone or ZoneList Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4,      !- Space or SpaceList Name
  64.43740224;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 HVAC Off Infiltration, !- Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,      !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 HVAC On Infiltration, !- Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,      !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Thermostat, !- Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,   !- Zone or ZoneList Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel GuestRoom5 Thermostat 4,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Thermostat Schedule, !- Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom5 Thermostat 4,     !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,   !- Zone Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Exhaust Node List, !- Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Return Node List, !- Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Air Terminal, !- Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU OA Mixer, !- Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom5 Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F64-F70 Hotel_mid_Mech ZN,              !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_Mech,                 !- Name
  F64-F70 Hotel_mid_Mech ZN,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_Mech_Ceiling_1_0_0 2,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F64-F70 Hotel_mid_Mech ZN,              !- Zone Name
  F64-F70 Hotel_mid_Mech,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_10_0 2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Mech_Floor_0_0_0 2,           !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Mech ZN,              !- Zone Name
  F64-F70 Hotel_mid_Mech,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Mech_Partition_2_0_0 2,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Mech ZN,              !- Zone Name
  F64-F70 Hotel_mid_Mech,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Elec_Partition_4_0_10510,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Mech_Partition_3_0_10506,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Mech ZN,              !- Zone Name
  F64-F70 Hotel_mid_Mech,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Storage_Partition_5_0_0 2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Mech_Partition_4_0_10494,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Mech ZN,              !- Zone Name
  F64-F70 Hotel_mid_Mech,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_32_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Mech_Partition_5_0_0 2,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Mech ZN,              !- Zone Name
  F64-F70 Hotel_mid_Mech,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorShaft_1_Partition_4_0_10511, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F64-F70 Hotel_mid_Mech Mass,            !- Name
  InteriorFurnishings,                    !- Construction Name
  F64-F70 Hotel_mid_Mech ZN,              !- Zone or ZoneList Name
  F64-F70 Hotel_mid_Mech,                 !- Space or SpaceList Name
  124.8631488;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F64-F70 Hotel_mid_Mech ZN Thermostat,   !- Name
  F64-F70 Hotel_mid_Mech ZN,              !- Zone or ZoneList Name
  F64-F70 Hotel_mid_Mech ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 28,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F64-F70 Hotel_mid_Mech ZN Thermostat Schedule, !- Name
  F64-F70 Hotel_mid_Mech ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F64-F70 Hotel_mid_Mech ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 28,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_Mech ZN,              !- Zone Name
  F64-F70 Hotel_mid_Mech ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_Mech ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_Mech ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_Mech ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_Mech ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_Mech ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_Mech ZN Return Node List, !- Name
  F64-F70 Hotel_mid_Mech ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_Mech ZN VAV Terminal, !- Name
  F64-F70 Hotel_mid_Mech ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F64-F70 Hotel_mid_Mech ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F64-F70 Hotel_mid_Mech ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_Mech ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F64-F70 Hotel_mid_Mech ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.541,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F64-F70 Hotel_mid_Mech ZN Reheat Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F64-F70 Hotel_mid_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F64-F70 Hotel_mid_Mech ZN Reheat Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_Mech ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_Mech ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_Mech ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F64-F70 Hotel_mid_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_Mech ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_Mech ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F64-F70 Hotel_mid_Mech ZN,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F64-F70 Hotel_mid_Mech ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F64-F70 Hotel_mid_Mech ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F64-F70 Hotel_mid_NE_GuestRm ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_NE_GuestRm,           !- Name
  F64-F70 Hotel_mid_NE_GuestRm ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel GuestRoom6;                  !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_NE_GuestRm_Ceiling_1_0_0 2,   !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  F64-F70 Hotel_mid_NE_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_NE_GuestRm,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_5_0 2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  41.5747, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  41.5747, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_NE_GuestRm_Floor_0_0_0 2,     !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_NE_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_NE_GuestRm,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  41.5747, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  41.5747, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_NE_GuestRm_Partition_4_0_10455, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_NE_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_NE_GuestRm,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_N_GuestRm_Mult10_Partition_2_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  41.5747, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  41.5747, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  41.5747, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_NE_GuestRm_Partition_5_0_0 2, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_NE_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_NE_GuestRm,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_6_0_10460, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  41.5747, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_NE_GuestRm_Wall_2_0_0 2,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 5, !- Construction Name
  F64-F70 Hotel_mid_NE_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_NE_GuestRm,           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_NE_GuestRm_Wall_2_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Hotel_mid_NE_GuestRm_Wall_2_0_0_0_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_mid_NE_GuestRm_Wall_2_0_0 2,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 31.6466, 2.8531,               !- X,Y,Z Vertex 1 {m}
  46.5734, 31.6466, 0.3999,               !- X,Y,Z Vertex 2 {m}
  46.5734, 39.5911, 0.3999,               !- X,Y,Z Vertex 3 {m}
  46.5734, 39.5911, 2.8531;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_NE_GuestRm_Wall_3_0_0 2,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 5, !- Construction Name
  F64-F70 Hotel_mid_NE_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_NE_GuestRm,           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  41.5747, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  41.5747, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_NE_GuestRm_Wall_3_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_mid_NE_GuestRm_Wall_3_0_0 2,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.2662, 39.8983, 2.8599,               !- X,Y,Z Vertex 1 {m}
  46.2662, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  41.6897, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  41.6897, 39.8983, 2.8599;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F64-F70 Hotel_mid_NE_GuestRm Mass,      !- Name
  InteriorFurnishings,                    !- Construction Name
  F64-F70 Hotel_mid_NE_GuestRm ZN,        !- Zone or ZoneList Name
  F64-F70 Hotel_mid_NE_GuestRm,           !- Space or SpaceList Name
  83.64524658;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_NE_GuestRm HVAC Off Infiltration, !- Name
  F64-F70 Hotel_mid_NE_GuestRm ZN,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_NE_GuestRm HVAC On Infiltration, !- Name
  F64-F70 Hotel_mid_NE_GuestRm ZN,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F64-F70 Hotel_mid_NE_GuestRm ZN Thermostat, !- Name
  F64-F70 Hotel_mid_NE_GuestRm ZN,        !- Zone or ZoneList Name
  F64-F70 Hotel_mid_NE_GuestRm ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel GuestRoom6 Thermostat 4,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F64-F70 Hotel_mid_NE_GuestRm ZN Thermostat Schedule, !- Name
  F64-F70 Hotel_mid_NE_GuestRm ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F64-F70 Hotel_mid_NE_GuestRm ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom6 Thermostat 4,     !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_NE_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_NE_GuestRm ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_NE_GuestRm ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F64-F70 Hotel_mid_NE_GuestRm ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_NE_GuestRm ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_NE_GuestRm ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_NE_GuestRm ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_NE_GuestRm ZN Air Terminal Outlet Air Node, !- Node Name 1
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F64-F70 Hotel_mid_NE_GuestRm ZN Exhaust Node List, !- Name
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_NE_GuestRm ZN Return Node List, !- Name
  F64-F70 Hotel_mid_NE_GuestRm ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F64-F70 Hotel_mid_NE_GuestRm ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_NE_GuestRm ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_NE_GuestRm ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_NE_GuestRm ZN Air Terminal, !- Name
  F64-F70 Hotel_mid_NE_GuestRm ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F64-F70 Hotel_mid_NE_GuestRm ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F64-F70 Hotel_mid_NE_GuestRm ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F64-F70 Hotel_mid_NE_GuestRm ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU OA Mixer, !- Name
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_NE_GuestRm ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_NE_GuestRm ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F64-F70 Hotel_mid_NE_GuestRm ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom6 Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F64-F70 Hotel_mid_NW_GuestRm ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_NW_GuestRm,           !- Name
  F64-F70 Hotel_mid_NW_GuestRm ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel GuestRoom6;                  !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_NW_GuestRm_Ceiling_1_0_0 2,   !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  F64-F70 Hotel_mid_NW_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_NW_GuestRm,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_15_0 2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 31.5316, 3.2004,                !- X,Y,Z Vertex 1 {m}
  4.9987, 39.8983, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 31.5316, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_NW_GuestRm_Floor_0_0_0 2,     !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_NW_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_NW_GuestRm,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 39.8983, 0,                     !- X,Y,Z Vertex 1 {m}
  4.9987, 31.5316, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 31.5316, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_NW_GuestRm_Partition_2_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F64-F70 Hotel_mid_NW_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_NW_GuestRm,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 31.5316, 3.2004,                !- X,Y,Z Vertex 1 {m}
  4.9987, 31.5316, 0,                     !- X,Y,Z Vertex 2 {m}
  4.9987, 39.8983, 0,                     !- X,Y,Z Vertex 3 {m}
  4.9987, 39.8983, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_NW_GuestRm_Partition_5_0_10479, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_NW_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_NW_GuestRm,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_9_0_0 2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 31.5316, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 31.5316, 0,                          !- X,Y,Z Vertex 2 {m}
  4.9987, 31.5316, 0,                     !- X,Y,Z Vertex 3 {m}
  4.9987, 31.5316, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_NW_GuestRm_Wall_3_0_0 2,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 5, !- Construction Name
  F64-F70 Hotel_mid_NW_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_NW_GuestRm,           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 39.8983, 3.2004,                !- X,Y,Z Vertex 1 {m}
  4.9987, 39.8983, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_NW_GuestRm_Wall_3_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_mid_NW_GuestRm_Wall_3_0_0 2,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.8837, 39.8983, 2.8599,                !- X,Y,Z Vertex 1 {m}
  4.8837, 39.8983, 0.3999,                !- X,Y,Z Vertex 2 {m}
  0.3072, 39.8983, 0.3999,                !- X,Y,Z Vertex 3 {m}
  0.3072, 39.8983, 2.8599;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_NW_GuestRm_Wall_4_0_0 2,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 5, !- Construction Name
  F64-F70 Hotel_mid_NW_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_NW_GuestRm,           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 31.5316, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 31.5316, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_NW_GuestRm_Wall_4_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Hotel_mid_NW_GuestRm_Wall_4_0_0_0_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_mid_NW_GuestRm_Wall_4_0_0 2,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.5911, 2.8531,                     !- X,Y,Z Vertex 1 {m}
  0, 39.5911, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  0, 31.6466, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  0, 31.6466, 2.8531;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F64-F70 Hotel_mid_NW_GuestRm Mass,      !- Name
  InteriorFurnishings,                    !- Construction Name
  F64-F70 Hotel_mid_NW_GuestRm ZN,        !- Zone or ZoneList Name
  F64-F70 Hotel_mid_NW_GuestRm,           !- Space or SpaceList Name
  83.64524658;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_NW_GuestRm HVAC Off Infiltration, !- Name
  F64-F70 Hotel_mid_NW_GuestRm ZN,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_NW_GuestRm HVAC On Infiltration, !- Name
  F64-F70 Hotel_mid_NW_GuestRm ZN,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F64-F70 Hotel_mid_NW_GuestRm ZN Thermostat, !- Name
  F64-F70 Hotel_mid_NW_GuestRm ZN,        !- Zone or ZoneList Name
  F64-F70 Hotel_mid_NW_GuestRm ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel GuestRoom6 Thermostat 5,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F64-F70 Hotel_mid_NW_GuestRm ZN Thermostat Schedule, !- Name
  F64-F70 Hotel_mid_NW_GuestRm ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F64-F70 Hotel_mid_NW_GuestRm ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom6 Thermostat 5,     !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_NW_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_NW_GuestRm ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_NW_GuestRm ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F64-F70 Hotel_mid_NW_GuestRm ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_NW_GuestRm ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_NW_GuestRm ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_NW_GuestRm ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_NW_GuestRm ZN Air Terminal Outlet Air Node, !- Node Name 1
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F64-F70 Hotel_mid_NW_GuestRm ZN Exhaust Node List, !- Name
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_NW_GuestRm ZN Return Node List, !- Name
  F64-F70 Hotel_mid_NW_GuestRm ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F64-F70 Hotel_mid_NW_GuestRm ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_NW_GuestRm ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_NW_GuestRm ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_NW_GuestRm ZN Air Terminal, !- Name
  F64-F70 Hotel_mid_NW_GuestRm ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F64-F70 Hotel_mid_NW_GuestRm ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F64-F70 Hotel_mid_NW_GuestRm ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F64-F70 Hotel_mid_NW_GuestRm ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU OA Mixer, !- Name
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_NW_GuestRm ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_NW_GuestRm ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F64-F70 Hotel_mid_NW_GuestRm ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom6 Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  70,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_N_GuestRm_Mult10,     !- Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel GuestRoom5;                  !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_N_GuestRm_Mult10_Ceiling_1_0_0 2, !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,  !- Zone Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_4_0 2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  41.5747, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  37.9171, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  37.9171, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_N_GuestRm_Mult10_Floor_0_0_0 2, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,  !- Zone Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  41.5747, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  37.9171, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  37.9171, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_N_GuestRm_Mult10_Partition_2_0_0 2, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,  !- Zone Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_NE_GuestRm_Partition_4_0_10455, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  41.5747, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  41.5747, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  41.5747, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_N_GuestRm_Mult10_Partition_4_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,  !- Zone Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9171, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.9171, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  37.9171, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  37.9171, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_N_GuestRm_Mult10_Partition_5_0_0 2, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,  !- Zone Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_7_0_10457, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9171, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.9171, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  41.5747, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  41.5747, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_N_GuestRm_Mult10_Wall_3_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 4, !- Construction Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,  !- Zone Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  41.5747, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  37.9171, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  37.9171, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_N_GuestRm_Mult10_Wall_3_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_mid_N_GuestRm_Mult10_Wall_3_0_0 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.4597, 39.8983, 2.8653,               !- X,Y,Z Vertex 1 {m}
  41.4597, 39.8983, 0.3999,               !- X,Y,Z Vertex 2 {m}
  38.0321, 39.8983, 0.3999,               !- X,Y,Z Vertex 3 {m}
  38.0321, 39.8983, 2.8653;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,  !- Zone or ZoneList Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10,     !- Space or SpaceList Name
  61.20408384;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 HVAC Off Infiltration, !- Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 HVAC On Infiltration, !- Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Thermostat, !- Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,  !- Zone or ZoneList Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel GuestRoom5 Thermostat 5,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Thermostat Schedule, !- Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom5 Thermostat 5,     !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,  !- Zone Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Exhaust Node List, !- Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Return Node List, !- Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Air Terminal, !- Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU OA Mixer, !- Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom5 Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F64-F70 Hotel_mid_Plenum ZN,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  287.03016,                              !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_Plenum,               !- Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_0_0 2,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 17.5108, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 28.4836, 1.0058,               !- X,Y,Z Vertex 2 {m}
  37.7647, 28.4836, 1.0058,               !- X,Y,Z Vertex 3 {m}
  37.7647, 17.5108, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_0_3,         !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  41.5747, 10.8052, 1.0058,               !- X,Y,Z Vertex 2 {m}
  8.6563, 10.8052, 1.0058,                !- X,Y,Z Vertex 3 {m}
  8.6563, 0, 1.0058;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_10_0 2,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 1.0058,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 1.0058;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_11_0 2,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 1.0058,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 1.0058,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_12_0 2,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_13_0 2,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 31.5316, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  25.8775, 39.8983, 1.0058,               !- X,Y,Z Vertex 3 {m}
  25.8775, 31.5316, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_14_0 2,      !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6959, 31.5316, 1.0058,               !- X,Y,Z Vertex 1 {m}
  20.6959, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 31.5316, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_1_0 2,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 1.0058,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_2_0 2,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 1.0058,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 1.0058,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_3_0 2,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  37.7647, 21.1685, 1.0058,               !- X,Y,Z Vertex 2 {m}
  34.7167, 21.1685, 1.0058,               !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_3_19,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 21.1685, 1.0058,               !- X,Y,Z Vertex 1 {m}
  11.8567, 28.4836, 1.0058,               !- X,Y,Z Vertex 2 {m}
  8.8087, 28.4836, 1.0058,                !- X,Y,Z Vertex 3 {m}
  8.8087, 21.1685, 1.0058;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_3_20,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 28.4836, 1.0058,                !- X,Y,Z Vertex 1 {m}
  8.8087, 31.5316, 1.0058,                !- X,Y,Z Vertex 2 {m}
  0, 31.5316, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_3_21,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 28.4836, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 31.5316, 1.0058,               !- X,Y,Z Vertex 2 {m}
  25.8775, 31.5316, 1.0058,               !- X,Y,Z Vertex 3 {m}
  25.8775, 28.4836, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_3_22,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 1.0058,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 1.0058,               !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 10.8052, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_3_23,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8775, 31.5316, 1.0058,               !- X,Y,Z Vertex 1 {m}
  25.8775, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  20.6959, 39.8983, 1.0058,               !- X,Y,Z Vertex 3 {m}
  20.6959, 31.5316, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_3_24,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 21.1685, 1.0058,               !- X,Y,Z Vertex 1 {m}
  37.7647, 28.4836, 1.0058,               !- X,Y,Z Vertex 2 {m}
  34.7167, 28.4836, 1.0058,               !- X,Y,Z Vertex 3 {m}
  34.7167, 21.1685, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_3_25,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 10.8052, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_3_26,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  11.8567, 21.1685, 1.0058,               !- X,Y,Z Vertex 2 {m}
  8.8087, 21.1685, 1.0058,                !- X,Y,Z Vertex 3 {m}
  8.8087, 13.8532, 1.0058;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_3_27,        !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8775, 28.4836, 1.0058,               !- X,Y,Z Vertex 1 {m}
  25.8775, 31.5316, 1.0058,               !- X,Y,Z Vertex 2 {m}
  8.8087, 31.5316, 1.0058,                !- X,Y,Z Vertex 3 {m}
  8.8087, 28.4836, 1.0058;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_4_0 2,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 17.5108, 1.0058,               !- X,Y,Z Vertex 2 {m}
  37.7647, 17.5108, 1.0058,               !- X,Y,Z Vertex 3 {m}
  37.7647, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_5_0 2,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 0, 1.0058,                      !- X,Y,Z Vertex 1 {m}
  4.9987, 10.8052, 1.0058,                !- X,Y,Z Vertex 2 {m}
  0, 10.8052, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0058;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_6_0 2,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6563, 0, 1.0058,                      !- X,Y,Z Vertex 1 {m}
  8.6563, 10.8052, 1.0058,                !- X,Y,Z Vertex 2 {m}
  4.9987, 10.8052, 1.0058,                !- X,Y,Z Vertex 3 {m}
  4.9987, 0, 1.0058;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_7_0 2,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 10.8052, 1.0058,               !- X,Y,Z Vertex 2 {m}
  41.5747, 10.8052, 1.0058,               !- X,Y,Z Vertex 3 {m}
  41.5747, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_8_0 2,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 13.8532, 1.0058,                !- X,Y,Z Vertex 1 {m}
  8.8087, 28.4836, 1.0058,                !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Ceiling_1_9_0 2,       !- Name
  Ceiling,                                !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 28.4836, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 28.4836, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_0_0 2,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9171, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  37.9171, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  4.9987, 31.5316, 0,                     !- X,Y,Z Vertex 3 {m}
  4.9987, 39.8983, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_0_7,           !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 10.8052, 0,                    !- X,Y,Z Vertex 1 {m}
  41.5747, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  8.6563, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6563, 10.8052, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_0_8,           !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 24.826, 0,                      !- X,Y,Z Vertex 1 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 24.826, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_0_9,           !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 17.5108, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 17.5108, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 28.4836, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_10_0 2,        !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Mech_Ceiling_1_0_0 2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_11_0 2,        !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Elec_Ceiling_1_0_0 2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_12_0 2,        !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorShaft_1_Ceiling_1_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_13_0 2,        !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorLobby_Ceiling_1_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_14_0 2,        !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_ElevatorShaft_2_Ceiling_1_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_15_0 2,        !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_NW_GuestRm_Ceiling_1_0_0 2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 39.8983, 0,                     !- X,Y,Z Vertex 1 {m}
  4.9987, 31.5316, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 31.5316, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_1_0 2,         !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_SW_GuestRm_Ceiling_1_0_0 2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 10.8052, 0,                     !- X,Y,Z Vertex 1 {m}
  4.9987, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10.8052, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_2_0 2,         !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_S_GuestRm_Mult10_Ceiling_1_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6563, 10.8052, 0,                     !- X,Y,Z Vertex 1 {m}
  8.6563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.9987, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.9987, 10.8052, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_3_0 2,         !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_SE_GuestRm_Ceiling_1_0_0 2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  41.5747, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  41.5747, 10.8052, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_4_0 2,         !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_N_GuestRm_Mult10_Ceiling_1_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  41.5747, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  37.9171, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  37.9171, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_5_0 2,         !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_NE_GuestRm_Ceiling_1_0_0 2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  41.5747, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  41.5747, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_6_0 2,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Ceiling_1_0_13,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 21.1685, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 21.1685, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_6_13,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Ceiling_1_0_16,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 21.1685, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 21.1685, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 28.4836, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_6_14,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_6_15,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Ceiling_1_0_17,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 31.5316, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_6_16,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Ceiling_1_0_15,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 21.1685, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 21.1685, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 28.4836, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_6_17,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Ceiling_1_0_14,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_6_18,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Ceiling_1_0_0 2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 21.1685, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 21.1685, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_7_0 2,         !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_E_GuestRm_Mult4_Ceiling_1_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 17.5108, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 17.5108, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_8_0 2,         !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_W_GuestRm_Mult4_Ceiling_1_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 24.826, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 24.826, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Floor_0_9_0 2,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Storage_Ceiling_1_0_0 2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 28.4836, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Wall_2_0_0 2,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Wall_3_0_0 2,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Wall_4_0_0 2,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0058;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Plenum_Wall_5_0_0 2,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0058,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone Name
  F64-F70 Hotel_mid_Plenum,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Ceiling_1_0_18,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 10.8052, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 0;                          !- X,Y,Z Vertex 4 {m}

InternalMass,
  F64-F70 Hotel_mid_Plenum Mass,          !- Name
  InteriorFurnishings,                    !- Construction Name
  F64-F70 Hotel_mid_Plenum ZN,            !- Zone or ZoneList Name
  F64-F70 Hotel_mid_Plenum,               !- Space or SpaceList Name
  3716.39897044;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_Plenum HVAC Off Infiltration, !- Name
  F64-F70 Hotel_mid_Plenum ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_Plenum HVAC On Infiltration, !- Name
  F64-F70 Hotel_mid_Plenum ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Zone,
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_SE_GuestRm,           !- Name
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel GuestRoom7;                  !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_SE_GuestRm_Ceiling_1_0_0 2,   !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_SE_GuestRm,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_3_0 2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 10.8052, 3.2004,               !- X,Y,Z Vertex 2 {m}
  41.5747, 10.8052, 3.2004,               !- X,Y,Z Vertex 3 {m}
  41.5747, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_SE_GuestRm_Floor_0_0_0 2,     !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_SE_GuestRm,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  41.5747, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  41.5747, 10.8052, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_SE_GuestRm_Partition_3_0_0 2, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_SE_GuestRm,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_19_0_10451, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  41.5747, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  41.5747, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_SE_GuestRm_Partition_4_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_SE_GuestRm,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  41.5747, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  41.5747, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  41.5747, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_SE_GuestRm_Wall_2_0_0 2,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 6, !- Construction Name
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_SE_GuestRm,           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_SE_GuestRm_Wall_2_0_0_0_0_1_Win 2, !- Name
  Window,                                 !- Surface Type
  Hotel_mid_SE_GuestRm_Wall_2_0_0_0_0_1_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_mid_SE_GuestRm_Wall_2_0_0 2,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 5.5007, 2.849,                 !- X,Y,Z Vertex 1 {m}
  46.5734, 5.5007, 0.4019,                !- X,Y,Z Vertex 2 {m}
  46.5734, 10.6882, 0.4019,               !- X,Y,Z Vertex 3 {m}
  46.5734, 10.6882, 2.849;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_SE_GuestRm_Wall_2_0_0_1_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Hotel_mid_SE_GuestRm_Wall_2_0_0_1_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_mid_SE_GuestRm_Wall_2_0_0 2,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 0.3092, 2.849,                 !- X,Y,Z Vertex 1 {m}
  46.5734, 0.3092, 0.4019,                !- X,Y,Z Vertex 2 {m}
  46.5734, 5.4967, 0.4019,                !- X,Y,Z Vertex 3 {m}
  46.5734, 5.4967, 2.849;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_SE_GuestRm_Wall_5_0_0 2,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 6, !- Construction Name
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_SE_GuestRm,           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  41.5747, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_SE_GuestRm_Wall_5_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_mid_SE_GuestRm_Wall_5_0_0 2,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.6897, 0, 2.8599,                     !- X,Y,Z Vertex 1 {m}
  41.6897, 0, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  46.2662, 0, 0.3999,                     !- X,Y,Z Vertex 3 {m}
  46.2662, 0, 2.8599;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F64-F70 Hotel_mid_SE_GuestRm Mass,      !- Name
  InteriorFurnishings,                    !- Construction Name
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Zone or ZoneList Name
  F64-F70 Hotel_mid_SE_GuestRm,           !- Space or SpaceList Name
  108.02390648;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_SE_GuestRm HVAC Off Infiltration, !- Name
  F64-F70 Hotel_mid_SE_GuestRm ZN,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_SE_GuestRm HVAC On Infiltration, !- Name
  F64-F70 Hotel_mid_SE_GuestRm ZN,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F64-F70 Hotel_mid_SE_GuestRm ZN DaylightingControls, !- Name
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F64-F70 Hotel_mid_SE_GuestRm Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F64-F70 Hotel_mid_SE_GuestRm Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.684,                                  !- Fraction of Lights Controlled by Reference Point 1
  375;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  F64-F70 Hotel_mid_SE_GuestRm Daylt Sensor 1, !- Name
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Zone or Space Name
  43.97795,                               !- X-Coordinate of Reference Point {m}
  1.887534,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F64-F70 Hotel_mid_SE_GuestRm ZN Thermostat, !- Name
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Zone or ZoneList Name
  F64-F70 Hotel_mid_SE_GuestRm ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel GuestRoom7 Thermostat 3,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F64-F70 Hotel_mid_SE_GuestRm ZN Thermostat Schedule, !- Name
  F64-F70 Hotel_mid_SE_GuestRm ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F64-F70 Hotel_mid_SE_GuestRm ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom7 Thermostat 3,     !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_SE_GuestRm ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_SE_GuestRm ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F64-F70 Hotel_mid_SE_GuestRm ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_SE_GuestRm ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_SE_GuestRm ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_SE_GuestRm ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_SE_GuestRm ZN Air Terminal Outlet Air Node, !- Node Name 1
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F64-F70 Hotel_mid_SE_GuestRm ZN Exhaust Node List, !- Name
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_SE_GuestRm ZN Return Node List, !- Name
  F64-F70 Hotel_mid_SE_GuestRm ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F64-F70 Hotel_mid_SE_GuestRm ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_SE_GuestRm ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_SE_GuestRm ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_SE_GuestRm ZN Air Terminal, !- Name
  F64-F70 Hotel_mid_SE_GuestRm ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F64-F70 Hotel_mid_SE_GuestRm ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F64-F70 Hotel_mid_SE_GuestRm ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 4,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F64-F70 Hotel_mid_SE_GuestRm ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU OA Mixer, !- Name
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_SE_GuestRm ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_SE_GuestRm ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom7 Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F64-F70 Hotel_mid_Storage ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_Storage,              !- Name
  F64-F70 Hotel_mid_Storage ZN,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Storage;                     !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_Storage_Ceiling_1_0_0 2,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F64-F70 Hotel_mid_Storage ZN,           !- Zone Name
  F64-F70 Hotel_mid_Storage,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_9_0 2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 28.4836, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 28.4836, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Storage_Floor_0_0_0 2,        !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_Storage ZN,           !- Zone Name
  F64-F70 Hotel_mid_Storage,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 28.4836, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Storage_Partition_2_0_10497,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Storage ZN,           !- Zone Name
  F64-F70 Hotel_mid_Storage,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_35_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Storage_Partition_3_0_10496,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Storage ZN,           !- Zone Name
  F64-F70 Hotel_mid_Storage,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_34_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Storage_Partition_4_0_10495,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Storage ZN,           !- Zone Name
  F64-F70 Hotel_mid_Storage,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_33_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Storage_Partition_5_0_0 2,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Storage ZN,           !- Zone Name
  F64-F70 Hotel_mid_Storage,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Mech_Partition_3_0_10506,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_Storage_Partition_6_0_0 2,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F64-F70 Hotel_mid_Storage ZN,           !- Zone Name
  F64-F70 Hotel_mid_Storage,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Elec_Partition_3_0_10507,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F64-F70 Hotel_mid_Storage Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  F64-F70 Hotel_mid_Storage ZN,           !- Zone or ZoneList Name
  F64-F70 Hotel_mid_Storage,              !- Space or SpaceList Name
  111.483648;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F64-F70 Hotel_mid_Storage ZN Thermostat, !- Name
  F64-F70 Hotel_mid_Storage ZN,           !- Zone or ZoneList Name
  F64-F70 Hotel_mid_Storage ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel Storage Thermostat 3,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F64-F70 Hotel_mid_Storage ZN Thermostat Schedule, !- Name
  F64-F70 Hotel_mid_Storage ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F64-F70 Hotel_mid_Storage ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Storage Thermostat 3,        !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_Storage ZN,           !- Zone Name
  F64-F70 Hotel_mid_Storage ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_Storage ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_Storage ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_Storage ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_Storage ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_Storage ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_Storage ZN Return Node List, !- Name
  F64-F70 Hotel_mid_Storage ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_Storage ZN VAV Terminal, !- Name
  F64-F70 Hotel_mid_Storage ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F64-F70 Hotel_mid_Storage ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F64-F70 Hotel_mid_Storage ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_Storage ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F64-F70 Hotel_mid_Storage ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.725,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F64-F70 Hotel_mid_Storage ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F64-F70 Hotel_mid_Storage ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F64-F70 Hotel_mid_Storage ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_Storage ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_Storage ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_Storage ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F64-F70 Hotel_mid_Storage ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_Storage ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_Storage ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F64-F70 Hotel_mid_Storage ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Storage Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F64-F70 Hotel_mid_Storage ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F64-F70 Hotel_mid_Storage ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_SW_GuestRm,           !- Name
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel GuestRoom7;                  !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_SW_GuestRm_Ceiling_1_0_0 2,   !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_SW_GuestRm,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_1_0 2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  4.9987, 10.8052, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 10.8052, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2004;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_SW_GuestRm_Floor_0_0_0 2,     !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_SW_GuestRm,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 10.8052, 0,                     !- X,Y,Z Vertex 1 {m}
  4.9987, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10.8052, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_SW_GuestRm_Partition_2_0_0 2, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_SW_GuestRm,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_S_GuestRm_Mult10_Partition_4_0_10443, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  4.9987, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.9987, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  4.9987, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_SW_GuestRm_Partition_3_0_0 2, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_SW_GuestRm,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_16_0_10444, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  4.9987, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 10.8052, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 10.8052, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_SW_GuestRm_Wall_4_0_0 2,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 6, !- Construction Name
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_SW_GuestRm,           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.8052, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 10.8052, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2004;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_SW_GuestRm_Wall_4_0_0_0_0_1_Win 2, !- Name
  Window,                                 !- Surface Type
  Hotel_mid_SW_GuestRm_Wall_4_0_0_0_0_1_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_mid_SW_GuestRm_Wall_4_0_0 2,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.4967, 2.849,                       !- X,Y,Z Vertex 1 {m}
  0, 5.4967, 0.4019,                      !- X,Y,Z Vertex 2 {m}
  0, 0.3092, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 0.3092, 2.849;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_SW_GuestRm_Wall_4_0_0_1_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Hotel_mid_SW_GuestRm_Wall_4_0_0_1_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_mid_SW_GuestRm_Wall_4_0_0 2,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.6882, 2.849,                      !- X,Y,Z Vertex 1 {m}
  0, 10.6882, 0.4019,                     !- X,Y,Z Vertex 2 {m}
  0, 5.5007, 0.4019,                      !- X,Y,Z Vertex 3 {m}
  0, 5.5007, 2.849;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_SW_GuestRm_Wall_5_0_0 2,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 6, !- Construction Name
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_SW_GuestRm,           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2004,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.9987, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.9987, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_SW_GuestRm_Wall_5_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_mid_SW_GuestRm_Wall_5_0_0 2,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.3072, 0, 2.8599,                      !- X,Y,Z Vertex 1 {m}
  0.3072, 0, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  4.8837, 0, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  4.8837, 0, 2.8599;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F64-F70 Hotel_mid_SW_GuestRm Mass,      !- Name
  InteriorFurnishings,                    !- Construction Name
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Zone or ZoneList Name
  F64-F70 Hotel_mid_SW_GuestRm,           !- Space or SpaceList Name
  108.02390648;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_SW_GuestRm HVAC Off Infiltration, !- Name
  F64-F70 Hotel_mid_SW_GuestRm ZN,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_SW_GuestRm HVAC On Infiltration, !- Name
  F64-F70 Hotel_mid_SW_GuestRm ZN,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F64-F70 Hotel_mid_SW_GuestRm ZN DaylightingControls, !- Name
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F64-F70 Hotel_mid_SW_GuestRm Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F64-F70 Hotel_mid_SW_GuestRm Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.684,                                  !- Fraction of Lights Controlled by Reference Point 1
  375;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  F64-F70 Hotel_mid_SW_GuestRm Daylt Sensor 1, !- Name
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Zone or Space Name
  2.59545,                                !- X-Coordinate of Reference Point {m}
  1.887534,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F64-F70 Hotel_mid_SW_GuestRm ZN Thermostat, !- Name
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Zone or ZoneList Name
  F64-F70 Hotel_mid_SW_GuestRm ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel GuestRoom7 Thermostat 4,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F64-F70 Hotel_mid_SW_GuestRm ZN Thermostat Schedule, !- Name
  F64-F70 Hotel_mid_SW_GuestRm ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F64-F70 Hotel_mid_SW_GuestRm ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom7 Thermostat 4,     !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Zone Name
  F64-F70 Hotel_mid_SW_GuestRm ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_SW_GuestRm ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F64-F70 Hotel_mid_SW_GuestRm ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_SW_GuestRm ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_SW_GuestRm ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_SW_GuestRm ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_SW_GuestRm ZN Air Terminal Outlet Air Node, !- Node Name 1
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F64-F70 Hotel_mid_SW_GuestRm ZN Exhaust Node List, !- Name
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_SW_GuestRm ZN Return Node List, !- Name
  F64-F70 Hotel_mid_SW_GuestRm ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F64-F70 Hotel_mid_SW_GuestRm ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_SW_GuestRm ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_SW_GuestRm ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_SW_GuestRm ZN Air Terminal, !- Name
  F64-F70 Hotel_mid_SW_GuestRm ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F64-F70 Hotel_mid_SW_GuestRm ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F64-F70 Hotel_mid_SW_GuestRm ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 5,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 5,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Heating Coil, !- Name
