  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F64-F70 Hotel_mid_SW_GuestRm ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU OA Mixer, !- Name
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_SW_GuestRm ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_SW_GuestRm ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom7 Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  70,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_S_GuestRm_Mult10,     !- Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel GuestRoom6;                  !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_S_GuestRm_Mult10_Ceiling_1_0_0 2, !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Zone Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_2_0 2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6563, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  8.6563, 10.8052, 3.2004,                !- X,Y,Z Vertex 2 {m}
  4.9987, 10.8052, 3.2004,                !- X,Y,Z Vertex 3 {m}
  4.9987, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_S_GuestRm_Mult10_Floor_0_0_0 2, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Zone Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6563, 10.8052, 0,                     !- X,Y,Z Vertex 1 {m}
  8.6563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.9987, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.9987, 10.8052, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_S_GuestRm_Mult10_Partition_2_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Zone Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6563, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  8.6563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.6563, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.6563, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_S_GuestRm_Mult10_Partition_3_0_0 2, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Zone Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_17_0_10448, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6563, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.6563, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  4.9987, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  4.9987, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_S_GuestRm_Mult10_Partition_4_0_10443, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Zone Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_SW_GuestRm_Partition_2_0_0 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  4.9987, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  4.9987, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.9987, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_S_GuestRm_Mult10_Wall_5_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 5, !- Construction Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Zone Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 0, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  4.9987, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.6563, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6563, 0, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_S_GuestRm_Mult10_Wall_5_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_mid_S_GuestRm_Mult10_Wall_5_0_0 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.1137, 0, 2.8653,                      !- X,Y,Z Vertex 1 {m}
  5.1137, 0, 0.3999,                      !- X,Y,Z Vertex 2 {m}
  8.5413, 0, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  8.5413, 0, 2.8653;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Zone or ZoneList Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10,     !- Space or SpaceList Name
  79.04219904;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 HVAC Off Infiltration, !- Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 HVAC On Infiltration, !- Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Thermostat, !- Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Zone or ZoneList Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel GuestRoom6 Thermostat 6,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Thermostat Schedule, !- Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom6 Thermostat 6,     !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Zone Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Exhaust Node List, !- Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Return Node List, !- Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Air Terminal, !- Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 6,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU OA Mixer, !- Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom6 Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  283.82976,                              !- Z Origin {m}
  ,                                       !- Type
  28,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F64-F70 Hotel_mid_W_GuestRm_Mult4,      !- Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel GuestRoom5;                  !- Space Type

BuildingSurface:Detailed,
  Hotel_mid_W_GuestRm_Mult4_Ceiling_1_0_0 2, !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Plenum_Floor_0_8_0 2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 24.826, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  8.8087, 28.4836, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 24.826, 3.2004;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_W_GuestRm_Mult4_Floor_0_0_0 2, !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4,      !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 24.826, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 24.826, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_W_GuestRm_Mult4_Partition_2_0_10481, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_12_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 24.826, 3.2004,                 !- X,Y,Z Vertex 1 {m}
  8.8087, 24.826, 0,                      !- X,Y,Z Vertex 2 {m}
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 28.4836, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_W_GuestRm_Mult4_Partition_3_0_10480, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_mid_Corridor_Partition_11_0_0 2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 28.4836, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_W_GuestRm_Mult4_Partition_5_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4,      !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.826, 3.2004,                      !- X,Y,Z Vertex 1 {m}
  0, 24.826, 0,                           !- X,Y,Z Vertex 2 {m}
  8.8087, 24.826, 0,                      !- X,Y,Z Vertex 3 {m}
  8.8087, 24.826, 3.2004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_mid_W_GuestRm_Mult4_Wall_4_0_0 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 4, !- Construction Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.4836, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 24.826, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 24.826, 3.2004;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_mid_W_GuestRm_Mult4_Wall_4_0_0_0_0_0_Win 2, !- Name
  Window,                                 !- Surface Type
  Hotel_mid_W_GuestRm_Mult4_Wall_4_0_0_0_0_0_Win 2 Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_mid_W_GuestRm_Mult4_Wall_4_0_0 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.3686, 2.8653,                     !- X,Y,Z Vertex 1 {m}
  0, 28.3686, 0.3999,                     !- X,Y,Z Vertex 2 {m}
  0, 24.941, 0.3999,                      !- X,Y,Z Vertex 3 {m}
  0, 24.941, 2.8653;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone or ZoneList Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4,      !- Space or SpaceList Name
  64.43740224;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 HVAC Off Infiltration, !- Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,      !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 HVAC On Infiltration, !- Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,      !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Thermostat, !- Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone or ZoneList Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel GuestRoom5 Thermostat 6,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Thermostat Schedule, !- Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom5 Thermostat 6,     !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Zone Air Node, !- Zone Air Node Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Inlet Node List, !- Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Exhaust Node List, !- Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Return Node List, !- Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal, !- Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 7,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 7,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU OA Mixer, !- Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom5 Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F72 Hotel_top_Banquet ZN,               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  300.65472,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F72 Hotel_top_Banquet,                  !- Name
  F72 Hotel_top_Banquet ZN,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Banquet;                     !- Space Type

SpaceList,
  LargeHotel Banquet,                     !- Name
  F72 Hotel_top_Banquet,                  !- Space Name 1
  F72 Hotel_top_Dining;                   !- Space Name 2

Lights,
  LargeHotel Banquet Lights,              !- Name
  LargeHotel Banquet,                     !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel Banquet People,              !- Name
  LargeHotel Banquet,                     !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_OCC_SCH,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.753473729169681,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  LargeHotel Banquet Elec Equip,          !- Name
  LargeHotel Banquet,                     !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.823399535688,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.3;                                    !- Value Until Time 3

Schedule:Day:Interval,
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.3;                                    !- Value Until Time 3

Schedule:Week:Daily,
  HotelLarge Kitchen_Elec_Equip_SCH Week Rule - Jan1-Dec31, !- Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Sunday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Saturday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Holiday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge Kitchen_Elec_Equip_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Hotel_top_Banquet_Ceiling_1_0_0,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Banquet ZN,               !- Zone Name
  F72 Hotel_top_Banquet,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_14_0,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6959, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  20.6959, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 31.5316, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Banquet_Floor_0_0_0,          !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Banquet ZN,               !- Zone Name
  F72 Hotel_top_Banquet,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6959, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  20.6959, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 31.5316, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Banquet_Partition_2_0_10340,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Banquet ZN,               !- Zone Name
  F72 Hotel_top_Banquet,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_8_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6959, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  20.6959, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  20.6959, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  20.6959, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Banquet_Partition_5_0_10341,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Banquet ZN,               !- Zone Name
  F72 Hotel_top_Banquet,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_9_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 31.5316, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 31.5316, 0,                          !- X,Y,Z Vertex 2 {m}
  20.6959, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  20.6959, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Banquet_Wall_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F72 Hotel_top_Banquet ZN,               !- Zone Name
  F72 Hotel_top_Banquet,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6959, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  20.6959, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Banquet_Wall_3_0_0_0_0_3_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_top_Banquet_Wall_3_0_0,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.3736, 39.8983, 2.8456,                !- X,Y,Z Vertex 1 {m}
  5.3736, 39.8983, 0.402,                 !- X,Y,Z Vertex 2 {m}
  0.3092, 39.8983, 0.402,                 !- X,Y,Z Vertex 3 {m}
  0.3092, 39.8983, 2.8456;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Banquet_Wall_3_0_0_1_0_2_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_top_Banquet_Wall_3_0_0,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.4421, 39.8983, 2.8456,               !- X,Y,Z Vertex 1 {m}
  10.4421, 39.8983, 0.402,                !- X,Y,Z Vertex 2 {m}
  5.3776, 39.8983, 0.402,                 !- X,Y,Z Vertex 3 {m}
  5.3776, 39.8983, 2.8456;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Banquet_Wall_3_0_0_2_0_1_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_top_Banquet_Wall_3_0_0,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.5105, 39.8983, 2.8456,               !- X,Y,Z Vertex 1 {m}
  15.5105, 39.8983, 0.402,                !- X,Y,Z Vertex 2 {m}
  10.4461, 39.8983, 0.402,                !- X,Y,Z Vertex 3 {m}
  10.4461, 39.8983, 2.8456;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Banquet_Wall_3_0_0_3_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_top_Banquet_Wall_3_0_0,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.5789, 39.8983, 2.8456,               !- X,Y,Z Vertex 1 {m}
  20.5789, 39.8983, 0.402,                !- X,Y,Z Vertex 2 {m}
  15.5145, 39.8983, 0.402,                !- X,Y,Z Vertex 3 {m}
  15.5145, 39.8983, 2.8456;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Banquet_Wall_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F72 Hotel_top_Banquet ZN,               !- Zone Name
  F72 Hotel_top_Banquet,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 31.5316, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 31.5316, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Banquet_Wall_4_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Hotel_top_Banquet_Wall_4_0_0_0_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_top_Banquet_Wall_4_0_0,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.5911, 2.8532,                     !- X,Y,Z Vertex 1 {m}
  0, 39.5911, 0.4,                        !- X,Y,Z Vertex 2 {m}
  0, 31.6466, 0.4,                        !- X,Y,Z Vertex 3 {m}
  0, 31.6466, 2.8532;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F72 Hotel_top_Banquet Mass,             !- Name
  InteriorFurnishings,                    !- Construction Name
  F72 Hotel_top_Banquet ZN,               !- Zone or ZoneList Name
  F72 Hotel_top_Banquet,                  !- Space or SpaceList Name
  346.31277306;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F72 Hotel_top_Banquet HVAC Off Infiltration, !- Name
  F72 Hotel_top_Banquet ZN,                  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F72 Hotel_top_Banquet HVAC On Infiltration, !- Name
  F72 Hotel_top_Banquet ZN,                  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F72 Hotel_top_Banquet ZN DaylightingControls, !- Name
  F72 Hotel_top_Banquet ZN,               !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F72 Hotel_top_Banquet Daylt Sensor 1,   !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F72 Hotel_top_Banquet Daylt Sensor 1,   !- Daylighting Reference Point Name 1
  0.431,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F72 Hotel_top_Banquet Daylt Sensor 2,   !- Daylighting Reference Point Name 2
  0.337,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F72 Hotel_top_Banquet Daylt Sensor 1,   !- Name
  F72 Hotel_top_Banquet ZN,               !- Zone or Space Name
  1.883112,                               !- X-Coordinate of Reference Point {m}
  35.61885,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F72 Hotel_top_Banquet Daylt Sensor 2,   !- Name
  F72 Hotel_top_Banquet ZN,               !- Zone or Space Name
  3.794756,                               !- X-Coordinate of Reference Point {m}
  35.61885,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F72 Hotel_top_Banquet ZN Thermostat,    !- Name
  F72 Hotel_top_Banquet ZN,               !- Zone or ZoneList Name
  F72 Hotel_top_Banquet ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel Banquet Thermostat 1,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F72 Hotel_top_Banquet ZN Thermostat Schedule, !- Name
  F72 Hotel_top_Banquet ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F72 Hotel_top_Banquet ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Banquet Thermostat 1,        !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F72 Hotel_top_Banquet ZN,               !- Zone Name
  F72 Hotel_top_Banquet ZN Equipment List, !- Zone Conditioning Equipment List Name
  F72 Hotel_top_Banquet ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F72 Hotel_top_Banquet ZN Zone Air Node, !- Zone Air Node Name
  F72 Hotel_top_Banquet ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F72 Hotel_top_Banquet ZN Inlet Node List, !- Name
  F72 Hotel_top_Banquet ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F72 Hotel_top_Banquet ZN Return Node List, !- Name
  F72 Hotel_top_Banquet ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F72 Hotel_top_Banquet ZN VAV Terminal, !- Name
  F72 Hotel_top_Banquet ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F72 Hotel_top_Banquet ZN VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F72 Hotel_top_Banquet ZN VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F72 Hotel_top_Banquet ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F72 Hotel_top_Banquet ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.349,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F72 Hotel_top_Banquet ZN Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F72 Hotel_top_Banquet ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F72 Hotel_top_Banquet ZN Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F72 Hotel_top_Banquet ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F72 Hotel_top_Banquet ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F72 Hotel_top_Banquet ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F72 Hotel_top_Banquet ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F72 Hotel_top_Banquet ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F72 Hotel_top_Banquet ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F72 Hotel_top_Banquet ZN,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Banquet Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F72 Hotel_top_Banquet ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F72 Hotel_top_Banquet ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Banquet Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F72 Hotel_top_Corridor ZN,              !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  300.65472,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F72 Hotel_top_Corridor,                 !- Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Corridor;                    !- Space Type

BuildingSurface:Detailed,
  Hotel_top_Corridor_Ceiling_1_0_0,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_3_2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 21.1685, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 21.1685, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Ceiling_1_0_1,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_3_1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Ceiling_1_0_2,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_3_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 21.1685, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 21.1685, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Ceiling_1_0_3,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 10.8052, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Ceiling_1_0_4,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_3_8,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 21.1685, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 28.4836, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 28.4836, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 21.1685, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Ceiling_1_0_5,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_3_9,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 31.5316, 3.2004,               !- X,Y,Z Vertex 2 {m}
  25.8775, 31.5316, 3.2004,               !- X,Y,Z Vertex 3 {m}
  25.8775, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Ceiling_1_0_6,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_3_6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8775, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  25.8775, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  20.6959, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  20.6959, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Ceiling_1_0_7,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 28.4836, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 31.5316, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 31.5316, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Ceiling_1_0_8,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_3_4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 21.1685, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 28.4836, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 28.4836, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 21.1685, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Ceiling_1_0_9,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_3_5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6959, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  20.6959, 31.5316, 3.2004,               !- X,Y,Z Vertex 2 {m}
  8.8087, 31.5316, 3.2004,                !- X,Y,Z Vertex 3 {m}
  8.8087, 28.4836, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Floor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 21.1685, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 21.1685, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Floor_0_0_1,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 10.8052, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Floor_0_0_2,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 21.1685, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 21.1685, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Floor_0_0_3,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Floor_0_0_4,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 21.1685, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 21.1685, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 28.4836, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Floor_0_0_5,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6959, 31.5316, 0,                    !- X,Y,Z Vertex 1 {m}
  20.6959, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 31.5316, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Floor_0_0_6,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8775, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  25.8775, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  20.6959, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  20.6959, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Floor_0_0_7,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 31.5316, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Floor_0_0_8,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 21.1685, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 21.1685, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 28.4836, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Floor_0_0_9,         !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 31.5316, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  20.6959, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  20.6959, 31.5316, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_11_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Kitchen_Partition_3_0_10342,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.4836, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 2 {m}
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 28.4836, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_12_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Kitchen_Partition_2_0_10343,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 28.4836, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_13_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Kitchen_Partition_5_0_10344,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 13.8532, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_15_0_0,    !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_SW_GuestRm_Partition_3_0_10345, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.8052, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 10.8052, 0,                          !- X,Y,Z Vertex 2 {m}
  4.9987, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  4.9987, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_16_0_0,    !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_S_GuestRm_Mult10_Partition_3_0_10346, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  4.9987, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  8.6563, 10.8052, 0,                     !- X,Y,Z Vertex 3 {m}
  8.6563, 10.8052, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_17_0_0,    !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6563, 10.8052, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.6563, 10.8052, 0,                     !- X,Y,Z Vertex 2 {m}
  41.5747, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  41.5747, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_18_0_0,    !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_SE_GuestRm_Partition_3_0_10348, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  41.5747, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_20_0_0,    !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_E_GuestRm_Mult4_Partition_5_0_10349, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_21_0_0,    !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_E_GuestRm_Mult4_Partition_4_0_10350, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 17.5108, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 17.5108, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_24_0_10313, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Elec_Partition_2_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_25_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorShaft_1_Partition_2_0_10351, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_26_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorLobby_Partition_2_0_10352, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_27_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorShaft_2_Partition_2_0_10353, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_28_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorShaft_2_Partition_5_0_10354, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_29_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorShaft_2_Partition_4_0_10355, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_2_0_0,     !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 17.5108, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 17.5108, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_30_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorLobby_Partition_4_0_10356, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_31_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorShaft_1_Partition_5_0_10357, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_32_0_10309, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Mech_Partition_4_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_33_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Storage_Partition_4_0_10358,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_34_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Storage_Partition_3_0_10359,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_35_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Storage_Partition_2_0_10360,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_3_0_0,     !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_5_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Dining_Partition_5_0_10338,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  25.8775, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  25.8775, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_6_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Dining_Partition_4_0_10339,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8775, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  25.8775, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  25.8775, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  25.8775, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_8_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Banquet_Partition_2_0_10340,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6959, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  20.6959, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  20.6959, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  20.6959, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Partition_9_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Banquet_Partition_5_0_10341,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6959, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  20.6959, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 31.5316, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 31.5316, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Wall_10_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 31.5316, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 31.5316, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Corridor_Wall_10_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Hotel_top_Corridor_Wall_10_0_0_0_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_top_Corridor_Wall_10_0_0,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 31.4166, 2.87,                       !- X,Y,Z Vertex 1 {m}
  0, 31.4166, 0.4,                        !- X,Y,Z Vertex 2 {m}
  0, 28.5986, 0.4,                        !- X,Y,Z Vertex 3 {m}
  0, 28.5986, 2.87;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Wall_14_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.8532, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 10.8052, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 10.8052, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Corridor_Wall_14_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Hotel_top_Corridor_Wall_14_0_0_0_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_top_Corridor_Wall_14_0_0,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.7382, 2.8706,                     !- X,Y,Z Vertex 1 {m}
  0, 13.7382, 0.4,                        !- X,Y,Z Vertex 2 {m}
  0, 10.9908, 0.4,                        !- X,Y,Z Vertex 3 {m}
  0, 10.9908, 2.8706;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Wall_19_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Corridor_Wall_19_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Hotel_top_Corridor_Wall_19_0_0_0_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_top_Corridor_Wall_19_0_0,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 10.9908, 2.8706,               !- X,Y,Z Vertex 1 {m}
  46.5734, 10.9908, 0.4,                  !- X,Y,Z Vertex 2 {m}
  46.5734, 13.7382, 0.4,                  !- X,Y,Z Vertex 3 {m}
  46.5734, 13.7382, 2.8706;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Wall_4_0_0,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Corridor_Wall_4_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Hotel_top_Corridor_Wall_4_0_0_0_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_top_Corridor_Wall_4_0_0,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 28.5986, 2.87,                 !- X,Y,Z Vertex 1 {m}
  46.5734, 28.5986, 0.4,                  !- X,Y,Z Vertex 2 {m}
  46.5734, 31.4166, 0.4,                  !- X,Y,Z Vertex 3 {m}
  46.5734, 31.4166, 2.87;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Corridor_Wall_7_0_0,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8775, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  25.8775, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  20.6959, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  20.6959, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Corridor_Wall_7_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_top_Corridor_Wall_7_0_0,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.7625, 39.8983, 2.8588,               !- X,Y,Z Vertex 1 {m}
  25.7625, 39.8983, 0.4,                  !- X,Y,Z Vertex 2 {m}
  20.8109, 39.8983, 0.4,                  !- X,Y,Z Vertex 3 {m}
  20.8109, 39.8983, 2.8588;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8775, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  25.8775, 31.5316, 3.2004,               !- X,Y,Z Vertex 2 {m}
  20.6959, 31.5316, 3.2004,               !- X,Y,Z Vertex 3 {m}
  20.6959, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_3_3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 3 {m}
  34.7167, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_3_7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 31.5316, 3.2004,               !- X,Y,Z Vertex 2 {m}
  37.7647, 31.5316, 3.2004,               !- X,Y,Z Vertex 3 {m}
  37.7647, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F72 Hotel_top_Corridor Mass,            !- Name
  InteriorFurnishings,                    !- Construction Name
  F72 Hotel_top_Corridor ZN,              !- Zone or ZoneList Name
  F72 Hotel_top_Corridor,                 !- Space or SpaceList Name
  832.90251504;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F72 Hotel_top_Corridor HVAC Off Infiltration, !- Name
  F72 Hotel_top_Corridor ZN,                 !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F72 Hotel_top_Corridor HVAC On Infiltration, !- Name
  F72 Hotel_top_Corridor ZN,                 !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F72 Hotel_top_Corridor ZN DaylightingControls, !- Name
  F72 Hotel_top_Corridor ZN,              !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F72 Hotel_top_Corridor Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F72 Hotel_top_Corridor Daylt Sensor 1,  !- Daylighting Reference Point Name 1
  0.12,                                   !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F72 Hotel_top_Corridor Daylt Sensor 2,  !- Daylighting Reference Point Name 2
  0.12,                                   !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F72 Hotel_top_Corridor Daylt Sensor 1,  !- Name
  F72 Hotel_top_Corridor ZN,              !- Zone or Space Name
  1.8942,                                 !- X-Coordinate of Reference Point {m}
  30.0076,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F72 Hotel_top_Corridor Daylt Sensor 2,  !- Name
  F72 Hotel_top_Corridor ZN,              !- Zone or Space Name
  3.8171,                                 !- X-Coordinate of Reference Point {m}
  30.0076,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F72 Hotel_top_Corridor ZN Thermostat,   !- Name
  F72 Hotel_top_Corridor ZN,              !- Zone or ZoneList Name
  F72 Hotel_top_Corridor ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel Corridor Thermostat 3,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F72 Hotel_top_Corridor ZN Thermostat Schedule, !- Name
  F72 Hotel_top_Corridor ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F72 Hotel_top_Corridor ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Corridor Thermostat 3,       !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F72 Hotel_top_Corridor ZN,              !- Zone Name
  F72 Hotel_top_Corridor ZN Equipment List, !- Zone Conditioning Equipment List Name
  F72 Hotel_top_Corridor ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F72 Hotel_top_Corridor ZN Zone Air Node, !- Zone Air Node Name
  F72 Hotel_top_Corridor ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F72 Hotel_top_Corridor ZN Inlet Node List, !- Name
  F72 Hotel_top_Corridor ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F72 Hotel_top_Corridor ZN Return Node List, !- Name
  F72 Hotel_top_Corridor ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F72 Hotel_top_Corridor ZN VAV Terminal, !- Name
  F72 Hotel_top_Corridor ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F72 Hotel_top_Corridor ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F72 Hotel_top_Corridor ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F72 Hotel_top_Corridor ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F72 Hotel_top_Corridor ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.115,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F72 Hotel_top_Corridor ZN Reheat Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F72 Hotel_top_Corridor ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F72 Hotel_top_Corridor ZN Reheat Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F72 Hotel_top_Corridor ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F72 Hotel_top_Corridor ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F72 Hotel_top_Corridor ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F72 Hotel_top_Corridor ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F72 Hotel_top_Corridor ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F72 Hotel_top_Corridor ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F72 Hotel_top_Corridor ZN,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Corridor Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F72 Hotel_top_Corridor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F72 Hotel_top_Corridor ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F72 Hotel_top_Dining ZN,                !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  300.65472,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F72 Hotel_top_Dining,                   !- Name
  F72 Hotel_top_Dining ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Banquet;                     !- Space Type

BuildingSurface:Detailed,
  Hotel_top_Dining_Ceiling_1_0_0,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Dining ZN,                !- Zone Name
  F72 Hotel_top_Dining,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_13_0,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 2 {m}
  25.8775, 39.8983, 3.2004,               !- X,Y,Z Vertex 3 {m}
  25.8775, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Dining_Floor_0_0_0,           !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Dining ZN,                !- Zone Name
  F72 Hotel_top_Dining,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  25.8775, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  25.8775, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Dining_Partition_4_0_10339,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Dining ZN,                !- Zone Name
  F72 Hotel_top_Dining,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_6_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8775, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  25.8775, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  25.8775, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  25.8775, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Dining_Partition_5_0_10338,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Dining ZN,                !- Zone Name
  F72 Hotel_top_Dining,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_5_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8775, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  25.8775, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 31.5316, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Dining_Wall_2_0_0,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F72 Hotel_top_Dining ZN,                !- Zone Name
  F72 Hotel_top_Dining,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 31.5316, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Dining_Wall_2_0_0_0_0_0_Win,  !- Name
  Window,                                 !- Surface Type
  Hotel_top_Dining_Wall_2_0_0_0_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_top_Dining_Wall_2_0_0,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 31.6466, 2.8532,               !- X,Y,Z Vertex 1 {m}
  46.5734, 31.6466, 0.4,                  !- X,Y,Z Vertex 2 {m}
  46.5734, 39.5911, 0.4,                  !- X,Y,Z Vertex 3 {m}
  46.5734, 39.5911, 2.8532;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Dining_Wall_3_0_0,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F72 Hotel_top_Dining ZN,                !- Zone Name
  F72 Hotel_top_Dining,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  25.8775, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  25.8775, 39.8983, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Dining_Wall_3_0_0_0_0_3_Win,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_top_Dining_Wall_3_0_0,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.059, 39.8983, 2.8456,                !- X,Y,Z Vertex 1 {m}
  31.059, 39.8983, 0.402,                 !- X,Y,Z Vertex 2 {m}
  25.9945, 39.8983, 0.402,                !- X,Y,Z Vertex 3 {m}
  25.9945, 39.8983, 2.8456;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Dining_Wall_3_0_0_1_0_2_Win,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_top_Dining_Wall_3_0_0,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.1274, 39.8983, 2.8456,               !- X,Y,Z Vertex 1 {m}
  36.1274, 39.8983, 0.402,                !- X,Y,Z Vertex 2 {m}
  31.063, 39.8983, 0.402,                 !- X,Y,Z Vertex 3 {m}
  31.063, 39.8983, 2.8456;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Dining_Wall_3_0_0_2_0_1_Win,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_top_Dining_Wall_3_0_0,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.1958, 39.8983, 2.8456,               !- X,Y,Z Vertex 1 {m}
  41.1958, 39.8983, 0.402,                !- X,Y,Z Vertex 2 {m}
  36.1314, 39.8983, 0.402,                !- X,Y,Z Vertex 3 {m}
  36.1314, 39.8983, 2.8456;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Dining_Wall_3_0_0_3_0_0_Win,  !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_top_Dining_Wall_3_0_0,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.2642, 39.8983, 2.8456,               !- X,Y,Z Vertex 1 {m}
  46.2642, 39.8983, 0.402,                !- X,Y,Z Vertex 2 {m}
  41.1998, 39.8983, 0.402,                !- X,Y,Z Vertex 3 {m}
  41.1998, 39.8983, 2.8456;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F72 Hotel_top_Dining Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  F72 Hotel_top_Dining ZN,                !- Zone or ZoneList Name
  F72 Hotel_top_Dining,                   !- Space or SpaceList Name
  346.31277306;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F72 Hotel_top_Dining HVAC Off Infiltration, !- Name
  F72 Hotel_top_Dining ZN,                   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F72 Hotel_top_Dining HVAC On Infiltration, !- Name
  F72 Hotel_top_Dining ZN,                   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F72 Hotel_top_Dining ZN DaylightingControls, !- Name
  F72 Hotel_top_Dining ZN,                !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F72 Hotel_top_Dining Daylt Sensor 1,    !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F72 Hotel_top_Dining Daylt Sensor 1,    !- Daylighting Reference Point Name 1
  0.431,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F72 Hotel_top_Dining Daylt Sensor 2,    !- Daylighting Reference Point Name 2
  0.337,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F72 Hotel_top_Dining Daylt Sensor 1,    !- Name
  F72 Hotel_top_Dining ZN,                !- Zone or Space Name
  44.690288,                              !- X-Coordinate of Reference Point {m}
  35.61885,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F72 Hotel_top_Dining Daylt Sensor 2,    !- Name
  F72 Hotel_top_Dining ZN,                !- Zone or Space Name
  42.778644,                              !- X-Coordinate of Reference Point {m}
  35.61885,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F72 Hotel_top_Dining ZN Thermostat,     !- Name
  F72 Hotel_top_Dining ZN,                !- Zone or ZoneList Name
  F72 Hotel_top_Dining ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel Banquet Thermostat 2,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F72 Hotel_top_Dining ZN Thermostat Schedule, !- Name
  F72 Hotel_top_Dining ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F72 Hotel_top_Dining ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Banquet Thermostat 2,        !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F72 Hotel_top_Dining ZN,                !- Zone Name
  F72 Hotel_top_Dining ZN Equipment List, !- Zone Conditioning Equipment List Name
  F72 Hotel_top_Dining ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F72 Hotel_top_Dining ZN Zone Air Node,  !- Zone Air Node Name
  F72 Hotel_top_Dining ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F72 Hotel_top_Dining ZN Inlet Node List, !- Name
  F72 Hotel_top_Dining ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F72 Hotel_top_Dining ZN Return Node List, !- Name
  F72 Hotel_top_Dining ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F72 Hotel_top_Dining ZN VAV Terminal, !- Name
  F72 Hotel_top_Dining ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F72 Hotel_top_Dining ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F72 Hotel_top_Dining ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F72 Hotel_top_Dining ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F72 Hotel_top_Dining ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.381,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F72 Hotel_top_Dining ZN Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F72 Hotel_top_Dining ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F72 Hotel_top_Dining ZN Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F72 Hotel_top_Dining ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F72 Hotel_top_Dining ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F72 Hotel_top_Dining ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F72 Hotel_top_Dining ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F72 Hotel_top_Dining ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F72 Hotel_top_Dining ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F72 Hotel_top_Dining ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Banquet Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F72 Hotel_top_Dining ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F72 Hotel_top_Dining ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F72 Hotel_top_Elec ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  300.65472,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F72 Hotel_top_Elec,                     !- Name
  F72 Hotel_top_Elec ZN,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Hotel_top_Elec_Ceiling_1_0_0,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Elec ZN,                  !- Zone Name
  F72 Hotel_top_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_2_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Elec_Floor_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Elec ZN,                  !- Zone Name
  F72 Hotel_top_Elec,                     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Elec_Partition_2_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Elec ZN,                  !- Zone Name
  F72 Hotel_top_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_24_0_10313, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Elec_Partition_3_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Elec ZN,                  !- Zone Name
  F72 Hotel_top_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Storage_Partition_6_0_10314,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Elec_Partition_4_0_10307,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Elec ZN,                  !- Zone Name
  F72 Hotel_top_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Mech_Partition_2_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Elec_Partition_5_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Elec ZN,                  !- Zone Name
  F72 Hotel_top_Elec,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorShaft_1_Partition_3_0_10315, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F72 Hotel_top_Elec Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  F72 Hotel_top_Elec ZN,                  !- Zone or ZoneList Name
  F72 Hotel_top_Elec,                     !- Space or SpaceList Name
  109.2552552;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F72 Hotel_top_Elec ZN Thermostat,       !- Name
  F72 Hotel_top_Elec ZN,                  !- Zone or ZoneList Name
  F72 Hotel_top_Elec ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 29,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F72 Hotel_top_Elec ZN Thermostat Schedule, !- Name
  F72 Hotel_top_Elec ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F72 Hotel_top_Elec ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 29,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F72 Hotel_top_Elec ZN,                  !- Zone Name
  F72 Hotel_top_Elec ZN Equipment List,   !- Zone Conditioning Equipment List Name
  F72 Hotel_top_Elec ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F72 Hotel_top_Elec ZN Zone Air Node,    !- Zone Air Node Name
  F72 Hotel_top_Elec ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F72 Hotel_top_Elec ZN Inlet Node List,  !- Name
  F72 Hotel_top_Elec ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F72 Hotel_top_Elec ZN Return Node List, !- Name
  F72 Hotel_top_Elec ZN Return Air Node;  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F72 Hotel_top_Elec ZN VAV Terminal, !- Name
  F72 Hotel_top_Elec ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F72 Hotel_top_Elec ZN VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F72 Hotel_top_Elec ZN VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F72 Hotel_top_Elec ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F72 Hotel_top_Elec ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.208,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F72 Hotel_top_Elec ZN Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F72 Hotel_top_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F72 Hotel_top_Elec ZN Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F72 Hotel_top_Elec ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F72 Hotel_top_Elec ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F72 Hotel_top_Elec ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F72 Hotel_top_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F72 Hotel_top_Elec ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F72 Hotel_top_Elec ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F72 Hotel_top_Elec ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F72 Hotel_top_Elec ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F72 Hotel_top_Elec ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F72 Hotel_top_ElevatorLobby ZN,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  300.65472,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F72 Hotel_top_ElevatorLobby,            !- Name
  F72 Hotel_top_ElevatorLobby ZN,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Lobby;                         !- Space Type

BuildingSurface:Detailed,
  Hotel_top_ElevatorLobby_Ceiling_1_0_0,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_ElevatorLobby ZN,         !- Zone Name
  F72 Hotel_top_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_11_0,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorLobby_Floor_0_0_0,    !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_ElevatorLobby ZN,         !- Zone Name
  F72 Hotel_top_ElevatorLobby,            !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorLobby_Partition_2_0_10352, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_ElevatorLobby ZN,         !- Zone Name
  F72 Hotel_top_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_26_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorLobby_Partition_3_0_10379, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_ElevatorLobby ZN,         !- Zone Name
  F72 Hotel_top_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorShaft_1_Partition_6_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorLobby_Partition_4_0_10356, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_ElevatorLobby ZN,         !- Zone Name
  F72 Hotel_top_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_30_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorLobby_Partition_5_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_ElevatorLobby ZN,         !- Zone Name
  F72 Hotel_top_ElevatorLobby,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorShaft_2_Partition_3_0_10382, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F72 Hotel_top_ElevatorLobby Mass,       !- Name
  InteriorFurnishings,                    !- Construction Name
  F72 Hotel_top_ElevatorLobby ZN,         !- Zone or ZoneList Name
  F72 Hotel_top_ElevatorLobby,            !- Space or SpaceList Name
  111.483648;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F72 Hotel_top_ElevatorLobby ZN Thermostat, !- Name
  F72 Hotel_top_ElevatorLobby ZN,         !- Zone or ZoneList Name
  F72 Hotel_top_ElevatorLobby ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elevator Lobby Thermostat 15,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F72 Hotel_top_ElevatorLobby ZN Thermostat Schedule, !- Name
  F72 Hotel_top_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F72 Hotel_top_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elevator Lobby Thermostat 15,           !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F72 Hotel_top_ElevatorLobby ZN,         !- Zone Name
  F72 Hotel_top_ElevatorLobby ZN Equipment List, !- Zone Conditioning Equipment List Name
  F72 Hotel_top_ElevatorLobby ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F72 Hotel_top_ElevatorLobby ZN Zone Air Node, !- Zone Air Node Name
  F72 Hotel_top_ElevatorLobby ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F72 Hotel_top_ElevatorLobby ZN Inlet Node List, !- Name
  F72 Hotel_top_ElevatorLobby ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F72 Hotel_top_ElevatorLobby ZN Return Node List, !- Name
  F72 Hotel_top_ElevatorLobby ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F72 Hotel_top_ElevatorLobby ZN VAV Terminal, !- Name
  F72 Hotel_top_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F72 Hotel_top_ElevatorLobby ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F72 Hotel_top_ElevatorLobby ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F72 Hotel_top_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F72 Hotel_top_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.141,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F72 Hotel_top_ElevatorLobby ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F72 Hotel_top_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F72 Hotel_top_ElevatorLobby ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F72 Hotel_top_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F72 Hotel_top_ElevatorLobby ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F72 Hotel_top_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F72 Hotel_top_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F72 Hotel_top_ElevatorLobby ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F72 Hotel_top_ElevatorLobby ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F72 Hotel_top_ElevatorLobby ZN,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F72 Hotel_top_ElevatorLobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F72 Hotel_top_ElevatorLobby ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F72 Hotel_top_ElevatorShaft_1 ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  300.65472,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F72 Hotel_top_ElevatorShaft_1,          !- Name
  F72 Hotel_top_ElevatorShaft_1 ZN,       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Hotel_top_ElevatorShaft_1_Ceiling_1_0_0, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_ElevatorShaft_1 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_10_0,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorShaft_1_Floor_0_0_0,  !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_ElevatorShaft_1 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_1,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorShaft_1_Partition_2_0_10351, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_ElevatorShaft_1 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_25_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorShaft_1_Partition_3_0_10315, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_ElevatorShaft_1 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Elec_Partition_5_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorShaft_1_Partition_4_0_10310, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_ElevatorShaft_1 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Mech_Partition_5_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorShaft_1_Partition_5_0_10357, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_ElevatorShaft_1 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_31_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorShaft_1_Partition_6_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_ElevatorShaft_1 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_1,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorLobby_Partition_3_0_10379, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.608, 3.2004,                !- X,Y,Z Vertex 1 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7167, 18.608, 3.2004;                !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F72 Hotel_top_ElevatorShaft_1 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F72 Hotel_top_ElevatorShaft_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F72 Hotel_top_ElevatorShaft_1 ZN Zone Air Node, !- Zone Air Node Name
  F72 Hotel_top_ElevatorShaft_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F72 Hotel_top_ElevatorShaft_1 ZN Inlet Node List, !- Name
  F72 Hotel_top_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F72 Hotel_top_ElevatorShaft_1 ZN Return Node List, !- Name
  F72 Hotel_top_ElevatorShaft_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F72 Hotel_top_ElevatorShaft_1 ZN VAV Terminal, !- Name
  F72 Hotel_top_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F72 Hotel_top_ElevatorShaft_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F72 Hotel_top_ElevatorShaft_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F72 Hotel_top_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F72 Hotel_top_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F72 Hotel_top_ElevatorShaft_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F72 Hotel_top_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F72 Hotel_top_ElevatorShaft_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F72 Hotel_top_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F72 Hotel_top_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F72 Hotel_top_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F72 Hotel_top_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F72 Hotel_top_ElevatorShaft_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F72 Hotel_top_ElevatorShaft_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F72 Hotel_top_ElevatorShaft_1 ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F72 Hotel_top_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F72 Hotel_top_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F72 Hotel_top_ElevatorShaft_2 ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  300.65472,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F72 Hotel_top_ElevatorShaft_2,          !- Name
  F72 Hotel_top_ElevatorShaft_2 ZN,       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Hotel_top_ElevatorShaft_2_Ceiling_1_0_0, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_ElevatorShaft_2 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_12_0,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorShaft_2_Floor_0_0_0,  !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_ElevatorShaft_2 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_2,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorShaft_2_Partition_2_0_10353, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_ElevatorShaft_2 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_27_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorShaft_2_Partition_3_0_10382, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_ElevatorShaft_2 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorLobby_Partition_5_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorShaft_2_Partition_4_0_10355, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_ElevatorShaft_2 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_29_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 16.1696, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_ElevatorShaft_2_Partition_5_0_10354, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_ElevatorShaft_2 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_2,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_28_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F72 Hotel_top_ElevatorShaft_2 ZN,       !- Zone Name
  F72 Hotel_top_ElevatorShaft_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F72 Hotel_top_ElevatorShaft_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F72 Hotel_top_ElevatorShaft_2 ZN Zone Air Node, !- Zone Air Node Name
  F72 Hotel_top_ElevatorShaft_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F72 Hotel_top_ElevatorShaft_2 ZN Inlet Node List, !- Name
  F72 Hotel_top_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F72 Hotel_top_ElevatorShaft_2 ZN Return Node List, !- Name
  F72 Hotel_top_ElevatorShaft_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F72 Hotel_top_ElevatorShaft_2 ZN VAV Terminal, !- Name
  F72 Hotel_top_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F72 Hotel_top_ElevatorShaft_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F72 Hotel_top_ElevatorShaft_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F72 Hotel_top_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F72 Hotel_top_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F72 Hotel_top_ElevatorShaft_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F72 Hotel_top_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F72 Hotel_top_ElevatorShaft_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F72 Hotel_top_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F72 Hotel_top_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F72 Hotel_top_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F72 Hotel_top_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F72 Hotel_top_ElevatorShaft_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F72 Hotel_top_ElevatorShaft_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F72 Hotel_top_ElevatorShaft_2 ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F72 Hotel_top_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F72 Hotel_top_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F72 Hotel_top_E_GuestRm_Mult4 ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  300.65472,                              !- Z Origin {m}
  ,                                       !- Type
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F72 Hotel_top_E_GuestRm_Mult4,          !- Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN,       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel GuestRoom5;                  !- Space Type

BuildingSurface:Detailed,
  Hotel_top_E_GuestRm_Mult4_Ceiling_1_0_0, !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN,       !- Zone Name
  F72 Hotel_top_E_GuestRm_Mult4,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_4_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 17.5108, 3.2004,               !- X,Y,Z Vertex 2 {m}
  37.7647, 17.5108, 3.2004,               !- X,Y,Z Vertex 3 {m}
  37.7647, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_E_GuestRm_Mult4_Floor_0_0_0,  !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN,       !- Zone Name
  F72 Hotel_top_E_GuestRm_Mult4,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 17.5108, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 17.5108, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_E_GuestRm_Mult4_Partition_3_0_0, !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN,       !- Zone Name
  F72 Hotel_top_E_GuestRm_Mult4,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 17.5108, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 17.5108, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 17.5108, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 17.5108, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_E_GuestRm_Mult4_Partition_4_0_10350, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN,       !- Zone Name
  F72 Hotel_top_E_GuestRm_Mult4,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_21_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 17.5108, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 17.5108, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_E_GuestRm_Mult4_Partition_5_0_10349, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN,       !- Zone Name
  F72 Hotel_top_E_GuestRm_Mult4,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_20_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 13.8532, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_E_GuestRm_Mult4_Wall_2_0_0,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 4, !- Construction Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN,       !- Zone Name
  F72 Hotel_top_E_GuestRm_Mult4,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 17.5108, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 17.5108, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_E_GuestRm_Mult4_Wall_2_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Hotel_top_E_GuestRm_Mult4_Wall_2_0_0_0_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_top_E_GuestRm_Mult4_Wall_2_0_0,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 13.9682, 2.8653,               !- X,Y,Z Vertex 1 {m}
  46.5734, 13.9682, 0.4,                  !- X,Y,Z Vertex 2 {m}
  46.5734, 17.3958, 0.4,                  !- X,Y,Z Vertex 3 {m}
  46.5734, 17.3958, 2.8653;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F72 Hotel_top_E_GuestRm_Mult4 Mass,     !- Name
  InteriorFurnishings,                    !- Construction Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN,       !- Zone or ZoneList Name
  F72 Hotel_top_E_GuestRm_Mult4,          !- Space or SpaceList Name
  64.43740224;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F72 Hotel_top_E_GuestRm_Mult4 HVAC Off Infiltration, !- Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN,          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F72 Hotel_top_E_GuestRm_Mult4 HVAC On Infiltration, !- Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN,          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F72 Hotel_top_E_GuestRm_Mult4 ZN Thermostat, !- Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN,       !- Zone or ZoneList Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel GuestRoom5 Thermostat 7,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F72 Hotel_top_E_GuestRm_Mult4 ZN Thermostat Schedule, !- Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F72 Hotel_top_E_GuestRm_Mult4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom5 Thermostat 7,     !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F72 Hotel_top_E_GuestRm_Mult4 ZN,       !- Zone Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN Zone Air Node, !- Zone Air Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F72 Hotel_top_E_GuestRm_Mult4 ZN Inlet Node List, !- Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN Air Terminal Outlet Air Node, !- Node Name 1
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F72 Hotel_top_E_GuestRm_Mult4 ZN Exhaust Node List, !- Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F72 Hotel_top_E_GuestRm_Mult4 ZN Return Node List, !- Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F72 Hotel_top_E_GuestRm_Mult4 ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F72 Hotel_top_E_GuestRm_Mult4 ZN Air Terminal, !- Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F72 Hotel_top_E_GuestRm_Mult4 ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F72 Hotel_top_E_GuestRm_Mult4 ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 56,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 56,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 56,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 56,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F72 Hotel_top_E_GuestRm_Mult4 ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU OA Mixer, !- Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F72 Hotel_top_E_GuestRm_Mult4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F72 Hotel_top_E_GuestRm_Mult4 ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU,   !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F72 Hotel_top_E_GuestRm_Mult4 ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom5 Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F72 Hotel_top_Kitchen ZN,               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  300.65472,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F72 Hotel_top_Kitchen,                  !- Name
  F72 Hotel_top_Kitchen ZN,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Kitchen;                     !- Space Type

SpaceList,
  LargeHotel Kitchen,                     !- Name
  F72 Hotel_top_Kitchen;                  !- Space Name 1

Lights,
  LargeHotel Kitchen Lights,              !- Name
  LargeHotel Kitchen,                     !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7326623542136,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel Kitchen People,              !- Name
  LargeHotel Kitchen,                     !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_OCC_SCH,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.215278208334194,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  LargeHotel Kitchen Elec Equip,          !- Name
  LargeHotel Kitchen,                     !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.056571668699,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

GasEquipment,
  LargeHotel Kitchen Gas Equip,           !- Name
  LargeHotel Kitchen,                     !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2419.57110146336,                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Week:Daily,
  HotelLarge Kitchen_Gas_Equip_SCH Week Rule - Jan1-Dec31, !- Name
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Sunday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Holiday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge Kitchen_Gas_Equip_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Hotel_top_Kitchen_Ceiling_1_0_0,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Kitchen ZN,               !- Zone Name
  F72 Hotel_top_Kitchen,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_8_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 13.8532, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 28.4836, 3.2004,                !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 3.2004,                     !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Kitchen_Floor_0_0_0,          !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Kitchen ZN,               !- Zone Name
  F72 Hotel_top_Kitchen,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Kitchen_Partition_2_0_10343,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Kitchen ZN,               !- Zone Name
  F72 Hotel_top_Kitchen,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_12_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 13.8532, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 2 {m}
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 28.4836, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Kitchen_Partition_3_0_10342,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Kitchen ZN,               !- Zone Name
  F72 Hotel_top_Kitchen,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_11_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 28.4836, 3.2004,                !- X,Y,Z Vertex 1 {m}
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Kitchen_Partition_5_0_10344,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Kitchen ZN,               !- Zone Name
  F72 Hotel_top_Kitchen,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_13_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.8532, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 2 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 13.8532, 3.2004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Kitchen_Wall_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F72 Hotel_top_Kitchen ZN,               !- Zone Name
  F72 Hotel_top_Kitchen,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.4836, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Kitchen_Wall_4_0_0_0_0_1_Win, !- Name
  Window,                                 !- Surface Type
  Hotel_top_Kitchen_Wall_4_0_0_0_0_1_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_top_Kitchen_Wall_4_0_0,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.1664, 2.847,                      !- X,Y,Z Vertex 1 {m}
  0, 21.1664, 0.402,                      !- X,Y,Z Vertex 2 {m}
  0, 13.9702, 0.402,                      !- X,Y,Z Vertex 3 {m}
  0, 13.9702, 2.847;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_Kitchen_Wall_4_0_0_1_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Hotel_top_Kitchen_Wall_4_0_0_1_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_top_Kitchen_Wall_4_0_0,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.3666, 2.847,                      !- X,Y,Z Vertex 1 {m}
  0, 28.3666, 0.402,                      !- X,Y,Z Vertex 2 {m}
  0, 21.1704, 0.402,                      !- X,Y,Z Vertex 3 {m}
  0, 21.1704, 2.847;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  F72 Hotel_top_Kitchen Mass,             !- Name
  InteriorFurnishings,                    !- Construction Name
  F72 Hotel_top_Kitchen ZN,               !- Zone or ZoneList Name
  F72 Hotel_top_Kitchen,                  !- Space or SpaceList Name
  257.74960896;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F72 Hotel_top_Kitchen HVAC Off Infiltration, !- Name
  F72 Hotel_top_Kitchen ZN,                  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F72 Hotel_top_Kitchen HVAC On Infiltration, !- Name
  F72 Hotel_top_Kitchen ZN,                  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F72 Hotel_top_Kitchen ZN DaylightingControls, !- Name
  F72 Hotel_top_Kitchen ZN,               !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F72 Hotel_top_Kitchen Daylt Sensor 1,   !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F72 Hotel_top_Kitchen Daylt Sensor 1,   !- Daylighting Reference Point Name 1
  0.323,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F72 Hotel_top_Kitchen Daylt Sensor 2,   !- Daylighting Reference Point Name 2
  0.323,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F72 Hotel_top_Kitchen Daylt Sensor 1,   !- Name
  F72 Hotel_top_Kitchen ZN,               !- Zone or Space Name
  1.87902,                                !- X-Coordinate of Reference Point {m}
  17.5683,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F72 Hotel_top_Kitchen Daylt Sensor 2,   !- Name
  F72 Hotel_top_Kitchen ZN,               !- Zone or Space Name
  3.78651,                                !- X-Coordinate of Reference Point {m}
  17.5683,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F72 Hotel_top_Kitchen ZN Thermostat,    !- Name
  F72 Hotel_top_Kitchen ZN,               !- Zone or ZoneList Name
  F72 Hotel_top_Kitchen ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel Kitchen Thermostat 1,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F72 Hotel_top_Kitchen ZN Thermostat Schedule, !- Name
  F72 Hotel_top_Kitchen ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F72 Hotel_top_Kitchen ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Kitchen Thermostat 1,        !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F72 Hotel_top_Kitchen ZN,               !- Zone Name
  F72 Hotel_top_Kitchen ZN Equipment List, !- Zone Conditioning Equipment List Name
  F72 Hotel_top_Kitchen ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F72 Hotel_top_Kitchen ZN Zone Air Node, !- Zone Air Node Name
  F72 Hotel_top_Kitchen ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F72 Hotel_top_Kitchen ZN Inlet Node List, !- Name
  F72 Hotel_top_Kitchen ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F72 Hotel_top_Kitchen ZN Return Node List, !- Name
  F72 Hotel_top_Kitchen ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F72 Hotel_top_Kitchen ZN VAV Terminal, !- Name
  F72 Hotel_top_Kitchen ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F72 Hotel_top_Kitchen ZN VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F72 Hotel_top_Kitchen ZN VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F72 Hotel_top_Kitchen ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F72 Hotel_top_Kitchen ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.113,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F72 Hotel_top_Kitchen ZN Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F72 Hotel_top_Kitchen ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F72 Hotel_top_Kitchen ZN Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F72 Hotel_top_Kitchen ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F72 Hotel_top_Kitchen ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F72 Hotel_top_Kitchen ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F72 Hotel_top_Kitchen ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F72 Hotel_top_Kitchen ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F72 Hotel_top_Kitchen ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F72 Hotel_top_Kitchen ZN,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Kitchen Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F72 Hotel_top_Kitchen ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F72 Hotel_top_Kitchen ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F72 Hotel_top_Mech ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  300.65472,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F72 Hotel_top_Mech,                     !- Name
  F72 Hotel_top_Mech ZN,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Hotel_top_Mech_Ceiling_1_0_0,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Mech ZN,                  !- Zone Name
  F72 Hotel_top_Mech,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_1_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Mech_Floor_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Mech ZN,                  !- Zone Name
  F72 Hotel_top_Mech,                     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Mech_Partition_2_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Mech ZN,                  !- Zone Name
  F72 Hotel_top_Mech,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Elec_Partition_4_0_10307,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Mech_Partition_3_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Mech ZN,                  !- Zone Name
  F72 Hotel_top_Mech,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Storage_Partition_5_0_10308,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Mech_Partition_4_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Mech ZN,                  !- Zone Name
  F72 Hotel_top_Mech,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_32_0_10309, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Mech_Partition_5_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Mech ZN,                  !- Zone Name
  F72 Hotel_top_Mech,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorShaft_1_Partition_4_0_10310, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.9245, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.9245, 3.2004;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F72 Hotel_top_Mech Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  F72 Hotel_top_Mech ZN,                  !- Zone or ZoneList Name
  F72 Hotel_top_Mech,                     !- Space or SpaceList Name
  124.8631488;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F72 Hotel_top_Mech ZN Thermostat,       !- Name
  F72 Hotel_top_Mech ZN,                  !- Zone or ZoneList Name
  F72 Hotel_top_Mech ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 30,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F72 Hotel_top_Mech ZN Thermostat Schedule, !- Name
  F72 Hotel_top_Mech ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F72 Hotel_top_Mech ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 30,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F72 Hotel_top_Mech ZN,                  !- Zone Name
  F72 Hotel_top_Mech ZN Equipment List,   !- Zone Conditioning Equipment List Name
  F72 Hotel_top_Mech ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F72 Hotel_top_Mech ZN Zone Air Node,    !- Zone Air Node Name
  F72 Hotel_top_Mech ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F72 Hotel_top_Mech ZN Inlet Node List,  !- Name
  F72 Hotel_top_Mech ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F72 Hotel_top_Mech ZN Return Node List, !- Name
  F72 Hotel_top_Mech ZN Return Air Node;  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F72 Hotel_top_Mech ZN VAV Terminal, !- Name
  F72 Hotel_top_Mech ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F72 Hotel_top_Mech ZN VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F72 Hotel_top_Mech ZN VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F72 Hotel_top_Mech ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F72 Hotel_top_Mech ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.209,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F72 Hotel_top_Mech ZN Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F72 Hotel_top_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F72 Hotel_top_Mech ZN Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F72 Hotel_top_Mech ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F72 Hotel_top_Mech ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F72 Hotel_top_Mech ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F72 Hotel_top_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F72 Hotel_top_Mech ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F72 Hotel_top_Mech ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F72 Hotel_top_Mech ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F72 Hotel_top_Mech ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F72 Hotel_top_Mech ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F72 Hotel_top_Plenum ZN,                !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  303.85512,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  F72 Hotel_top_Plenum,                   !- Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Plenum Space Type;                      !- Space Type

BuildingSurface:Detailed,
  Hotel_top_Plenum_Ceiling_1_0_10279,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_ElevatorMachineRm_Floor_0_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 22.9972, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 22.9972, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_0_0,           !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 17.5108, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 17.5108, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 28.4836, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_0_1,           !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 10.8052, 0,                    !- X,Y,Z Vertex 1 {m}
  41.5747, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  8.6563, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6563, 10.8052, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_10_0,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorShaft_1_Ceiling_1_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 2 {m}
  11.8567, 18.608, 0,                     !- X,Y,Z Vertex 3 {m}
  11.8567, 20.9245, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_11_0,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorLobby_Ceiling_1_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.608, 0,                     !- X,Y,Z Vertex 1 {m}
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 16.1696, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.608, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_12_0,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_ElevatorShaft_2_Ceiling_1_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 16.1696, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 16.1696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_13_0,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Dining_Ceiling_1_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  25.8775, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  25.8775, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_14_0,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Banquet_Ceiling_1_0_0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6959, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  20.6959, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 31.5316, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_1_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Mech_Ceiling_1_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_2_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Elec_Ceiling_1_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.9245, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.9245, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_3_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Ceiling_1_0_2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 21.1685, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 21.1685, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_3_1,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Ceiling_1_0_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_3_2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Ceiling_1_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 21.1685, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 21.1685, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_3_3,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 7,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_3_4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Ceiling_1_0_8,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 21.1685, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 21.1685, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 28.4836, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_3_5,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Ceiling_1_0_9,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6959, 31.5316, 0,                    !- X,Y,Z Vertex 1 {m}
  20.6959, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 3 {m}
  8.8087, 31.5316, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_3_6,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Ceiling_1_0_6,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8775, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  25.8775, 31.5316, 0,                    !- X,Y,Z Vertex 2 {m}
  20.6959, 31.5316, 0,                    !- X,Y,Z Vertex 3 {m}
  20.6959, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_3_7,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 31.5316, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 31.5316, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_3_8,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Ceiling_1_0_4,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 21.1685, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 21.1685, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 28.4836, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_3_9,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Ceiling_1_0_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7647, 31.5316, 0,                    !- X,Y,Z Vertex 1 {m}
  37.7647, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  25.8775, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  25.8775, 31.5316, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_4_0,           !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_E_GuestRm_Mult4_Ceiling_1_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 17.5108, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  37.7647, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  37.7647, 17.5108, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_5_0,           !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_SW_GuestRm_Ceiling_1_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9987, 10.8052, 0,                     !- X,Y,Z Vertex 1 {m}
  4.9987, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10.8052, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_6_0,           !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_S_GuestRm_Mult10_Ceiling_1_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6563, 10.8052, 0,                     !- X,Y,Z Vertex 1 {m}
  8.6563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.9987, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.9987, 10.8052, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_7_0,           !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_SE_GuestRm_Ceiling_1_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  41.5747, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  41.5747, 10.8052, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_8_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Kitchen_Ceiling_1_0_0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 13.8532, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 13.8532, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 28.4836, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Floor_0_9_0,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Storage_Ceiling_1_0_0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 28.4836, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Roof_1_1_0,            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 13.8532, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 18.4253, 1.0058,               !- X,Y,Z Vertex 2 {m}
  34.7167, 18.4253, 1.0058,               !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Roof_1_1_1,            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 13.8532, 1.0058,               !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 1.0058,               !- X,Y,Z Vertex 3 {m}
  11.8567, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Roof_1_1_2,            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  11.8567, 18.4253, 1.0058,               !- X,Y,Z Vertex 2 {m}
  0, 18.4253, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0058;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Roof_1_1_3,            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.4253, 1.0058,               !- X,Y,Z Vertex 1 {m}
  11.8567, 22.9972, 1.0058,               !- X,Y,Z Vertex 2 {m}
  0, 22.9972, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 18.4253, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Roof_1_1_4,            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 22.9972, 1.0058,               !- X,Y,Z Vertex 1 {m}
  34.7167, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 1.0058,                     !- X,Y,Z Vertex 3 {m}
  0, 22.9972, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Roof_1_1_5,            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 18.4253, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 1.0058,               !- X,Y,Z Vertex 2 {m}
  34.7167, 39.8983, 1.0058,               !- X,Y,Z Vertex 3 {m}
  34.7167, 18.4253, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Wall_2_0_0,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 1.0058;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Wall_3_0_0,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 1.0058,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Wall_4_0_0,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 1.0058,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0058;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Plenum_Wall_5_0_0,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0058,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 1.0058;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8775, 31.5316, 0,                    !- X,Y,Z Vertex 1 {m}
  25.8775, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  20.6959, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  20.6959, 31.5316, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Ceiling_1_0_7,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8087, 31.5316, 0,                     !- X,Y,Z Vertex 1 {m}
  8.8087, 28.4836, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 28.4836, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 31.5316, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Ceiling_1_0_3,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 10.8052, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.8532, 0;                          !- X,Y,Z Vertex 4 {m}

InternalMass,
  F72 Hotel_top_Plenum Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  F72 Hotel_top_Plenum ZN,                !- Zone or ZoneList Name
  F72 Hotel_top_Plenum,                   !- Space or SpaceList Name
  3716.39897044;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F72 Hotel_top_Plenum HVAC Off Infiltration, !- Name
  F72 Hotel_top_Plenum ZN,                   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F72 Hotel_top_Plenum HVAC On Infiltration, !- Name
  F72 Hotel_top_Plenum ZN,                   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Zone,
  F72 Hotel_top_SE_GuestRm ZN,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  300.65472,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F72 Hotel_top_SE_GuestRm,               !- Name
  F72 Hotel_top_SE_GuestRm ZN,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel GuestRoom7;                  !- Space Type

BuildingSurface:Detailed,
  Hotel_top_SE_GuestRm_Ceiling_1_0_0,     !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  F72 Hotel_top_SE_GuestRm ZN,            !- Zone Name
  F72 Hotel_top_SE_GuestRm,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_7_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 10.8052, 3.2004,               !- X,Y,Z Vertex 2 {m}
  41.5747, 10.8052, 3.2004,               !- X,Y,Z Vertex 3 {m}
  41.5747, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_SE_GuestRm_Floor_0_0_0,       !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_SE_GuestRm ZN,            !- Zone Name
  F72 Hotel_top_SE_GuestRm,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  41.5747, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  41.5747, 10.8052, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_SE_GuestRm_Partition_3_0_10348, !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  F72 Hotel_top_SE_GuestRm ZN,            !- Zone Name
  F72 Hotel_top_SE_GuestRm,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_18_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  41.5747, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  41.5747, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_SE_GuestRm_Partition_4_0_0,   !- Name
  Wall,                                   !- Surface Type
  Adiabatic wall construction,            !- Construction Name
  F72 Hotel_top_SE_GuestRm ZN,            !- Zone Name
  F72 Hotel_top_SE_GuestRm,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 10.8052, 3.2004,               !- X,Y,Z Vertex 1 {m}
  41.5747, 10.8052, 0,                    !- X,Y,Z Vertex 2 {m}
  41.5747, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  41.5747, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_SE_GuestRm_Wall_2_0_0,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 6, !- Construction Name
  F72 Hotel_top_SE_GuestRm ZN,            !- Zone Name
  F72 Hotel_top_SE_GuestRm,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 10.8052, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 10.8052, 3.2004;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_SE_GuestRm_Wall_2_0_0_0_0_1_Win, !- Name
  Window,                                 !- Surface Type
  Hotel_top_SE_GuestRm_Wall_2_0_0_0_0_1_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_top_SE_GuestRm_Wall_2_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 5.5007, 2.849,                 !- X,Y,Z Vertex 1 {m}
  46.5734, 5.5007, 0.402,                 !- X,Y,Z Vertex 2 {m}
  46.5734, 10.6882, 0.402,                !- X,Y,Z Vertex 3 {m}
  46.5734, 10.6882, 2.849;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_SE_GuestRm_Wall_2_0_0_1_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Hotel_top_SE_GuestRm_Wall_2_0_0_1_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Hotel_top_SE_GuestRm_Wall_2_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 0.3092, 2.849,                 !- X,Y,Z Vertex 1 {m}
  46.5734, 0.3092, 0.402,                 !- X,Y,Z Vertex 2 {m}
  46.5734, 5.4967, 0.402,                 !- X,Y,Z Vertex 3 {m}
  46.5734, 5.4967, 2.849;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_SE_GuestRm_Wall_5_0_0,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-14.08 6, !- Construction Name
  F72 Hotel_top_SE_GuestRm ZN,            !- Zone Name
  F72 Hotel_top_SE_GuestRm,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5747, 0, 3.2004,                     !- X,Y,Z Vertex 1 {m}
  41.5747, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 3.2004;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hotel_top_SE_GuestRm_Wall_5_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Hotel_top_SE_GuestRm_Wall_5_0_0,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.6897, 0, 2.86,                       !- X,Y,Z Vertex 1 {m}
  41.6897, 0, 0.4,                        !- X,Y,Z Vertex 2 {m}
  46.2662, 0, 0.4,                        !- X,Y,Z Vertex 3 {m}
  46.2662, 0, 2.86;                       !- X,Y,Z Vertex 4 {m}

InternalMass,
  F72 Hotel_top_SE_GuestRm Mass,          !- Name
  InteriorFurnishings,                    !- Construction Name
  F72 Hotel_top_SE_GuestRm ZN,            !- Zone or ZoneList Name
  F72 Hotel_top_SE_GuestRm,               !- Space or SpaceList Name
  108.02390648;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F72 Hotel_top_SE_GuestRm HVAC Off Infiltration, !- Name
  F72 Hotel_top_SE_GuestRm ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F72 Hotel_top_SE_GuestRm HVAC On Infiltration, !- Name
  F72 Hotel_top_SE_GuestRm ZN,               !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000610952279554087,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F72 Hotel_top_SE_GuestRm ZN DaylightingControls, !- Name
  F72 Hotel_top_SE_GuestRm ZN,            !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F72 Hotel_top_SE_GuestRm Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F72 Hotel_top_SE_GuestRm Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.684,                                  !- Fraction of Lights Controlled by Reference Point 1
  375;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  F72 Hotel_top_SE_GuestRm Daylt Sensor 1, !- Name
  F72 Hotel_top_SE_GuestRm ZN,            !- Zone or Space Name
  43.97795,                               !- X-Coordinate of Reference Point {m}
  1.8876,                                 !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F72 Hotel_top_SE_GuestRm ZN Thermostat, !- Name
  F72 Hotel_top_SE_GuestRm ZN,            !- Zone or ZoneList Name
  F72 Hotel_top_SE_GuestRm ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeHotel GuestRoom7 Thermostat 5,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F72 Hotel_top_SE_GuestRm ZN Thermostat Schedule, !- Name
  F72 Hotel_top_SE_GuestRm ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F72 Hotel_top_SE_GuestRm ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom7 Thermostat 5,     !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F72 Hotel_top_SE_GuestRm ZN,            !- Zone Name
  F72 Hotel_top_SE_GuestRm ZN Equipment List, !- Zone Conditioning Equipment List Name
  F72 Hotel_top_SE_GuestRm ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  F72 Hotel_top_SE_GuestRm ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  F72 Hotel_top_SE_GuestRm ZN Zone Air Node, !- Zone Air Node Name
  F72 Hotel_top_SE_GuestRm ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F72 Hotel_top_SE_GuestRm ZN Inlet Node List, !- Name
  F72 Hotel_top_SE_GuestRm ZN Air Terminal Outlet Air Node, !- Node Name 1
  F72 Hotel_top_SE_GuestRm ZN FCU Outlet Air Node; !- Node Name 2

NodeList,
  F72 Hotel_top_SE_GuestRm ZN Exhaust Node List, !- Name
  F72 Hotel_top_SE_GuestRm ZN FCU Inlet Air Node; !- Node Name 1

NodeList,
  F72 Hotel_top_SE_GuestRm ZN Return Node List, !- Name
  F72 Hotel_top_SE_GuestRm ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  F72 Hotel_top_SE_GuestRm ZN Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F72 Hotel_top_SE_GuestRm ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  F72 Hotel_top_SE_GuestRm ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU F72 Hotel_top_SE_GuestRm ZN Air Terminal, !- Name
  F72 Hotel_top_SE_GuestRm ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  F72 Hotel_top_SE_GuestRm ZN Air Terminal; !- Air Terminal Name

Fan:OnOff,
  F72 Hotel_top_SE_GuestRm ZN Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F72 Hotel_top_SE_GuestRm ZN FCU Mixed Air Node, !- Air Inlet Node Name
  F72 Hotel_top_SE_GuestRm ZN FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 57,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 57,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 57,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 57,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  F72 Hotel_top_SE_GuestRm ZN FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F72 Hotel_top_SE_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  F72 Hotel_top_SE_GuestRm ZN FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  F72 Hotel_top_SE_GuestRm ZN FCU Fan Outlet Node, !- Air Inlet Node Name
  F72 Hotel_top_SE_GuestRm ZN FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  F72 Hotel_top_SE_GuestRm ZN FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F72 Hotel_top_SE_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  F72 Hotel_top_SE_GuestRm ZN FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  F72 Hotel_top_SE_GuestRm ZN FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  F72 Hotel_top_SE_GuestRm ZN FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  F72 Hotel_top_SE_GuestRm ZN FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  F72 Hotel_top_SE_GuestRm ZN FCU Inlet Air Node, !- Air Inlet Node Name
  F72 Hotel_top_SE_GuestRm ZN FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  F72 Hotel_top_SE_GuestRm ZN FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  F72 Hotel_top_SE_GuestRm ZN Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  F72 Hotel_top_SE_GuestRm ZN FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  F72 Hotel_top_SE_GuestRm ZN FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  F72 Hotel_top_SE_GuestRm ZN FCU OA Mixer, !- Name
  F72 Hotel_top_SE_GuestRm ZN FCU Mixed Air Node, !- Mixed Air Node Name
  F72 Hotel_top_SE_GuestRm ZN FCU OA Node, !- Outdoor Air Stream Node Name
  F72 Hotel_top_SE_GuestRm ZN FCU Relief Air Node, !- Relief Air Stream Node Name
  F72 Hotel_top_SE_GuestRm ZN FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  F72 Hotel_top_SE_GuestRm ZN FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  F72 Hotel_top_SE_GuestRm ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F72 Hotel_top_SE_GuestRm ZN Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  F72 Hotel_top_SE_GuestRm ZN FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  F72 Hotel_top_SE_GuestRm ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom7 Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  F72 Hotel_top_Storage ZN,               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  300.65472,                              !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F72 Hotel_top_Storage,                  !- Name
  F72 Hotel_top_Storage ZN,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeHotel Storage;                     !- Space Type

BuildingSurface:Detailed,
  Hotel_top_Storage_Ceiling_1_0_0,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F72 Hotel_top_Storage ZN,               !- Zone Name
  F72 Hotel_top_Storage,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Plenum_Floor_0_9_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 28.4836, 3.2004,               !- X,Y,Z Vertex 2 {m}
  11.8567, 28.4836, 3.2004,               !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Storage_Floor_0_0_0,          !- Name
  Floor,                                  !- Surface Type
  Adiabatic floor construction,           !- Construction Name
  F72 Hotel_top_Storage ZN,               !- Zone Name
  F72 Hotel_top_Storage,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 28.4836, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 28.4836, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Storage_Partition_2_0_10360,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Storage ZN,               !- Zone Name
  F72 Hotel_top_Storage,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_35_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Storage_Partition_3_0_10359,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Storage ZN,               !- Zone Name
  F72 Hotel_top_Storage,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_34_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  34.7167, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 28.4836, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 28.4836, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Storage_Partition_4_0_10358,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F72 Hotel_top_Storage ZN,               !- Zone Name
  F72 Hotel_top_Storage,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hotel_top_Corridor_Partition_33_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 28.4836, 3.2004,               !- X,Y,Z Vertex 1 {m}
  11.8567, 28.4836, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 3.2004;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hotel_top_Storage_Partition_5_0_10308,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
