  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F4-F12 Office story VAV WITH REHEAT ERV_SensCoolEff, !- Name
  F4-F12 Office story VAV WITH REHEAT ERV_SensCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A4}
  0.75;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F4-F12 Office story VAV WITH REHEAT ERV_SensCoolEff Independent Variable List, !- Name
  F4-F12 Office story VAV WITH REHEAT ERV_SensibleCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F4-F12 Office story VAV WITH REHEAT ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F4-F12 Office story VAV WITH REHEAT ERV_LatCoolEff, !- Name
  F4-F12 Office story VAV WITH REHEAT ERV_LatCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F4-F12 Office story VAV WITH REHEAT ERV_LatCoolEff Independent Variable List, !- Name
  F4-F12 Office story VAV WITH REHEAT ERV_LatentCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F4-F12 Office story VAV WITH REHEAT ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  F4-F12 Office story VAV WITH REHEAT Mixed Air Node, !- Reference Setpoint Node Name
  F4-F12 Office story VAV WITH REHEAT Mixed Air Node, !- Mixed Air Stream Node Name
  F4-F12 Office story VAV WITH REHEAT Outdoor Air Node, !- Outdoor Air Stream Node Name
  F4-F12 Office story VAV WITH REHEAT Supply Inlet Node, !- Return Air Stream Node Name
  F4-F12 Office story VAV WITH REHEAT ERV Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  F4-F12 Office story VAV WITH REHEAT Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F4-F12 Office story VAV WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  F4-F12 Office story VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F4-F12 Office story VAV WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  F4-F12 Office story VAV WITH REHEAT Mixed Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  F4-F12 Office story VAV WITH REHEAT Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F4-F12 Office story VAV WITH REHEAT Clg Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office story VAV WITH REHEAT Clg Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office story VAV WITH REHEAT Mixed Air Node, !- Air Inlet Node Name
  F4-F12 Office story VAV WITH REHEAT Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  F4-F12 Office story VAV WITH REHEAT Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F4-F12 Office story VAV WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  F4-F12 Office story VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F4-F12 Office story VAV WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  F4-F12 Office story VAV WITH REHEAT Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  F4-F12 Office story VAV WITH REHEAT Main Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F4-F12 Office story VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  F4-F12 Office story VAV WITH REHEAT Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  F4-F12 Office story VAV WITH REHEAT Clg Coil Outlet Air Node, !- Air Inlet Node Name
  F4-F12 Office story VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  F4-F12 Office story VAV WITH REHEAT Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F4-F12 Office story VAV WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  F4-F12 Office story VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F4-F12 Office story VAV WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  F4-F12 Office story VAV WITH REHEAT Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  F4-F12 Office story VAV WITH REHEAT Fan, !- Name
  OfficeLarge HVACOperationSchd,          !- Availability Schedule Name
  0.6227,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.958,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  F4-F12 Office story VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  F4-F12 Office story VAV WITH REHEAT Supply Outlet Node, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Warmest,
  F4-F12 Office story VAV WITH REHEAT SAT Warmest Reset, !- Name
  Temperature,                            !- Control Variable
  F4-F12 Office story VAV WITH REHEAT,    !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  F4-F12 Office story VAV WITH REHEAT Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  F4-F12 Office story VAV WITH REHEAT F4-F12 Office story VAV WITH REHEAT Demand Inlet Node Supply Path, !- Name
  F4-F12 Office story VAV WITH REHEAT Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  F4-F12 Office story VAV WITH REHEAT Demand Inlet Node, !- Inlet Node Name
  F4-F12 Office_ActiveStorage ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  F4-F12 Office_Classroom ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  F4-F12 Office_ConfRoom_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  F4-F12 Office_ConfRoom_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  F4-F12 Office_Corridor ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  F4-F12 Office_Dining ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  F4-F12 Office_Elec ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  F4-F12 Office_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  F4-F12 Office_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  F4-F12 Office_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 10
  F4-F12 Office_EnclosedOffice_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 11
  F4-F12 Office_EnclosedOffice_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 12
  F4-F12 Office_EnclosedOffice_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 13
  F4-F12 Office_EnclosedOffice_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 14
  F4-F12 Office_EnclosedOffice_5 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 15
  F4-F12 Office_EnclosedOffice_6 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 16
  F4-F12 Office_EnclosedOffice_7 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 17
  F4-F12 Office_Mech ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 18
  F4-F12 Office_OpenOffice_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 19
  F4-F12 Office_OpenOffice_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 20
  F4-F12 Office_OpenOffice_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 21
  F4-F12 Office_OpenOffice_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 22
  F4-F12 Office_Restroom ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 23

AirLoopHVAC:ReturnPath,
  F4-F12 Office story VAV WITH REHEAT Return Path, !- Name
  F4-F12 Office story VAV WITH REHEAT Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 3,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  Air Loop HVAC Zone Mixer 6;             !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 3,          !- Name
  F4-F12 Office_Plenum ZN,                !- Zone Name
  F4-F12 Office_Plenum ZN Zone Air Node,  !- Zone Node Name
  Node 983,                               !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  F4-F12 Office_ActiveStorage ZN Return Air Node, !- Inlet Node Name 1
  F4-F12 Office_Classroom ZN Return Air Node, !- Inlet Node Name 2
  F4-F12 Office_ConfRoom_1 ZN Return Air Node, !- Inlet Node Name 3
  F4-F12 Office_ConfRoom_2 ZN Return Air Node, !- Inlet Node Name 4
  F4-F12 Office_Corridor ZN Return Air Node, !- Inlet Node Name 5
  F4-F12 Office_Dining ZN Return Air Node, !- Inlet Node Name 6
  F4-F12 Office_Elec ZN Return Air Node,  !- Inlet Node Name 7
  F4-F12 Office_ElevatorLobby ZN Return Air Node, !- Inlet Node Name 8
  F4-F12 Office_ElevatorShaft_1 ZN Return Air Node, !- Inlet Node Name 9
  F4-F12 Office_ElevatorShaft_2 ZN Return Air Node, !- Inlet Node Name 10
  F4-F12 Office_EnclosedOffice_1 ZN Return Air Node, !- Inlet Node Name 11
  F4-F12 Office_EnclosedOffice_2 ZN Return Air Node, !- Inlet Node Name 12
  F4-F12 Office_EnclosedOffice_3 ZN Return Air Node, !- Inlet Node Name 13
  F4-F12 Office_EnclosedOffice_4 ZN Return Air Node, !- Inlet Node Name 14
  F4-F12 Office_EnclosedOffice_5 ZN Return Air Node, !- Inlet Node Name 15
  F4-F12 Office_EnclosedOffice_6 ZN Return Air Node, !- Inlet Node Name 16
  F4-F12 Office_EnclosedOffice_7 ZN Return Air Node, !- Inlet Node Name 17
  F4-F12 Office_Mech ZN Return Air Node,  !- Inlet Node Name 18
  F4-F12 Office_OpenOffice_1 ZN Return Air Node, !- Inlet Node Name 19
  F4-F12 Office_OpenOffice_2 ZN Return Air Node, !- Inlet Node Name 20
  F4-F12 Office_OpenOffice_3 ZN Return Air Node, !- Inlet Node Name 21
  F4-F12 Office_OpenOffice_4 ZN Return Air Node, !- Inlet Node Name 22
  F4-F12 Office_Restroom ZN Return Air Node; !- Inlet Node Name 23

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  F4-F12 Office story VAV WITH REHEAT Demand Outlet Node, !- Outlet Node Name
  Node 983;                               !- Inlet Node Name 1

AirLoopHVAC,
  F40-F47 Resi_mid story DOAS,            !- Name
  F40-F47 Resi_mid story DOAS Controllers, !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  F40-F47 Resi_mid story DOAS Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  F40-F47 Resi_mid story DOAS Supply Inlet Node, !- Supply Side Inlet Node Name
  F40-F47 Resi_mid story DOAS Demand Outlet Node, !- Demand Side Outlet Node Name
  F40-F47 Resi_mid story DOAS Demand Inlet Nodes, !- Demand Side Inlet Node Names
  F40-F47 Resi_mid story DOAS Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  F40-F47 Resi_mid story DOAS Supply Outlet Nodes, !- Name
  F40-F47 Resi_mid story DOAS Supply Outlet Node; !- Node Name 1

NodeList,
  F40-F47 Resi_mid story DOAS Demand Inlet Nodes, !- Name
  F40-F47 Resi_mid story DOAS Demand Inlet Node; !- Node Name 1

Sizing:System,
  F40-F47 Resi_mid story DOAS,            !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  F40-F47 Resi_mid story DOAS Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  F40-F47 Resi_mid story DOAS Clg Coil Controller, !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  F40-F47 Resi_mid story DOAS Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  F40-F47 Resi_mid story DOAS Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  F40-F47 Resi_mid story DOAS Clg Coil Outlet Air Node, !- Sensor Node Name
  F40-F47 Resi_mid story DOAS Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  F40-F47 Resi_mid story DOAS Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  F40-F47 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Sensor Node Name
  F40-F47 Resi_mid story DOAS Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On,                              !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  F40-F47 Resi_mid story DOAS Supply Branches, !- Name
  F40-F47 Resi_mid story DOAS Main Branch; !- Branch Name 1

Branch,
  F40-F47 Resi_mid story DOAS Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  F40-F47 Resi_mid story DOAS OA System,  !- Component Name 1
  F40-F47 Resi_mid story DOAS Supply Inlet Node, !- Component Inlet Node Name 1
  F40-F47 Resi_mid story DOAS Mixed Air Node, !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  F40-F47 Resi_mid story DOAS Clg Coil,   !- Component Name 2
  F40-F47 Resi_mid story DOAS Mixed Air Node, !- Component Inlet Node Name 2
  F40-F47 Resi_mid story DOAS Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  F40-F47 Resi_mid story DOAS Htg Coil,   !- Component Name 3
  F40-F47 Resi_mid story DOAS Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  F40-F47 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  DOAS Supply Fan 2,                      !- Component Name 4
  F40-F47 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  F40-F47 Resi_mid story DOAS Supply Outlet Node; !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  F40-F47 Resi_mid story DOAS OA System,  !- Name
  F40-F47 Resi_mid story DOAS OA System Controller List, !- Controller List Name
  F40-F47 Resi_mid story DOAS OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  F40-F47 Resi_mid story DOAS OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  F40-F47 Resi_mid story DOAS OA Controller; !- Controller Name 1

Controller:OutdoorAir,
  F40-F47 Resi_mid story DOAS OA Controller, !- Name
  F40-F47 Resi_mid story DOAS ERV Secondary Inlet Air Node, !- Relief Air Outlet Node Name
  F40-F47 Resi_mid story DOAS Supply Inlet Node, !- Return Air Node Name
  F40-F47 Resi_mid story DOAS Mixed Air Node, !- Mixed Air Node Name
  F40-F47 Resi_mid story DOAS Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On,                              !- Minimum Outdoor Air Schedule Name
  Always On Discrete,                     !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  F39-F46 Resi_mid_Corridor ZN,           !- Zone or ZoneList Name 1
  HighriseApartment Corridor Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  F39-F46 Resi_mid_Elec ZN,               !- Zone or ZoneList Name 2
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  F39-F46 Resi_mid_ElevatorLobby ZN,      !- Zone or ZoneList Name 3
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  F39-F46 Resi_mid_ElevatorShaft_1 ZN,    !- Zone or ZoneList Name 4
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  F39-F46 Resi_mid_ElevatorShaft_2 ZN,    !- Zone or ZoneList Name 5
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  F39-F46 Resi_mid_E_Apartment ZN,        !- Zone or ZoneList Name 6
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  F39-F46 Resi_mid_Mech ZN,               !- Zone or ZoneList Name 7
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  F39-F46 Resi_mid_NE_Apartment ZN,       !- Zone or ZoneList Name 8
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  F39-F46 Resi_mid_NW_Apartment ZN,       !- Zone or ZoneList Name 9
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  F39-F46 Resi_mid_N_Apartment_1 ZN,      !- Zone or ZoneList Name 10
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  F39-F46 Resi_mid_N_Apartment_2 ZN,      !- Zone or ZoneList Name 11
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  F39-F46 Resi_mid_N_Apartment_3 ZN,      !- Zone or ZoneList Name 12
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  F39-F46 Resi_mid_N_Apartment_4 ZN,      !- Zone or ZoneList Name 13
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  F39-F46 Resi_mid_SE_Apartment ZN,       !- Zone or ZoneList Name 14
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  F39-F46 Resi_mid_SW_Apartment ZN,       !- Zone or ZoneList Name 15
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  F39-F46 Resi_mid_S_Apartment_1 ZN,      !- Zone or ZoneList Name 16
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  F39-F46 Resi_mid_S_Apartment_2 ZN,      !- Zone or ZoneList Name 17
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  F39-F46 Resi_mid_S_Apartment_3 ZN,      !- Zone or ZoneList Name 18
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  F39-F46 Resi_mid_S_Apartment_4 ZN,      !- Zone or ZoneList Name 19
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  F39-F46 Resi_mid_W_Apartment ZN,        !- Zone or ZoneList Name 20
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 20
  ;                                       !- Design Specification Zone Air Distribution Object Name 20

OutdoorAir:NodeList,
  F40-F47 Resi_mid story DOAS Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  F40-F47 Resi_mid story DOAS OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  F40-F47 Resi_mid story DOAS OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  F40-F47 Resi_mid story DOAS ERV;        !- Component Name 2

OutdoorAir:Mixer,
  F40-F47 Resi_mid story DOAS OA System Outdoor Air Mixer, !- Name
  F40-F47 Resi_mid story DOAS Mixed Air Node, !- Mixed Air Node Name
  F40-F47 Resi_mid story DOAS ERV Primary Outlet Air Node, !- Outdoor Air Stream Node Name
  F40-F47 Resi_mid story DOAS ERV Secondary Inlet Air Node, !- Relief Air Stream Node Name
  F40-F47 Resi_mid story DOAS Supply Inlet Node; !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F40-F47 Resi_mid story DOAS ERV,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  F40-F47 Resi_mid story DOAS Outdoor Air Node, !- Supply Air Inlet Node Name
  F40-F47 Resi_mid story DOAS ERV Primary Outlet Air Node, !- Supply Air Outlet Node Name
  F40-F47 Resi_mid story DOAS ERV Secondary Inlet Air Node, !- Exhaust Air Inlet Node Name
  F40-F47 Resi_mid story DOAS Relief Air Node, !- Exhaust Air Outlet Node Name
  3200.4322561973,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Table:Lookup,
  F40-F47 Resi_mid story DOAS ERV_SensHeatEff, !- Name
  F40-F47 Resi_mid story DOAS ERV_SensHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A4}
  0.7;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F40-F47 Resi_mid story DOAS ERV_SensHeatEff Independent Variable List, !- Name
  F40-F47 Resi_mid story DOAS ERV_SensibleHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F40-F47 Resi_mid story DOAS ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F40-F47 Resi_mid story DOAS ERV_LatHeatEff, !- Name
  F40-F47 Resi_mid story DOAS ERV_LatHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F40-F47 Resi_mid story DOAS ERV_LatHeatEff Independent Variable List, !- Name
  F40-F47 Resi_mid story DOAS ERV_LatentHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F40-F47 Resi_mid story DOAS ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F40-F47 Resi_mid story DOAS ERV_SensCoolEff, !- Name
  F40-F47 Resi_mid story DOAS ERV_SensCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A4}
  0.75;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F40-F47 Resi_mid story DOAS ERV_SensCoolEff Independent Variable List, !- Name
  F40-F47 Resi_mid story DOAS ERV_SensibleCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F40-F47 Resi_mid story DOAS ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F40-F47 Resi_mid story DOAS ERV_LatCoolEff, !- Name
  F40-F47 Resi_mid story DOAS ERV_LatCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F40-F47 Resi_mid story DOAS ERV_LatCoolEff Independent Variable List, !- Name
  F40-F47 Resi_mid story DOAS ERV_LatentCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F40-F47 Resi_mid story DOAS ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  F40-F47 Resi_mid story DOAS Mixed Air Node, !- Reference Setpoint Node Name
  F40-F47 Resi_mid story DOAS Mixed Air Node, !- Mixed Air Stream Node Name
  F40-F47 Resi_mid story DOAS Outdoor Air Node, !- Outdoor Air Stream Node Name
  F40-F47 Resi_mid story DOAS Supply Inlet Node, !- Return Air Stream Node Name
  F40-F47 Resi_mid story DOAS ERV Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  F40-F47 Resi_mid story DOAS Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F40-F47 Resi_mid story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F40-F47 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F40-F47 Resi_mid story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F40-F47 Resi_mid story DOAS Mixed Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  F40-F47 Resi_mid story DOAS Clg Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F40-F47 Resi_mid story DOAS Clg Coil Inlet Water Node, !- Water Inlet Node Name
  F40-F47 Resi_mid story DOAS Clg Coil Outlet Water Node, !- Water Outlet Node Name
  F40-F47 Resi_mid story DOAS Mixed Air Node, !- Air Inlet Node Name
  F40-F47 Resi_mid story DOAS Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  F40-F47 Resi_mid story DOAS Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F40-F47 Resi_mid story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F40-F47 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F40-F47 Resi_mid story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F40-F47 Resi_mid story DOAS Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  F40-F47 Resi_mid story DOAS Htg Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F40-F47 Resi_mid story DOAS Htg Coil Inlet Water Node, !- Water Inlet Node Name
  F40-F47 Resi_mid story DOAS Htg Coil Outlet Water Node, !- Water Outlet Node Name
  F40-F47 Resi_mid story DOAS Clg Coil Outlet Air Node, !- Air Inlet Node Name
  F40-F47 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  F40-F47 Resi_mid story DOAS Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F40-F47 Resi_mid story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F40-F47 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F40-F47 Resi_mid story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F40-F47 Resi_mid story DOAS Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  DOAS Supply Fan 2,                      !- Name
  Always On,                              !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F40-F47 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Air Inlet Node Name
  F40-F47 Resi_mid story DOAS Supply Outlet Node, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  F40-F47 Resi_mid story DOAS SAT Reset,  !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  F40-F47 Resi_mid story DOAS Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  F40-F47 Resi_mid story DOAS F40-F47 Resi_mid story DOAS Demand Inlet Node Supply Path, !- Name
  F40-F47 Resi_mid story DOAS Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  F40-F47 Resi_mid story DOAS Demand Inlet Node, !- Inlet Node Name
  F39-F46 Resi_mid_Corridor ZN Air Terminal Inlet Air Node, !- Outlet Node Name 1
  F39-F46 Resi_mid_Elec ZN Air Terminal Inlet Air Node, !- Outlet Node Name 2
  F39-F46 Resi_mid_ElevatorLobby ZN Air Terminal Inlet Air Node, !- Outlet Node Name 3
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 4
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 5
  F39-F46 Resi_mid_E_Apartment ZN Air Terminal Inlet Air Node, !- Outlet Node Name 6
  F39-F46 Resi_mid_Mech ZN Air Terminal Inlet Air Node, !- Outlet Node Name 7
  F39-F46 Resi_mid_NE_Apartment ZN Air Terminal Inlet Air Node, !- Outlet Node Name 8
  F39-F46 Resi_mid_NW_Apartment ZN Air Terminal Inlet Air Node, !- Outlet Node Name 9
  F39-F46 Resi_mid_N_Apartment_1 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 10
  F39-F46 Resi_mid_N_Apartment_2 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 11
  F39-F46 Resi_mid_N_Apartment_3 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 12
  F39-F46 Resi_mid_N_Apartment_4 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 13
  F39-F46 Resi_mid_SE_Apartment ZN Air Terminal Inlet Air Node, !- Outlet Node Name 14
  F39-F46 Resi_mid_SW_Apartment ZN Air Terminal Inlet Air Node, !- Outlet Node Name 15
  F39-F46 Resi_mid_S_Apartment_1 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 16
  F39-F46 Resi_mid_S_Apartment_2 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 17
  F39-F46 Resi_mid_S_Apartment_3 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 18
  F39-F46 Resi_mid_S_Apartment_4 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 19
  F39-F46 Resi_mid_W_Apartment ZN Air Terminal Inlet Air Node; !- Outlet Node Name 20

AirLoopHVAC:ReturnPath,
  F40-F47 Resi_mid story DOAS Return Path, !- Name
  F40-F47 Resi_mid story DOAS Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  F40-F47 Resi_mid story DOAS Demand Outlet Node, !- Outlet Node Name
  F39-F46 Resi_mid_Corridor ZN Return Air Node, !- Inlet Node Name 1
  F39-F46 Resi_mid_Elec ZN Return Air Node, !- Inlet Node Name 2
  F39-F46 Resi_mid_ElevatorLobby ZN Return Air Node, !- Inlet Node Name 3
  F39-F46 Resi_mid_ElevatorShaft_1 ZN Return Air Node, !- Inlet Node Name 4
  F39-F46 Resi_mid_ElevatorShaft_2 ZN Return Air Node, !- Inlet Node Name 5
  F39-F46 Resi_mid_E_Apartment ZN Return Air Node, !- Inlet Node Name 6
  F39-F46 Resi_mid_Mech ZN Return Air Node, !- Inlet Node Name 7
  F39-F46 Resi_mid_NE_Apartment ZN Return Air Node, !- Inlet Node Name 8
  F39-F46 Resi_mid_NW_Apartment ZN Return Air Node, !- Inlet Node Name 9
  F39-F46 Resi_mid_N_Apartment_1 ZN Return Air Node, !- Inlet Node Name 10
  F39-F46 Resi_mid_N_Apartment_2 ZN Return Air Node, !- Inlet Node Name 11
  F39-F46 Resi_mid_N_Apartment_3 ZN Return Air Node, !- Inlet Node Name 12
  F39-F46 Resi_mid_N_Apartment_4 ZN Return Air Node, !- Inlet Node Name 13
  F39-F46 Resi_mid_SE_Apartment ZN Return Air Node, !- Inlet Node Name 14
  F39-F46 Resi_mid_SW_Apartment ZN Return Air Node, !- Inlet Node Name 15
  F39-F46 Resi_mid_S_Apartment_1 ZN Return Air Node, !- Inlet Node Name 16
  F39-F46 Resi_mid_S_Apartment_2 ZN Return Air Node, !- Inlet Node Name 17
  F39-F46 Resi_mid_S_Apartment_3 ZN Return Air Node, !- Inlet Node Name 18
  F39-F46 Resi_mid_S_Apartment_4 ZN Return Air Node, !- Inlet Node Name 19
  F39-F46 Resi_mid_W_Apartment ZN Return Air Node; !- Inlet Node Name 20

AirLoopHVAC,
  F48-F55 Resi_mid story DOAS,            !- Name
  F48-F55 Resi_mid story DOAS Controllers, !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  F48-F55 Resi_mid story DOAS Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  F48-F55 Resi_mid story DOAS Supply Inlet Node, !- Supply Side Inlet Node Name
  F48-F55 Resi_mid story DOAS Demand Outlet Node, !- Demand Side Outlet Node Name
  F48-F55 Resi_mid story DOAS Demand Inlet Nodes, !- Demand Side Inlet Node Names
  F48-F55 Resi_mid story DOAS Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  F48-F55 Resi_mid story DOAS Supply Outlet Nodes, !- Name
  F48-F55 Resi_mid story DOAS Supply Outlet Node; !- Node Name 1

NodeList,
  F48-F55 Resi_mid story DOAS Demand Inlet Nodes, !- Name
  F48-F55 Resi_mid story DOAS Demand Inlet Node; !- Node Name 1

Sizing:System,
  F48-F55 Resi_mid story DOAS,            !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  F48-F55 Resi_mid story DOAS Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  F48-F55 Resi_mid story DOAS Clg Coil Controller, !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  F48-F55 Resi_mid story DOAS Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  F48-F55 Resi_mid story DOAS Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  F48-F55 Resi_mid story DOAS Clg Coil Outlet Air Node, !- Sensor Node Name
  F48-F55 Resi_mid story DOAS Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  F48-F55 Resi_mid story DOAS Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  F48-F55 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Sensor Node Name
  F48-F55 Resi_mid story DOAS Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On,                              !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  F48-F55 Resi_mid story DOAS Supply Branches, !- Name
  F48-F55 Resi_mid story DOAS Main Branch; !- Branch Name 1

Branch,
  F48-F55 Resi_mid story DOAS Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  F48-F55 Resi_mid story DOAS OA System,  !- Component Name 1
  F48-F55 Resi_mid story DOAS Supply Inlet Node, !- Component Inlet Node Name 1
  F48-F55 Resi_mid story DOAS Mixed Air Node, !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  F48-F55 Resi_mid story DOAS Clg Coil,   !- Component Name 2
  F48-F55 Resi_mid story DOAS Mixed Air Node, !- Component Inlet Node Name 2
  F48-F55 Resi_mid story DOAS Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  F48-F55 Resi_mid story DOAS Htg Coil,   !- Component Name 3
  F48-F55 Resi_mid story DOAS Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  F48-F55 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  DOAS Supply Fan 1,                      !- Component Name 4
  F48-F55 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  F48-F55 Resi_mid story DOAS Supply Outlet Node; !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  F48-F55 Resi_mid story DOAS OA System,  !- Name
  F48-F55 Resi_mid story DOAS OA System Controller List, !- Controller List Name
  F48-F55 Resi_mid story DOAS OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  F48-F55 Resi_mid story DOAS OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  F48-F55 Resi_mid story DOAS OA Controller; !- Controller Name 1

Controller:OutdoorAir,
  F48-F55 Resi_mid story DOAS OA Controller, !- Name
  F48-F55 Resi_mid story DOAS ERV Secondary Inlet Air Node, !- Relief Air Outlet Node Name
  F48-F55 Resi_mid story DOAS Supply Inlet Node, !- Return Air Node Name
  F48-F55 Resi_mid story DOAS Mixed Air Node, !- Mixed Air Node Name
  F48-F55 Resi_mid story DOAS Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On,                              !- Minimum Outdoor Air Schedule Name
  Always On Discrete,                     !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  F47-F54 Resi_mid_Corridor ZN,           !- Zone or ZoneList Name 1
  HighriseApartment Corridor Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  F47-F54 Resi_mid_Elec ZN,               !- Zone or ZoneList Name 2
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  F47-F54 Resi_mid_ElevatorLobby ZN,      !- Zone or ZoneList Name 3
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  F47-F54 Resi_mid_ElevatorShaft_1 ZN,    !- Zone or ZoneList Name 4
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  F47-F54 Resi_mid_ElevatorShaft_2 ZN,    !- Zone or ZoneList Name 5
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  F47-F54 Resi_mid_E_Apartment ZN,        !- Zone or ZoneList Name 6
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  F47-F54 Resi_mid_Mech ZN,               !- Zone or ZoneList Name 7
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  F47-F54 Resi_mid_NE_Apartment ZN,       !- Zone or ZoneList Name 8
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  F47-F54 Resi_mid_NW_Apartment ZN,       !- Zone or ZoneList Name 9
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  F47-F54 Resi_mid_N_Apartment_1 ZN,      !- Zone or ZoneList Name 10
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  F47-F54 Resi_mid_N_Apartment_2 ZN,      !- Zone or ZoneList Name 11
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  F47-F54 Resi_mid_N_Apartment_3 ZN,      !- Zone or ZoneList Name 12
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  F47-F54 Resi_mid_N_Apartment_4 ZN,      !- Zone or ZoneList Name 13
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  F47-F54 Resi_mid_SE_Apartment ZN,       !- Zone or ZoneList Name 14
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  F47-F54 Resi_mid_SW_Apartment ZN,       !- Zone or ZoneList Name 15
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  F47-F54 Resi_mid_S_Apartment_1 ZN,      !- Zone or ZoneList Name 16
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  F47-F54 Resi_mid_S_Apartment_2 ZN,      !- Zone or ZoneList Name 17
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  F47-F54 Resi_mid_S_Apartment_3 ZN,      !- Zone or ZoneList Name 18
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  F47-F54 Resi_mid_S_Apartment_4 ZN,      !- Zone or ZoneList Name 19
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  F47-F54 Resi_mid_W_Apartment ZN,        !- Zone or ZoneList Name 20
  HighriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 20
  ;                                       !- Design Specification Zone Air Distribution Object Name 20

OutdoorAir:NodeList,
  F48-F55 Resi_mid story DOAS Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  F48-F55 Resi_mid story DOAS OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  F48-F55 Resi_mid story DOAS OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  F48-F55 Resi_mid story DOAS ERV;        !- Component Name 2

OutdoorAir:Mixer,
  F48-F55 Resi_mid story DOAS OA System Outdoor Air Mixer, !- Name
  F48-F55 Resi_mid story DOAS Mixed Air Node, !- Mixed Air Node Name
  F48-F55 Resi_mid story DOAS ERV Primary Outlet Air Node, !- Outdoor Air Stream Node Name
  F48-F55 Resi_mid story DOAS ERV Secondary Inlet Air Node, !- Relief Air Stream Node Name
  F48-F55 Resi_mid story DOAS Supply Inlet Node; !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F48-F55 Resi_mid story DOAS ERV,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  F48-F55 Resi_mid story DOAS Outdoor Air Node, !- Supply Air Inlet Node Name
  F48-F55 Resi_mid story DOAS ERV Primary Outlet Air Node, !- Supply Air Outlet Node Name
  F48-F55 Resi_mid story DOAS ERV Secondary Inlet Air Node, !- Exhaust Air Inlet Node Name
  F48-F55 Resi_mid story DOAS Relief Air Node, !- Exhaust Air Outlet Node Name
  3200.4322561973,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Table:Lookup,
  F48-F55 Resi_mid story DOAS ERV_SensHeatEff, !- Name
  F48-F55 Resi_mid story DOAS ERV_SensHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A4}
  0.7;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F48-F55 Resi_mid story DOAS ERV_SensHeatEff Independent Variable List, !- Name
  F48-F55 Resi_mid story DOAS ERV_SensibleHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F48-F55 Resi_mid story DOAS ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F48-F55 Resi_mid story DOAS ERV_LatHeatEff, !- Name
  F48-F55 Resi_mid story DOAS ERV_LatHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F48-F55 Resi_mid story DOAS ERV_LatHeatEff Independent Variable List, !- Name
  F48-F55 Resi_mid story DOAS ERV_LatentHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F48-F55 Resi_mid story DOAS ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F48-F55 Resi_mid story DOAS ERV_SensCoolEff, !- Name
  F48-F55 Resi_mid story DOAS ERV_SensCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A4}
  0.75;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F48-F55 Resi_mid story DOAS ERV_SensCoolEff Independent Variable List, !- Name
  F48-F55 Resi_mid story DOAS ERV_SensibleCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F48-F55 Resi_mid story DOAS ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F48-F55 Resi_mid story DOAS ERV_LatCoolEff, !- Name
  F48-F55 Resi_mid story DOAS ERV_LatCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F48-F55 Resi_mid story DOAS ERV_LatCoolEff Independent Variable List, !- Name
  F48-F55 Resi_mid story DOAS ERV_LatentCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F48-F55 Resi_mid story DOAS ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  F48-F55 Resi_mid story DOAS Mixed Air Node, !- Reference Setpoint Node Name
  F48-F55 Resi_mid story DOAS Mixed Air Node, !- Mixed Air Stream Node Name
  F48-F55 Resi_mid story DOAS Outdoor Air Node, !- Outdoor Air Stream Node Name
  F48-F55 Resi_mid story DOAS Supply Inlet Node, !- Return Air Stream Node Name
  F48-F55 Resi_mid story DOAS ERV Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  F48-F55 Resi_mid story DOAS Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F48-F55 Resi_mid story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F48-F55 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F48-F55 Resi_mid story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F48-F55 Resi_mid story DOAS Mixed Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  F48-F55 Resi_mid story DOAS Clg Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F48-F55 Resi_mid story DOAS Clg Coil Inlet Water Node, !- Water Inlet Node Name
  F48-F55 Resi_mid story DOAS Clg Coil Outlet Water Node, !- Water Outlet Node Name
  F48-F55 Resi_mid story DOAS Mixed Air Node, !- Air Inlet Node Name
  F48-F55 Resi_mid story DOAS Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  F48-F55 Resi_mid story DOAS Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F48-F55 Resi_mid story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F48-F55 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F48-F55 Resi_mid story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F48-F55 Resi_mid story DOAS Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  F48-F55 Resi_mid story DOAS Htg Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F48-F55 Resi_mid story DOAS Htg Coil Inlet Water Node, !- Water Inlet Node Name
  F48-F55 Resi_mid story DOAS Htg Coil Outlet Water Node, !- Water Outlet Node Name
  F48-F55 Resi_mid story DOAS Clg Coil Outlet Air Node, !- Air Inlet Node Name
  F48-F55 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  F48-F55 Resi_mid story DOAS Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F48-F55 Resi_mid story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F48-F55 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F48-F55 Resi_mid story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F48-F55 Resi_mid story DOAS Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  DOAS Supply Fan 1,                      !- Name
  Always On,                              !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F48-F55 Resi_mid story DOAS Htg Coil Outlet Air Node, !- Air Inlet Node Name
  F48-F55 Resi_mid story DOAS Supply Outlet Node, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  F48-F55 Resi_mid story DOAS SAT Reset,  !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  F48-F55 Resi_mid story DOAS Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  F48-F55 Resi_mid story DOAS F48-F55 Resi_mid story DOAS Demand Inlet Node Supply Path, !- Name
  F48-F55 Resi_mid story DOAS Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  F48-F55 Resi_mid story DOAS Demand Inlet Node, !- Inlet Node Name
  F47-F54 Resi_mid_Corridor ZN Air Terminal Inlet Air Node, !- Outlet Node Name 1
  F47-F54 Resi_mid_Elec ZN Air Terminal Inlet Air Node, !- Outlet Node Name 2
  F47-F54 Resi_mid_ElevatorLobby ZN Air Terminal Inlet Air Node, !- Outlet Node Name 3
  F47-F54 Resi_mid_ElevatorShaft_1 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 4
  F47-F54 Resi_mid_ElevatorShaft_2 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 5
  F47-F54 Resi_mid_E_Apartment ZN Air Terminal Inlet Air Node, !- Outlet Node Name 6
  F47-F54 Resi_mid_Mech ZN Air Terminal Inlet Air Node, !- Outlet Node Name 7
  F47-F54 Resi_mid_NE_Apartment ZN Air Terminal Inlet Air Node, !- Outlet Node Name 8
  F47-F54 Resi_mid_NW_Apartment ZN Air Terminal Inlet Air Node, !- Outlet Node Name 9
  F47-F54 Resi_mid_N_Apartment_1 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 10
  F47-F54 Resi_mid_N_Apartment_2 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 11
  F47-F54 Resi_mid_N_Apartment_3 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 12
  F47-F54 Resi_mid_N_Apartment_4 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 13
  F47-F54 Resi_mid_SE_Apartment ZN Air Terminal Inlet Air Node, !- Outlet Node Name 14
  F47-F54 Resi_mid_SW_Apartment ZN Air Terminal Inlet Air Node, !- Outlet Node Name 15
  F47-F54 Resi_mid_S_Apartment_1 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 16
  F47-F54 Resi_mid_S_Apartment_2 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 17
  F47-F54 Resi_mid_S_Apartment_3 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 18
  F47-F54 Resi_mid_S_Apartment_4 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 19
  F47-F54 Resi_mid_W_Apartment ZN Air Terminal Inlet Air Node; !- Outlet Node Name 20

AirLoopHVAC:ReturnPath,
  F48-F55 Resi_mid story DOAS Return Path, !- Name
  F48-F55 Resi_mid story DOAS Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  F48-F55 Resi_mid story DOAS Demand Outlet Node, !- Outlet Node Name
  F47-F54 Resi_mid_Corridor ZN Return Air Node, !- Inlet Node Name 1
  F47-F54 Resi_mid_Elec ZN Return Air Node, !- Inlet Node Name 2
  F47-F54 Resi_mid_ElevatorLobby ZN Return Air Node, !- Inlet Node Name 3
  F47-F54 Resi_mid_ElevatorShaft_1 ZN Return Air Node, !- Inlet Node Name 4
  F47-F54 Resi_mid_ElevatorShaft_2 ZN Return Air Node, !- Inlet Node Name 5
  F47-F54 Resi_mid_E_Apartment ZN Return Air Node, !- Inlet Node Name 6
  F47-F54 Resi_mid_Mech ZN Return Air Node, !- Inlet Node Name 7
  F47-F54 Resi_mid_NE_Apartment ZN Return Air Node, !- Inlet Node Name 8
  F47-F54 Resi_mid_NW_Apartment ZN Return Air Node, !- Inlet Node Name 9
  F47-F54 Resi_mid_N_Apartment_1 ZN Return Air Node, !- Inlet Node Name 10
  F47-F54 Resi_mid_N_Apartment_2 ZN Return Air Node, !- Inlet Node Name 11
  F47-F54 Resi_mid_N_Apartment_3 ZN Return Air Node, !- Inlet Node Name 12
  F47-F54 Resi_mid_N_Apartment_4 ZN Return Air Node, !- Inlet Node Name 13
  F47-F54 Resi_mid_SE_Apartment ZN Return Air Node, !- Inlet Node Name 14
  F47-F54 Resi_mid_SW_Apartment ZN Return Air Node, !- Inlet Node Name 15
  F47-F54 Resi_mid_S_Apartment_1 ZN Return Air Node, !- Inlet Node Name 16
  F47-F54 Resi_mid_S_Apartment_2 ZN Return Air Node, !- Inlet Node Name 17
  F47-F54 Resi_mid_S_Apartment_3 ZN Return Air Node, !- Inlet Node Name 18
  F47-F54 Resi_mid_S_Apartment_4 ZN Return Air Node, !- Inlet Node Name 19
  F47-F54 Resi_mid_W_Apartment ZN Return Air Node; !- Inlet Node Name 20

AirLoopHVAC,
  F57-F64 Hotel_mid story DOAS,           !- Name
  F57-F64 Hotel_mid story DOAS Controllers, !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  F57-F64 Hotel_mid story DOAS Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  F57-F64 Hotel_mid story DOAS Supply Inlet Node, !- Supply Side Inlet Node Name
  F57-F64 Hotel_mid story DOAS Demand Outlet Node, !- Demand Side Outlet Node Name
  F57-F64 Hotel_mid story DOAS Demand Inlet Nodes, !- Demand Side Inlet Node Names
  F57-F64 Hotel_mid story DOAS Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  F57-F64 Hotel_mid story DOAS Supply Outlet Nodes, !- Name
  F57-F64 Hotel_mid story DOAS Supply Outlet Node; !- Node Name 1

NodeList,
  F57-F64 Hotel_mid story DOAS Demand Inlet Nodes, !- Name
  F57-F64 Hotel_mid story DOAS Demand Inlet Node; !- Node Name 1

Sizing:System,
  F57-F64 Hotel_mid story DOAS,           !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  F57-F64 Hotel_mid story DOAS Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  F57-F64 Hotel_mid story DOAS Clg Coil Controller, !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  F57-F64 Hotel_mid story DOAS Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  F57-F64 Hotel_mid story DOAS Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  F57-F64 Hotel_mid story DOAS Clg Coil Outlet Air Node, !- Sensor Node Name
  F57-F64 Hotel_mid story DOAS Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  F57-F64 Hotel_mid story DOAS Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  F57-F64 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Sensor Node Name
  F57-F64 Hotel_mid story DOAS Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  HotelLarge HVACOperationSchd,           !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  F57-F64 Hotel_mid story DOAS Supply Branches, !- Name
  F57-F64 Hotel_mid story DOAS Main Branch; !- Branch Name 1

Branch,
  F57-F64 Hotel_mid story DOAS Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  F57-F64 Hotel_mid story DOAS OA System, !- Component Name 1
  F57-F64 Hotel_mid story DOAS Supply Inlet Node, !- Component Inlet Node Name 1
  F57-F64 Hotel_mid story DOAS Mixed Air Node, !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  F57-F64 Hotel_mid story DOAS Clg Coil,  !- Component Name 2
  F57-F64 Hotel_mid story DOAS Mixed Air Node, !- Component Inlet Node Name 2
  F57-F64 Hotel_mid story DOAS Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  F57-F64 Hotel_mid story DOAS Htg Coil,  !- Component Name 3
  F57-F64 Hotel_mid story DOAS Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  F57-F64 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  DOAS Supply Fan 3,                      !- Component Name 4
  F57-F64 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  F57-F64 Hotel_mid story DOAS Supply Outlet Node; !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  F57-F64 Hotel_mid story DOAS OA System, !- Name
  F57-F64 Hotel_mid story DOAS OA System Controller List, !- Controller List Name
  F57-F64 Hotel_mid story DOAS OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  F57-F64 Hotel_mid story DOAS OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  F57-F64 Hotel_mid story DOAS OA Controller; !- Controller Name 1

Controller:OutdoorAir,
  F57-F64 Hotel_mid story DOAS OA Controller, !- Name
  F57-F64 Hotel_mid story DOAS ERV Secondary Inlet Air Node, !- Relief Air Outlet Node Name
  F57-F64 Hotel_mid story DOAS Supply Inlet Node, !- Return Air Node Name
  F57-F64 Hotel_mid story DOAS Mixed Air Node, !- Mixed Air Node Name
  F57-F64 Hotel_mid story DOAS Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  HotelLarge MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  Always On Discrete,                     !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  HotelLarge MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  F56-F63 Hotel_mid_E_GuestRm_Mult4 ZN,   !- Zone or ZoneList Name 1
  LargeHotel GuestRoom5 Ventilation,      !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  F56-F63 Hotel_mid_NE_GuestRm ZN,        !- Zone or ZoneList Name 2
  LargeHotel GuestRoom6 Ventilation,      !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  F56-F63 Hotel_mid_NW_GuestRm ZN,        !- Zone or ZoneList Name 3
  LargeHotel GuestRoom6 Ventilation,      !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  F56-F63 Hotel_mid_N_GuestRm_Mult10 ZN,  !- Zone or ZoneList Name 4
  LargeHotel GuestRoom5 Ventilation,      !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  F56-F63 Hotel_mid_SE_GuestRm ZN,        !- Zone or ZoneList Name 5
  LargeHotel GuestRoom7 Ventilation,      !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  F56-F63 Hotel_mid_SW_GuestRm ZN,        !- Zone or ZoneList Name 6
  LargeHotel GuestRoom7 Ventilation,      !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Zone or ZoneList Name 7
  LargeHotel GuestRoom6 Ventilation,      !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone or ZoneList Name 8
  LargeHotel GuestRoom5 Ventilation,      !- Design Specification Outdoor Air Object Name 8
  ;                                       !- Design Specification Zone Air Distribution Object Name 8

OutdoorAir:NodeList,
  F57-F64 Hotel_mid story DOAS Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  F57-F64 Hotel_mid story DOAS OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  F57-F64 Hotel_mid story DOAS OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  F57-F64 Hotel_mid story DOAS ERV;       !- Component Name 2

OutdoorAir:Mixer,
  F57-F64 Hotel_mid story DOAS OA System Outdoor Air Mixer, !- Name
  F57-F64 Hotel_mid story DOAS Mixed Air Node, !- Mixed Air Node Name
  F57-F64 Hotel_mid story DOAS ERV Primary Outlet Air Node, !- Outdoor Air Stream Node Name
  F57-F64 Hotel_mid story DOAS ERV Secondary Inlet Air Node, !- Relief Air Stream Node Name
  F57-F64 Hotel_mid story DOAS Supply Inlet Node; !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F57-F64 Hotel_mid story DOAS ERV,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  F57-F64 Hotel_mid story DOAS Outdoor Air Node, !- Supply Air Inlet Node Name
  F57-F64 Hotel_mid story DOAS ERV Primary Outlet Air Node, !- Supply Air Outlet Node Name
  F57-F64 Hotel_mid story DOAS ERV Secondary Inlet Air Node, !- Exhaust Air Inlet Node Name
  F57-F64 Hotel_mid story DOAS Relief Air Node, !- Exhaust Air Outlet Node Name
  2705.69917332392,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Table:Lookup,
  F57-F64 Hotel_mid story DOAS ERV_SensHeatEff, !- Name
  F57-F64 Hotel_mid story DOAS ERV_SensHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A4}
  0.7;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F57-F64 Hotel_mid story DOAS ERV_SensHeatEff Independent Variable List, !- Name
  F57-F64 Hotel_mid story DOAS ERV_SensibleHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F57-F64 Hotel_mid story DOAS ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F57-F64 Hotel_mid story DOAS ERV_LatHeatEff, !- Name
  F57-F64 Hotel_mid story DOAS ERV_LatHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F57-F64 Hotel_mid story DOAS ERV_LatHeatEff Independent Variable List, !- Name
  F57-F64 Hotel_mid story DOAS ERV_LatentHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F57-F64 Hotel_mid story DOAS ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F57-F64 Hotel_mid story DOAS ERV_SensCoolEff, !- Name
  F57-F64 Hotel_mid story DOAS ERV_SensCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A4}
  0.75;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F57-F64 Hotel_mid story DOAS ERV_SensCoolEff Independent Variable List, !- Name
  F57-F64 Hotel_mid story DOAS ERV_SensibleCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F57-F64 Hotel_mid story DOAS ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F57-F64 Hotel_mid story DOAS ERV_LatCoolEff, !- Name
  F57-F64 Hotel_mid story DOAS ERV_LatCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F57-F64 Hotel_mid story DOAS ERV_LatCoolEff Independent Variable List, !- Name
  F57-F64 Hotel_mid story DOAS ERV_LatentCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F57-F64 Hotel_mid story DOAS ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  F57-F64 Hotel_mid story DOAS Mixed Air Node, !- Reference Setpoint Node Name
  F57-F64 Hotel_mid story DOAS Mixed Air Node, !- Mixed Air Stream Node Name
  F57-F64 Hotel_mid story DOAS Outdoor Air Node, !- Outdoor Air Stream Node Name
  F57-F64 Hotel_mid story DOAS Supply Inlet Node, !- Return Air Stream Node Name
  F57-F64 Hotel_mid story DOAS ERV Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  F57-F64 Hotel_mid story DOAS Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F57-F64 Hotel_mid story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F57-F64 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F57-F64 Hotel_mid story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F57-F64 Hotel_mid story DOAS Mixed Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  F57-F64 Hotel_mid story DOAS Clg Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F57-F64 Hotel_mid story DOAS Clg Coil Inlet Water Node, !- Water Inlet Node Name
  F57-F64 Hotel_mid story DOAS Clg Coil Outlet Water Node, !- Water Outlet Node Name
  F57-F64 Hotel_mid story DOAS Mixed Air Node, !- Air Inlet Node Name
  F57-F64 Hotel_mid story DOAS Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  F57-F64 Hotel_mid story DOAS Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F57-F64 Hotel_mid story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F57-F64 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F57-F64 Hotel_mid story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F57-F64 Hotel_mid story DOAS Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  F57-F64 Hotel_mid story DOAS Htg Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F57-F64 Hotel_mid story DOAS Htg Coil Inlet Water Node, !- Water Inlet Node Name
  F57-F64 Hotel_mid story DOAS Htg Coil Outlet Water Node, !- Water Outlet Node Name
  F57-F64 Hotel_mid story DOAS Clg Coil Outlet Air Node, !- Air Inlet Node Name
  F57-F64 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  F57-F64 Hotel_mid story DOAS Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F57-F64 Hotel_mid story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F57-F64 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F57-F64 Hotel_mid story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F57-F64 Hotel_mid story DOAS Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  DOAS Supply Fan 3,                      !- Name
  HotelLarge HVACOperationSchd,           !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F57-F64 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Air Inlet Node Name
  F57-F64 Hotel_mid story DOAS Supply Outlet Node, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  F57-F64 Hotel_mid story DOAS SAT Reset, !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  F57-F64 Hotel_mid story DOAS Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  F57-F64 Hotel_mid story DOAS F57-F64 Hotel_mid story DOAS Demand Inlet Node Supply Path, !- Name
  F57-F64 Hotel_mid story DOAS Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  F57-F64 Hotel_mid story DOAS Demand Inlet Node, !- Inlet Node Name
  F56-F63 Hotel_mid_E_GuestRm_Mult4 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 1
  F56-F63 Hotel_mid_NE_GuestRm ZN Air Terminal Inlet Air Node, !- Outlet Node Name 2
  F56-F63 Hotel_mid_NW_GuestRm ZN Air Terminal Inlet Air Node, !- Outlet Node Name 3
  F56-F63 Hotel_mid_N_GuestRm_Mult10 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 4
  F56-F63 Hotel_mid_SE_GuestRm ZN Air Terminal Inlet Air Node, !- Outlet Node Name 5
  F56-F63 Hotel_mid_SW_GuestRm ZN Air Terminal Inlet Air Node, !- Outlet Node Name 6
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 7
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal Inlet Air Node; !- Outlet Node Name 8

AirLoopHVAC:ReturnPath,
  F57-F64 Hotel_mid story DOAS Return Path, !- Name
  F57-F64 Hotel_mid story DOAS Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  F57-F64 Hotel_mid story DOAS Demand Outlet Node, !- Outlet Node Name
  F56-F63 Hotel_mid_E_GuestRm_Mult4 ZN Return Air Node, !- Inlet Node Name 1
  F56-F63 Hotel_mid_NE_GuestRm ZN Return Air Node, !- Inlet Node Name 2
  F56-F63 Hotel_mid_NW_GuestRm ZN Return Air Node, !- Inlet Node Name 3
  F56-F63 Hotel_mid_N_GuestRm_Mult10 ZN Return Air Node, !- Inlet Node Name 4
  F56-F63 Hotel_mid_SE_GuestRm ZN Return Air Node, !- Inlet Node Name 5
  F56-F63 Hotel_mid_SW_GuestRm ZN Return Air Node, !- Inlet Node Name 6
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN Return Air Node, !- Inlet Node Name 7
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN Return Air Node; !- Inlet Node Name 8

AirLoopHVAC,
  F65-F71 Hotel_mid story DOAS,           !- Name
  F65-F71 Hotel_mid story DOAS Controllers, !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  F65-F71 Hotel_mid story DOAS Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  F65-F71 Hotel_mid story DOAS Supply Inlet Node, !- Supply Side Inlet Node Name
  F65-F71 Hotel_mid story DOAS Demand Outlet Node, !- Demand Side Outlet Node Name
  F65-F71 Hotel_mid story DOAS Demand Inlet Nodes, !- Demand Side Inlet Node Names
  F65-F71 Hotel_mid story DOAS Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  F65-F71 Hotel_mid story DOAS Supply Outlet Nodes, !- Name
  F65-F71 Hotel_mid story DOAS Supply Outlet Node; !- Node Name 1

NodeList,
  F65-F71 Hotel_mid story DOAS Demand Inlet Nodes, !- Name
  F65-F71 Hotel_mid story DOAS Demand Inlet Node; !- Node Name 1

Sizing:System,
  F65-F71 Hotel_mid story DOAS,           !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  F65-F71 Hotel_mid story DOAS Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  F65-F71 Hotel_mid story DOAS Clg Coil Controller, !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  F65-F71 Hotel_mid story DOAS Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  F65-F71 Hotel_mid story DOAS Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  F65-F71 Hotel_mid story DOAS Clg Coil Outlet Air Node, !- Sensor Node Name
  F65-F71 Hotel_mid story DOAS Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  F65-F71 Hotel_mid story DOAS Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  F65-F71 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Sensor Node Name
  F65-F71 Hotel_mid story DOAS Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  HotelLarge HVACOperationSchd,           !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  F65-F71 Hotel_mid story DOAS Supply Branches, !- Name
  F65-F71 Hotel_mid story DOAS Main Branch; !- Branch Name 1

Branch,
  F65-F71 Hotel_mid story DOAS Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  F65-F71 Hotel_mid story DOAS OA System, !- Component Name 1
  F65-F71 Hotel_mid story DOAS Supply Inlet Node, !- Component Inlet Node Name 1
  F65-F71 Hotel_mid story DOAS Mixed Air Node, !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  F65-F71 Hotel_mid story DOAS Clg Coil,  !- Component Name 2
  F65-F71 Hotel_mid story DOAS Mixed Air Node, !- Component Inlet Node Name 2
  F65-F71 Hotel_mid story DOAS Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  F65-F71 Hotel_mid story DOAS Htg Coil,  !- Component Name 3
  F65-F71 Hotel_mid story DOAS Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  F65-F71 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  DOAS Supply Fan,                        !- Component Name 4
  F65-F71 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  F65-F71 Hotel_mid story DOAS Supply Outlet Node; !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  F65-F71 Hotel_mid story DOAS OA System, !- Name
  F65-F71 Hotel_mid story DOAS OA System Controller List, !- Controller List Name
  F65-F71 Hotel_mid story DOAS OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  F65-F71 Hotel_mid story DOAS OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  F65-F71 Hotel_mid story DOAS OA Controller; !- Controller Name 1

Controller:OutdoorAir,
  F65-F71 Hotel_mid story DOAS OA Controller, !- Name
  F65-F71 Hotel_mid story DOAS ERV Secondary Inlet Air Node, !- Relief Air Outlet Node Name
  F65-F71 Hotel_mid story DOAS Supply Inlet Node, !- Return Air Node Name
  F65-F71 Hotel_mid story DOAS Mixed Air Node, !- Mixed Air Node Name
  F65-F71 Hotel_mid story DOAS Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  HotelLarge MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  Always On Discrete,                     !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  HotelLarge MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN,   !- Zone or ZoneList Name 1
  LargeHotel GuestRoom5 Ventilation,      !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  F64-F70 Hotel_mid_NE_GuestRm ZN,        !- Zone or ZoneList Name 2
  LargeHotel GuestRoom6 Ventilation,      !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  F64-F70 Hotel_mid_NW_GuestRm ZN,        !- Zone or ZoneList Name 3
  LargeHotel GuestRoom6 Ventilation,      !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN,  !- Zone or ZoneList Name 4
  LargeHotel GuestRoom5 Ventilation,      !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  F64-F70 Hotel_mid_SE_GuestRm ZN,        !- Zone or ZoneList Name 5
  LargeHotel GuestRoom7 Ventilation,      !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  F64-F70 Hotel_mid_SW_GuestRm ZN,        !- Zone or ZoneList Name 6
  LargeHotel GuestRoom7 Ventilation,      !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN,  !- Zone or ZoneList Name 7
  LargeHotel GuestRoom6 Ventilation,      !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN,   !- Zone or ZoneList Name 8
  LargeHotel GuestRoom5 Ventilation,      !- Design Specification Outdoor Air Object Name 8
  ;                                       !- Design Specification Zone Air Distribution Object Name 8

OutdoorAir:NodeList,
  F65-F71 Hotel_mid story DOAS Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  F65-F71 Hotel_mid story DOAS OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  F65-F71 Hotel_mid story DOAS OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  F65-F71 Hotel_mid story DOAS ERV;       !- Component Name 2

OutdoorAir:Mixer,
  F65-F71 Hotel_mid story DOAS OA System Outdoor Air Mixer, !- Name
  F65-F71 Hotel_mid story DOAS Mixed Air Node, !- Mixed Air Node Name
  F65-F71 Hotel_mid story DOAS ERV Primary Outlet Air Node, !- Outdoor Air Stream Node Name
  F65-F71 Hotel_mid story DOAS ERV Secondary Inlet Air Node, !- Relief Air Stream Node Name
  F65-F71 Hotel_mid story DOAS Supply Inlet Node; !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F65-F71 Hotel_mid story DOAS ERV,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  F65-F71 Hotel_mid story DOAS Outdoor Air Node, !- Supply Air Inlet Node Name
  F65-F71 Hotel_mid story DOAS ERV Primary Outlet Air Node, !- Supply Air Outlet Node Name
  F65-F71 Hotel_mid story DOAS ERV Secondary Inlet Air Node, !- Exhaust Air Inlet Node Name
  F65-F71 Hotel_mid story DOAS Relief Air Node, !- Exhaust Air Outlet Node Name
  2373.73677665843,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Table:Lookup,
  F65-F71 Hotel_mid story DOAS ERV_SensHeatEff, !- Name
  F65-F71 Hotel_mid story DOAS ERV_SensHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A4}
  0.7;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F65-F71 Hotel_mid story DOAS ERV_SensHeatEff Independent Variable List, !- Name
  F65-F71 Hotel_mid story DOAS ERV_SensibleHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F65-F71 Hotel_mid story DOAS ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F65-F71 Hotel_mid story DOAS ERV_LatHeatEff, !- Name
  F65-F71 Hotel_mid story DOAS ERV_LatHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F65-F71 Hotel_mid story DOAS ERV_LatHeatEff Independent Variable List, !- Name
  F65-F71 Hotel_mid story DOAS ERV_LatentHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F65-F71 Hotel_mid story DOAS ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F65-F71 Hotel_mid story DOAS ERV_SensCoolEff, !- Name
  F65-F71 Hotel_mid story DOAS ERV_SensCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A4}
  0.75;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F65-F71 Hotel_mid story DOAS ERV_SensCoolEff Independent Variable List, !- Name
  F65-F71 Hotel_mid story DOAS ERV_SensibleCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F65-F71 Hotel_mid story DOAS ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F65-F71 Hotel_mid story DOAS ERV_LatCoolEff, !- Name
  F65-F71 Hotel_mid story DOAS ERV_LatCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F65-F71 Hotel_mid story DOAS ERV_LatCoolEff Independent Variable List, !- Name
  F65-F71 Hotel_mid story DOAS ERV_LatentCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F65-F71 Hotel_mid story DOAS ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  F65-F71 Hotel_mid story DOAS Mixed Air Node, !- Reference Setpoint Node Name
  F65-F71 Hotel_mid story DOAS Mixed Air Node, !- Mixed Air Stream Node Name
  F65-F71 Hotel_mid story DOAS Outdoor Air Node, !- Outdoor Air Stream Node Name
  F65-F71 Hotel_mid story DOAS Supply Inlet Node, !- Return Air Stream Node Name
  F65-F71 Hotel_mid story DOAS ERV Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  F65-F71 Hotel_mid story DOAS Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F65-F71 Hotel_mid story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F65-F71 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F65-F71 Hotel_mid story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F65-F71 Hotel_mid story DOAS Mixed Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  F65-F71 Hotel_mid story DOAS Clg Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F65-F71 Hotel_mid story DOAS Clg Coil Inlet Water Node, !- Water Inlet Node Name
  F65-F71 Hotel_mid story DOAS Clg Coil Outlet Water Node, !- Water Outlet Node Name
  F65-F71 Hotel_mid story DOAS Mixed Air Node, !- Air Inlet Node Name
  F65-F71 Hotel_mid story DOAS Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  F65-F71 Hotel_mid story DOAS Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F65-F71 Hotel_mid story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F65-F71 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F65-F71 Hotel_mid story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F65-F71 Hotel_mid story DOAS Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  F65-F71 Hotel_mid story DOAS Htg Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F65-F71 Hotel_mid story DOAS Htg Coil Inlet Water Node, !- Water Inlet Node Name
  F65-F71 Hotel_mid story DOAS Htg Coil Outlet Water Node, !- Water Outlet Node Name
  F65-F71 Hotel_mid story DOAS Clg Coil Outlet Air Node, !- Air Inlet Node Name
  F65-F71 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  F65-F71 Hotel_mid story DOAS Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F65-F71 Hotel_mid story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F65-F71 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F65-F71 Hotel_mid story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F65-F71 Hotel_mid story DOAS Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  DOAS Supply Fan,                        !- Name
  HotelLarge HVACOperationSchd,           !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F65-F71 Hotel_mid story DOAS Htg Coil Outlet Air Node, !- Air Inlet Node Name
  F65-F71 Hotel_mid story DOAS Supply Outlet Node, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  F65-F71 Hotel_mid story DOAS SAT Reset, !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  F65-F71 Hotel_mid story DOAS Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  F65-F71 Hotel_mid story DOAS F65-F71 Hotel_mid story DOAS Demand Inlet Node Supply Path, !- Name
  F65-F71 Hotel_mid story DOAS Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  F65-F71 Hotel_mid story DOAS Demand Inlet Node, !- Inlet Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 1
  F64-F70 Hotel_mid_NE_GuestRm ZN Air Terminal Inlet Air Node, !- Outlet Node Name 2
  F64-F70 Hotel_mid_NW_GuestRm ZN Air Terminal Inlet Air Node, !- Outlet Node Name 3
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 4
  F64-F70 Hotel_mid_SE_GuestRm ZN Air Terminal Inlet Air Node, !- Outlet Node Name 5
  F64-F70 Hotel_mid_SW_GuestRm ZN Air Terminal Inlet Air Node, !- Outlet Node Name 6
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 7
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Air Terminal Inlet Air Node; !- Outlet Node Name 8

AirLoopHVAC:ReturnPath,
  F65-F71 Hotel_mid story DOAS Return Path, !- Name
  F65-F71 Hotel_mid story DOAS Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  F65-F71 Hotel_mid story DOAS Demand Outlet Node, !- Outlet Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN Return Air Node, !- Inlet Node Name 1
  F64-F70 Hotel_mid_NE_GuestRm ZN Return Air Node, !- Inlet Node Name 2
  F64-F70 Hotel_mid_NW_GuestRm ZN Return Air Node, !- Inlet Node Name 3
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN Return Air Node, !- Inlet Node Name 4
  F64-F70 Hotel_mid_SE_GuestRm ZN Return Air Node, !- Inlet Node Name 5
  F64-F70 Hotel_mid_SW_GuestRm ZN Return Air Node, !- Inlet Node Name 6
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN Return Air Node, !- Inlet Node Name 7
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN Return Air Node; !- Inlet Node Name 8

AirLoopHVAC,
  F73 Hotel_top story DOAS,               !- Name
  F73 Hotel_top story DOAS Controllers,   !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  F73 Hotel_top story DOAS Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  F73 Hotel_top story DOAS Supply Inlet Node, !- Supply Side Inlet Node Name
  F73 Hotel_top story DOAS Demand Outlet Node, !- Demand Side Outlet Node Name
  F73 Hotel_top story DOAS Demand Inlet Nodes, !- Demand Side Inlet Node Names
  F73 Hotel_top story DOAS Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  F73 Hotel_top story DOAS Supply Outlet Nodes, !- Name
  F73 Hotel_top story DOAS Supply Outlet Node; !- Node Name 1

NodeList,
  F73 Hotel_top story DOAS Demand Inlet Nodes, !- Name
  F73 Hotel_top story DOAS Demand Inlet Node; !- Node Name 1

Sizing:System,
  F73 Hotel_top story DOAS,               !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  F73 Hotel_top story DOAS Controllers,   !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  F73 Hotel_top story DOAS Clg Coil Controller, !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  F73 Hotel_top story DOAS Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  F73 Hotel_top story DOAS Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  F73 Hotel_top story DOAS Clg Coil Outlet Air Node, !- Sensor Node Name
  F73 Hotel_top story DOAS Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  F73 Hotel_top story DOAS Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  F73 Hotel_top story DOAS Htg Coil Outlet Air Node, !- Sensor Node Name
  F73 Hotel_top story DOAS Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  HotelLarge HVACOperationSchd,           !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  F73 Hotel_top story DOAS Supply Branches, !- Name
  F73 Hotel_top story DOAS Main Branch;   !- Branch Name 1

Branch,
  F73 Hotel_top story DOAS Main Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  F73 Hotel_top story DOAS OA System,     !- Component Name 1
  F73 Hotel_top story DOAS Supply Inlet Node, !- Component Inlet Node Name 1
  F73 Hotel_top story DOAS Mixed Air Node, !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  F73 Hotel_top story DOAS Clg Coil,      !- Component Name 2
  F73 Hotel_top story DOAS Mixed Air Node, !- Component Inlet Node Name 2
  F73 Hotel_top story DOAS Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  F73 Hotel_top story DOAS Htg Coil,      !- Component Name 3
  F73 Hotel_top story DOAS Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  F73 Hotel_top story DOAS Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  DOAS Supply Fan 4,                      !- Component Name 4
  F73 Hotel_top story DOAS Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  F73 Hotel_top story DOAS Supply Outlet Node; !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  F73 Hotel_top story DOAS OA System,     !- Name
  F73 Hotel_top story DOAS OA System Controller List, !- Controller List Name
  F73 Hotel_top story DOAS OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  F73 Hotel_top story DOAS OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  F73 Hotel_top story DOAS OA Controller; !- Controller Name 1

Controller:OutdoorAir,
  F73 Hotel_top story DOAS OA Controller, !- Name
  F73 Hotel_top story DOAS ERV Secondary Inlet Air Node, !- Relief Air Outlet Node Name
  F73 Hotel_top story DOAS Supply Inlet Node, !- Return Air Node Name
  F73 Hotel_top story DOAS Mixed Air Node, !- Mixed Air Node Name
  F73 Hotel_top story DOAS Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  HotelLarge MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  Always On Discrete,                     !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  HotelLarge MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  F72 Hotel_top_E_GuestRm_Mult4 ZN,       !- Zone or ZoneList Name 1
  LargeHotel GuestRoom5 Ventilation,      !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  F72 Hotel_top_SE_GuestRm ZN,            !- Zone or ZoneList Name 2
  LargeHotel GuestRoom7 Ventilation,      !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  F72 Hotel_top_SW_GuestRm ZN,            !- Zone or ZoneList Name 3
  LargeHotel GuestRoom7 Ventilation,      !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  F72 Hotel_top_S_GuestRm_Mult10 ZN,      !- Zone or ZoneList Name 4
  LargeHotel GuestRoom6 Ventilation,      !- Design Specification Outdoor Air Object Name 4
  ;                                       !- Design Specification Zone Air Distribution Object Name 4

OutdoorAir:NodeList,
  F73 Hotel_top story DOAS Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  F73 Hotel_top story DOAS OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  F73 Hotel_top story DOAS OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  F73 Hotel_top story DOAS ERV;           !- Component Name 2

OutdoorAir:Mixer,
  F73 Hotel_top story DOAS OA System Outdoor Air Mixer, !- Name
  F73 Hotel_top story DOAS Mixed Air Node, !- Mixed Air Node Name
  F73 Hotel_top story DOAS ERV Primary Outlet Air Node, !- Outdoor Air Stream Node Name
  F73 Hotel_top story DOAS ERV Secondary Inlet Air Node, !- Relief Air Stream Node Name
  F73 Hotel_top story DOAS Supply Inlet Node; !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F73 Hotel_top story DOAS ERV,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  F73 Hotel_top story DOAS Outdoor Air Node, !- Supply Air Inlet Node Name
  F73 Hotel_top story DOAS ERV Primary Outlet Air Node, !- Supply Air Outlet Node Name
  F73 Hotel_top story DOAS ERV Secondary Inlet Air Node, !- Exhaust Air Inlet Node Name
  F73 Hotel_top story DOAS Relief Air Node, !- Exhaust Air Outlet Node Name
  228.90074037441,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Table:Lookup,
  F73 Hotel_top story DOAS ERV_SensHeatEff, !- Name
  F73 Hotel_top story DOAS ERV_SensHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A4}
  0.7;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F73 Hotel_top story DOAS ERV_SensHeatEff Independent Variable List, !- Name
  F73 Hotel_top story DOAS ERV_SensibleHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F73 Hotel_top story DOAS ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F73 Hotel_top story DOAS ERV_LatHeatEff, !- Name
  F73 Hotel_top story DOAS ERV_LatHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F73 Hotel_top story DOAS ERV_LatHeatEff Independent Variable List, !- Name
  F73 Hotel_top story DOAS ERV_LatentHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F73 Hotel_top story DOAS ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F73 Hotel_top story DOAS ERV_SensCoolEff, !- Name
  F73 Hotel_top story DOAS ERV_SensCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A4}
  0.75;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F73 Hotel_top story DOAS ERV_SensCoolEff Independent Variable List, !- Name
  F73 Hotel_top story DOAS ERV_SensibleCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F73 Hotel_top story DOAS ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  F73 Hotel_top story DOAS ERV_LatCoolEff, !- Name
  F73 Hotel_top story DOAS ERV_LatCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  F73 Hotel_top story DOAS ERV_LatCoolEff Independent Variable List, !- Name
  F73 Hotel_top story DOAS ERV_LatentCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  F73 Hotel_top story DOAS ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  F73 Hotel_top story DOAS Mixed Air Node, !- Reference Setpoint Node Name
  F73 Hotel_top story DOAS Mixed Air Node, !- Mixed Air Stream Node Name
  F73 Hotel_top story DOAS Outdoor Air Node, !- Outdoor Air Stream Node Name
  F73 Hotel_top story DOAS Supply Inlet Node, !- Return Air Stream Node Name
  F73 Hotel_top story DOAS ERV Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  F73 Hotel_top story DOAS Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F73 Hotel_top story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F73 Hotel_top story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F73 Hotel_top story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F73 Hotel_top story DOAS Mixed Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  F73 Hotel_top story DOAS Clg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  F73 Hotel_top story DOAS Clg Coil Inlet Water Node, !- Water Inlet Node Name
  F73 Hotel_top story DOAS Clg Coil Outlet Water Node, !- Water Outlet Node Name
  F73 Hotel_top story DOAS Mixed Air Node, !- Air Inlet Node Name
  F73 Hotel_top story DOAS Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  F73 Hotel_top story DOAS Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F73 Hotel_top story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F73 Hotel_top story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F73 Hotel_top story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F73 Hotel_top story DOAS Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  F73 Hotel_top story DOAS Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F73 Hotel_top story DOAS Htg Coil Inlet Water Node, !- Water Inlet Node Name
  F73 Hotel_top story DOAS Htg Coil Outlet Water Node, !- Water Outlet Node Name
  F73 Hotel_top story DOAS Clg Coil Outlet Air Node, !- Air Inlet Node Name
  F73 Hotel_top story DOAS Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  F73 Hotel_top story DOAS Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  F73 Hotel_top story DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  F73 Hotel_top story DOAS Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  F73 Hotel_top story DOAS Supply Outlet Node, !- Fan Outlet Node Name
  F73 Hotel_top story DOAS Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  DOAS Supply Fan 4,                      !- Name
  HotelLarge HVACOperationSchd,           !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  F73 Hotel_top story DOAS Htg Coil Outlet Air Node, !- Air Inlet Node Name
  F73 Hotel_top story DOAS Supply Outlet Node, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  F73 Hotel_top story DOAS SAT Reset,     !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  F73 Hotel_top story DOAS Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  F73 Hotel_top story DOAS F73 Hotel_top story DOAS Demand Inlet Node Supply Path, !- Name
  F73 Hotel_top story DOAS Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  F73 Hotel_top story DOAS Demand Inlet Node, !- Inlet Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN Air Terminal Inlet Air Node, !- Outlet Node Name 1
  F72 Hotel_top_SE_GuestRm ZN Air Terminal Inlet Air Node, !- Outlet Node Name 2
  F72 Hotel_top_SW_GuestRm ZN Air Terminal Inlet Air Node, !- Outlet Node Name 3
  F72 Hotel_top_S_GuestRm_Mult10 ZN Air Terminal Inlet Air Node; !- Outlet Node Name 4

AirLoopHVAC:ReturnPath,
  F73 Hotel_top story DOAS Return Path,   !- Name
  F73 Hotel_top story DOAS Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  F73 Hotel_top story DOAS Demand Outlet Node, !- Outlet Node Name
  F72 Hotel_top_E_GuestRm_Mult4 ZN Return Air Node, !- Inlet Node Name 1
  F72 Hotel_top_SE_GuestRm ZN Return Air Node, !- Inlet Node Name 2
  F72 Hotel_top_SW_GuestRm ZN Return Air Node, !- Inlet Node Name 3
  F72 Hotel_top_S_GuestRm_Mult10 ZN Return Air Node; !- Inlet Node Name 4

AirLoopHVAC,
  Hotel Common Areas VAV WITH REHEAT,     !- Name
  Hotel Common Areas VAV WITH REHEAT Controllers, !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Hotel Common Areas VAV WITH REHEAT Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Hotel Common Areas VAV WITH REHEAT Supply Inlet Node, !- Supply Side Inlet Node Name
  Hotel Common Areas VAV WITH REHEAT Demand Outlet Node, !- Demand Side Outlet Node Name
  Hotel Common Areas VAV WITH REHEAT Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Hotel Common Areas VAV WITH REHEAT Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Hotel Common Areas VAV WITH REHEAT Supply Outlet Nodes, !- Name
  Hotel Common Areas VAV WITH REHEAT Supply Outlet Node; !- Node Name 1

NodeList,
  Hotel Common Areas VAV WITH REHEAT Demand Inlet Nodes, !- Name
  Hotel Common Areas VAV WITH REHEAT Demand Inlet Node; !- Node Name 1

Sizing:System,
  Hotel Common Areas VAV WITH REHEAT,     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  10.0794762282361,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  Hotel Common Areas VAV WITH REHEAT Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Hotel Common Areas VAV WITH REHEAT Clg Coil Controller, !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  Hotel Common Areas VAV WITH REHEAT Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Hotel Common Areas VAV WITH REHEAT Clg Coil Outlet Air Node, !- Sensor Node Name
  Hotel Common Areas VAV WITH REHEAT Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Sensor Node Name
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 16;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 16,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  HotelLarge HVACOperationSchd,           !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Hotel Common Areas VAV WITH REHEAT Supply Branches, !- Name
  Hotel Common Areas VAV WITH REHEAT Main Branch; !- Branch Name 1

Branch,
  Hotel Common Areas VAV WITH REHEAT Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Hotel Common Areas VAV WITH REHEAT OA System, !- Component Name 1
  Hotel Common Areas VAV WITH REHEAT Supply Inlet Node, !- Component Inlet Node Name 1
  Hotel Common Areas VAV WITH REHEAT Mixed Air Node, !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  Hotel Common Areas VAV WITH REHEAT Clg Coil, !- Component Name 2
  Hotel Common Areas VAV WITH REHEAT Mixed Air Node, !- Component Inlet Node Name 2
  Hotel Common Areas VAV WITH REHEAT Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil, !- Component Name 3
  Hotel Common Areas VAV WITH REHEAT Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Hotel Common Areas VAV WITH REHEAT Fan, !- Component Name 4
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  Hotel Common Areas VAV WITH REHEAT Supply Outlet Node; !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Hotel Common Areas VAV WITH REHEAT OA System, !- Name
  Hotel Common Areas VAV WITH REHEAT OA System Controller List, !- Controller List Name
  Hotel Common Areas VAV WITH REHEAT OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Hotel Common Areas VAV WITH REHEAT OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Hotel Common Areas VAV WITH REHEAT OA Controller; !- Controller Name 1

Controller:OutdoorAir,
  Hotel Common Areas VAV WITH REHEAT OA Controller, !- Name
  Hotel Common Areas VAV WITH REHEAT ERV Secondary Inlet Air Node, !- Relief Air Outlet Node Name
  Hotel Common Areas VAV WITH REHEAT Supply Inlet Node, !- Return Air Node Name
  Hotel Common Areas VAV WITH REHEAT Mixed Air Node, !- Mixed Air Node Name
  Hotel Common Areas VAV WITH REHEAT Outdoor Air Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  HotelLarge MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  Hotel Common Areas VAV WITH REHEAT_MAX_OA_FRAC, !- Maximum Fraction of Outdoor Air Schedule Name
  Hotel Common Areas VAV WITH REHEAT Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
  Hotel Common Areas VAV WITH REHEAT Vent Controller, !- Name
  HotelLarge MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  F64-F70 Hotel_mid_Corridor ZN,          !- Zone or ZoneList Name 1
  LargeHotel Corridor Ventilation,        !- Design Specification Outdoor Air Object Name 1
  F64-F70 Hotel_mid_Corridor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  F64-F70 Hotel_mid_Elec ZN,              !- Zone or ZoneList Name 2
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 2
  F64-F70 Hotel_mid_Elec ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  F64-F70 Hotel_mid_ElevatorLobby ZN,     !- Zone or ZoneList Name 3
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name 3
  F64-F70 Hotel_mid_ElevatorLobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN,   !- Zone or ZoneList Name 4
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name 4
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN,   !- Zone or ZoneList Name 5
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name 5
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  F64-F70 Hotel_mid_Mech ZN,              !- Zone or ZoneList Name 6
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 6
  F64-F70 Hotel_mid_Mech ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  F64-F70 Hotel_mid_Storage ZN,           !- Zone or ZoneList Name 7
  LargeHotel Storage Ventilation,         !- Design Specification Outdoor Air Object Name 7
  F64-F70 Hotel_mid_Storage ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  F56-F63 Hotel_mid_Corridor ZN,          !- Zone or ZoneList Name 8
  LargeHotel Corridor Ventilation,        !- Design Specification Outdoor Air Object Name 8
  F56-F63 Hotel_mid_Corridor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  F56-F63 Hotel_mid_Elec ZN,              !- Zone or ZoneList Name 9
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 9
  F56-F63 Hotel_mid_Elec ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  F56-F63 Hotel_mid_ElevatorLobby ZN,     !- Zone or ZoneList Name 10
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name 10
  F56-F63 Hotel_mid_ElevatorLobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  F56-F63 Hotel_mid_ElevatorShaft_1 ZN,   !- Zone or ZoneList Name 11
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name 11
  F56-F63 Hotel_mid_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  F56-F63 Hotel_mid_ElevatorShaft_2 ZN,   !- Zone or ZoneList Name 12
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name 12
  F56-F63 Hotel_mid_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  F56-F63 Hotel_mid_Mech ZN,              !- Zone or ZoneList Name 13
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 13
  F56-F63 Hotel_mid_Mech ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  F56-F63 Hotel_mid_Storage ZN,           !- Zone or ZoneList Name 14
  LargeHotel Storage Ventilation,         !- Design Specification Outdoor Air Object Name 14
  F56-F63 Hotel_mid_Storage ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  F72 Hotel_top_Banquet ZN,               !- Zone or ZoneList Name 15
  LargeHotel Banquet Ventilation,         !- Design Specification Outdoor Air Object Name 15
  F72 Hotel_top_Banquet ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  F72 Hotel_top_Corridor ZN,              !- Zone or ZoneList Name 16
  LargeHotel Corridor Ventilation,        !- Design Specification Outdoor Air Object Name 16
  F72 Hotel_top_Corridor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  F72 Hotel_top_Dining ZN,                !- Zone or ZoneList Name 17
  LargeHotel Banquet Ventilation,         !- Design Specification Outdoor Air Object Name 17
  F72 Hotel_top_Dining ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  F72 Hotel_top_Elec ZN,                  !- Zone or ZoneList Name 18
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 18
  F72 Hotel_top_Elec ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  F72 Hotel_top_ElevatorLobby ZN,         !- Zone or ZoneList Name 19
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name 19
  F72 Hotel_top_ElevatorLobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  F72 Hotel_top_ElevatorShaft_1 ZN,       !- Zone or ZoneList Name 20
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name 20
  F72 Hotel_top_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  F72 Hotel_top_ElevatorShaft_2 ZN,       !- Zone or ZoneList Name 21
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name 21
  F72 Hotel_top_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 21
  F72 Hotel_top_Kitchen ZN,               !- Zone or ZoneList Name 22
  LargeHotel Kitchen Ventilation,         !- Design Specification Outdoor Air Object Name 22
  F72 Hotel_top_Kitchen ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 22
  F72 Hotel_top_Mech ZN,                  !- Zone or ZoneList Name 23
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 23
  F72 Hotel_top_Mech ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 23
  F72 Hotel_top_Storage ZN,               !- Zone or ZoneList Name 24
  LargeHotel Storage Ventilation,         !- Design Specification Outdoor Air Object Name 24
  F72 Hotel_top_Storage ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 24
  F55 Hotel_bot_Cafe ZN,                  !- Zone or ZoneList Name 25
  LargeHotel Cafe Ventilation,            !- Design Specification Outdoor Air Object Name 25
  F55 Hotel_bot_Cafe ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 25
  F55 Hotel_bot_Elec ZN,                  !- Zone or ZoneList Name 26
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 26
  F55 Hotel_bot_Elec ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 26
  F55 Hotel_bot_ElevatorLobby ZN,         !- Zone or ZoneList Name 27
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name 27
  F55 Hotel_bot_ElevatorLobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 27
  F55 Hotel_bot_ElevatorShaft_1 ZN,       !- Zone or ZoneList Name 28
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name 28
  F55 Hotel_bot_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 28
  F55 Hotel_bot_ElevatorShaft_2 ZN,       !- Zone or ZoneList Name 29
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name 29
  F55 Hotel_bot_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 29
  F55 Hotel_bot_Laundry ZN,               !- Zone or ZoneList Name 30
  LargeHotel Laundry Ventilation,         !- Design Specification Outdoor Air Object Name 30
  F55 Hotel_bot_Laundry ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 30
  F55 Hotel_bot_Lobby ZN,                 !- Zone or ZoneList Name 31
  LargeHotel Lobby Ventilation,           !- Design Specification Outdoor Air Object Name 31
  F55 Hotel_bot_Lobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 31
  F55 Hotel_bot_Mech ZN,                  !- Zone or ZoneList Name 32
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 32
  F55 Hotel_bot_Mech ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 32
  F55 Hotel_bot_Retail_1 ZN,              !- Zone or ZoneList Name 33
  LargeHotel Retail Ventilation,          !- Design Specification Outdoor Air Object Name 33
  F55 Hotel_bot_Retail_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 33
  F55 Hotel_bot_Retail_2 ZN,              !- Zone or ZoneList Name 34
  LargeHotel Retail Ventilation,          !- Design Specification Outdoor Air Object Name 34
  F55 Hotel_bot_Retail_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 34
  F55 Hotel_bot_Storage ZN,               !- Zone or ZoneList Name 35
  LargeHotel Storage Ventilation,         !- Design Specification Outdoor Air Object Name 35
  F55 Hotel_bot_Storage ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 35

OutdoorAir:NodeList,
  Hotel Common Areas VAV WITH REHEAT Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Hotel Common Areas VAV WITH REHEAT OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Hotel Common Areas VAV WITH REHEAT OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  Hotel Common Areas VAV WITH REHEAT ERV; !- Component Name 2

OutdoorAir:Mixer,
  Hotel Common Areas VAV WITH REHEAT OA System Outdoor Air Mixer, !- Name
  Hotel Common Areas VAV WITH REHEAT Mixed Air Node, !- Mixed Air Node Name
  Hotel Common Areas VAV WITH REHEAT ERV Primary Outlet Air Node, !- Outdoor Air Stream Node Name
  Hotel Common Areas VAV WITH REHEAT ERV Secondary Inlet Air Node, !- Relief Air Stream Node Name
  Hotel Common Areas VAV WITH REHEAT Supply Inlet Node; !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Hotel Common Areas VAV WITH REHEAT ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Hotel Common Areas VAV WITH REHEAT Outdoor Air Node, !- Supply Air Inlet Node Name
  Hotel Common Areas VAV WITH REHEAT ERV Primary Outlet Air Node, !- Supply Air Outlet Node Name
  Hotel Common Areas VAV WITH REHEAT ERV Secondary Inlet Air Node, !- Exhaust Air Inlet Node Name
  Hotel Common Areas VAV WITH REHEAT Relief Air Node, !- Exhaust Air Outlet Node Name
  8437.23376876318,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Table:Lookup,
  Hotel Common Areas VAV WITH REHEAT ERV_SensHeatEff, !- Name
  Hotel Common Areas VAV WITH REHEAT ERV_SensHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A4}
  0.7;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Hotel Common Areas VAV WITH REHEAT ERV_SensHeatEff Independent Variable List, !- Name
  Hotel Common Areas VAV WITH REHEAT ERV_SensibleHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Hotel Common Areas VAV WITH REHEAT ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  Hotel Common Areas VAV WITH REHEAT ERV_LatHeatEff, !- Name
  Hotel Common Areas VAV WITH REHEAT ERV_LatHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Hotel Common Areas VAV WITH REHEAT ERV_LatHeatEff Independent Variable List, !- Name
  Hotel Common Areas VAV WITH REHEAT ERV_LatentHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Hotel Common Areas VAV WITH REHEAT ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  Hotel Common Areas VAV WITH REHEAT ERV_SensCoolEff, !- Name
  Hotel Common Areas VAV WITH REHEAT ERV_SensCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A4}
  0.75;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Hotel Common Areas VAV WITH REHEAT ERV_SensCoolEff Independent Variable List, !- Name
  Hotel Common Areas VAV WITH REHEAT ERV_SensibleCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Hotel Common Areas VAV WITH REHEAT ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  Hotel Common Areas VAV WITH REHEAT ERV_LatCoolEff, !- Name
  Hotel Common Areas VAV WITH REHEAT ERV_LatCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Hotel Common Areas VAV WITH REHEAT ERV_LatCoolEff Independent Variable List, !- Name
  Hotel Common Areas VAV WITH REHEAT ERV_LatentCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Hotel Common Areas VAV WITH REHEAT ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Hotel Common Areas VAV WITH REHEAT Mixed Air Node, !- Reference Setpoint Node Name
  Hotel Common Areas VAV WITH REHEAT Mixed Air Node, !- Mixed Air Stream Node Name
  Hotel Common Areas VAV WITH REHEAT Outdoor Air Node, !- Outdoor Air Stream Node Name
  Hotel Common Areas VAV WITH REHEAT Supply Inlet Node, !- Return Air Stream Node Name
  Hotel Common Areas VAV WITH REHEAT ERV Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Hotel Common Areas VAV WITH REHEAT Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Hotel Common Areas VAV WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Hotel Common Areas VAV WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  Hotel Common Areas VAV WITH REHEAT Mixed Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  Hotel Common Areas VAV WITH REHEAT Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Hotel Common Areas VAV WITH REHEAT Clg Coil Inlet Water Node, !- Water Inlet Node Name
  Hotel Common Areas VAV WITH REHEAT Clg Coil Outlet Water Node, !- Water Outlet Node Name
  Hotel Common Areas VAV WITH REHEAT Mixed Air Node, !- Air Inlet Node Name
  Hotel Common Areas VAV WITH REHEAT Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Hotel Common Areas VAV WITH REHEAT Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Hotel Common Areas VAV WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Hotel Common Areas VAV WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  Hotel Common Areas VAV WITH REHEAT Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Hotel Common Areas VAV WITH REHEAT Clg Coil Outlet Air Node, !- Air Inlet Node Name
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Hotel Common Areas VAV WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Hotel Common Areas VAV WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Hotel Common Areas VAV WITH REHEAT Fan, !- Name
  HotelLarge HVACOperationSchd,           !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Hotel Common Areas VAV WITH REHEAT Supply Outlet Node, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Warmest,
  Hotel Common Areas VAV WITH REHEAT SAT Warmest Reset, !- Name
  Temperature,                            !- Control Variable
  Hotel Common Areas VAV WITH REHEAT,     !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Hotel Common Areas VAV WITH REHEAT Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Hotel Common Areas VAV WITH REHEAT Hotel Common Areas VAV WITH REHEAT Demand Inlet Node Supply Path, !- Name
  Hotel Common Areas VAV WITH REHEAT Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 16;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 16,         !- Name
  Hotel Common Areas VAV WITH REHEAT Demand Inlet Node, !- Inlet Node Name
  F64-F70 Hotel_mid_Corridor ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  F64-F70 Hotel_mid_Elec ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  F64-F70 Hotel_mid_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  F64-F70 Hotel_mid_Mech ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  F64-F70 Hotel_mid_Storage ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  F56-F63 Hotel_mid_Corridor ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  F56-F63 Hotel_mid_Elec ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  F56-F63 Hotel_mid_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 10
  F56-F63 Hotel_mid_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 11
  F56-F63 Hotel_mid_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 12
  F56-F63 Hotel_mid_Mech ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 13
  F56-F63 Hotel_mid_Storage ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 14
  F72 Hotel_top_Banquet ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 15
  F72 Hotel_top_Corridor ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 16
  F72 Hotel_top_Dining ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 17
  F72 Hotel_top_Elec ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 18
  F72 Hotel_top_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 19
  F72 Hotel_top_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 20
  F72 Hotel_top_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 21
  F72 Hotel_top_Kitchen ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 22
  F72 Hotel_top_Mech ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 23
  F72 Hotel_top_Storage ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 24
  F55 Hotel_bot_Cafe ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 25
  F55 Hotel_bot_Elec ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 26
  F55 Hotel_bot_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 27
  F55 Hotel_bot_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 28
  F55 Hotel_bot_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 29
  F55 Hotel_bot_Laundry ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 30
  F55 Hotel_bot_Lobby ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 31
  F55 Hotel_bot_Mech ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 32
  F55 Hotel_bot_Retail_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 33
  F55 Hotel_bot_Retail_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 34
  F55 Hotel_bot_Storage ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 35

AirLoopHVAC:ReturnPath,
  Hotel Common Areas VAV WITH REHEAT Return Path, !- Name
  Hotel Common Areas VAV WITH REHEAT Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 8,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  Air Loop HVAC Zone Mixer 16;            !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 8,          !- Name
  F72 Hotel_top_Plenum ZN,                !- Zone Name
  F72 Hotel_top_Plenum ZN Zone Air Node,  !- Zone Node Name
  Node 1868,                              !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  F64-F70 Hotel_mid_Corridor ZN Return Air Node, !- Inlet Node Name 1
  F64-F70 Hotel_mid_Elec ZN Return Air Node, !- Inlet Node Name 2
  F64-F70 Hotel_mid_ElevatorLobby ZN Return Air Node, !- Inlet Node Name 3
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Return Air Node, !- Inlet Node Name 4
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Return Air Node, !- Inlet Node Name 5
  F64-F70 Hotel_mid_Mech ZN Return Air Node, !- Inlet Node Name 6
  F64-F70 Hotel_mid_Storage ZN Return Air Node, !- Inlet Node Name 7
  F56-F63 Hotel_mid_Corridor ZN Return Air Node, !- Inlet Node Name 8
  F56-F63 Hotel_mid_Elec ZN Return Air Node, !- Inlet Node Name 9
  F56-F63 Hotel_mid_ElevatorLobby ZN Return Air Node, !- Inlet Node Name 10
  F56-F63 Hotel_mid_ElevatorShaft_1 ZN Return Air Node, !- Inlet Node Name 11
  F56-F63 Hotel_mid_ElevatorShaft_2 ZN Return Air Node, !- Inlet Node Name 12
  F56-F63 Hotel_mid_Mech ZN Return Air Node, !- Inlet Node Name 13
  F56-F63 Hotel_mid_Storage ZN Return Air Node, !- Inlet Node Name 14
  F72 Hotel_top_Banquet ZN Return Air Node, !- Inlet Node Name 15
  F72 Hotel_top_Corridor ZN Return Air Node, !- Inlet Node Name 16
  F72 Hotel_top_Dining ZN Return Air Node, !- Inlet Node Name 17
  F72 Hotel_top_Elec ZN Return Air Node,  !- Inlet Node Name 18
  F72 Hotel_top_ElevatorLobby ZN Return Air Node, !- Inlet Node Name 19
  F72 Hotel_top_ElevatorShaft_1 ZN Return Air Node, !- Inlet Node Name 20
  F72 Hotel_top_ElevatorShaft_2 ZN Return Air Node, !- Inlet Node Name 21
  F72 Hotel_top_Kitchen ZN Return Air Node, !- Inlet Node Name 22
  F72 Hotel_top_Mech ZN Return Air Node,  !- Inlet Node Name 23
  F72 Hotel_top_Storage ZN Return Air Node, !- Inlet Node Name 24
  F55 Hotel_bot_Cafe ZN Return Air Node,  !- Inlet Node Name 25
  F55 Hotel_bot_Elec ZN Return Air Node,  !- Inlet Node Name 26
  F55 Hotel_bot_ElevatorLobby ZN Return Air Node, !- Inlet Node Name 27
  F55 Hotel_bot_ElevatorShaft_1 ZN Return Air Node, !- Inlet Node Name 28
  F55 Hotel_bot_ElevatorShaft_2 ZN Return Air Node, !- Inlet Node Name 29
  F55 Hotel_bot_Laundry ZN Return Air Node, !- Inlet Node Name 30
  F55 Hotel_bot_Lobby ZN Return Air Node, !- Inlet Node Name 31
  F55 Hotel_bot_Mech ZN Return Air Node,  !- Inlet Node Name 32
  F55 Hotel_bot_Retail_1 ZN Return Air Node, !- Inlet Node Name 33
  F55 Hotel_bot_Retail_2 ZN Return Air Node, !- Inlet Node Name 34
  F55 Hotel_bot_Storage ZN Return Air Node; !- Inlet Node Name 35

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 16,            !- Name
  Hotel Common Areas VAV WITH REHEAT Demand Outlet Node, !- Outlet Node Name
  Node 1868;                              !- Inlet Node Name 1

AirLoopHVAC,
  Retail_F1 story VAV WITH REHEAT,        !- Name
  Retail_F1 story VAV WITH REHEAT Controllers, !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Retail_F1 story VAV WITH REHEAT Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Retail_F1 story VAV WITH REHEAT Supply Inlet Node, !- Supply Side Inlet Node Name
  Retail_F1 story VAV WITH REHEAT Demand Outlet Node, !- Demand Side Outlet Node Name
  Retail_F1 story VAV WITH REHEAT Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Retail_F1 story VAV WITH REHEAT Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Retail_F1 story VAV WITH REHEAT Supply Outlet Nodes, !- Name
  Retail_F1 story VAV WITH REHEAT Supply Outlet Node; !- Node Name 1

NodeList,
  Retail_F1 story VAV WITH REHEAT Demand Inlet Nodes, !- Name
  Retail_F1 story VAV WITH REHEAT Demand Inlet Node; !- Node Name 1

Sizing:System,
  Retail_F1 story VAV WITH REHEAT,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.37738701487966,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  Retail_F1 story VAV WITH REHEAT Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Retail_F1 story VAV WITH REHEAT Clg Coil Controller, !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  Retail_F1 story VAV WITH REHEAT Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Retail_F1 story VAV WITH REHEAT Clg Coil Outlet Air Node, !- Sensor Node Name
  Retail_F1 story VAV WITH REHEAT Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Sensor Node Name
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 10;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 10,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStandalone HVACOperationSchd,     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Retail_F1 story VAV WITH REHEAT Supply Branches, !- Name
  Retail_F1 story VAV WITH REHEAT Main Branch; !- Branch Name 1

Branch,
  Retail_F1 story VAV WITH REHEAT Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Retail_F1 story VAV WITH REHEAT OA System, !- Component Name 1
  Retail_F1 story VAV WITH REHEAT Supply Inlet Node, !- Component Inlet Node Name 1
  Retail_F1 story VAV WITH REHEAT Mixed Air Node, !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  Retail_F1 story VAV WITH REHEAT Clg Coil, !- Component Name 2
  Retail_F1 story VAV WITH REHEAT Mixed Air Node, !- Component Inlet Node Name 2
  Retail_F1 story VAV WITH REHEAT Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  Retail_F1 story VAV WITH REHEAT Main Htg Coil, !- Component Name 3
  Retail_F1 story VAV WITH REHEAT Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Retail_F1 story VAV WITH REHEAT Fan,    !- Component Name 4
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  Retail_F1 story VAV WITH REHEAT Supply Outlet Node; !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Retail_F1 story VAV WITH REHEAT OA System, !- Name
  Retail_F1 story VAV WITH REHEAT OA System Controller List, !- Controller List Name
  Retail_F1 story VAV WITH REHEAT OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Retail_F1 story VAV WITH REHEAT OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Retail_F1 story VAV WITH REHEAT OA Controller; !- Controller Name 1

Controller:OutdoorAir,
  Retail_F1 story VAV WITH REHEAT OA Controller, !- Name
  Retail_F1 story VAV WITH REHEAT ERV Secondary Inlet Air Node, !- Relief Air Outlet Node Name
  Retail_F1 story VAV WITH REHEAT Supply Inlet Node, !- Return Air Node Name
  Retail_F1 story VAV WITH REHEAT Mixed Air Node, !- Mixed Air Node Name
  Retail_F1 story VAV WITH REHEAT Outdoor Air Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  Retail_F1 story VAV WITH REHEAT_MAX_OA_FRAC, !- Maximum Fraction of Outdoor Air Schedule Name
  Retail_F1 story VAV WITH REHEAT Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
  Retail_F1 story VAV WITH REHEAT Vent Controller, !- Name
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  F1 Retail_F1_BackSpace ZN,              !- Zone or ZoneList Name 1
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name 1
  F1 Retail_F1_BackSpace ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  F1 Retail_F1_Elec ZN,                   !- Zone or ZoneList Name 2
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 2
  F1 Retail_F1_Elec ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  F1 Retail_F1_ElevatorLobby ZN,          !- Zone or ZoneList Name 3
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name 3
  F1 Retail_F1_ElevatorLobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  F1 Retail_F1_ElevatorShaft_1 ZN,        !- Zone or ZoneList Name 4
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name 4
  F1 Retail_F1_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  F1 Retail_F1_ElevatorShaft_2 ZN,        !- Zone or ZoneList Name 5
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name 5
  F1 Retail_F1_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  F1 Retail_F1_Entry ZN,                  !- Zone or ZoneList Name 6
  Retail Entry Ventilation,               !- Design Specification Outdoor Air Object Name 6
  F1 Retail_F1_Entry ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  F1 Retail_F1_FrontRetail ZN,            !- Zone or ZoneList Name 7
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name 7
  F1 Retail_F1_FrontRetail ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  F1 Retail_F1_MainRetail ZN,             !- Zone or ZoneList Name 8
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name 8
  F1 Retail_F1_MainRetail ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  F1 Retail_F1_Mech ZN,                   !- Zone or ZoneList Name 9
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 9
  F1 Retail_F1_Mech ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  F1 Retail_F1_PointOfSale ZN,            !- Zone or ZoneList Name 10
  Retail Point_of_Sale Ventilation,       !- Design Specification Outdoor Air Object Name 10
  F1 Retail_F1_PointOfSale ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 10

OutdoorAir:NodeList,
  Retail_F1 story VAV WITH REHEAT Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Retail_F1 story VAV WITH REHEAT OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Retail_F1 story VAV WITH REHEAT OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  Retail_F1 story VAV WITH REHEAT ERV;    !- Component Name 2

OutdoorAir:Mixer,
  Retail_F1 story VAV WITH REHEAT OA System Outdoor Air Mixer, !- Name
  Retail_F1 story VAV WITH REHEAT Mixed Air Node, !- Mixed Air Node Name
  Retail_F1 story VAV WITH REHEAT ERV Primary Outlet Air Node, !- Outdoor Air Stream Node Name
  Retail_F1 story VAV WITH REHEAT ERV Secondary Inlet Air Node, !- Relief Air Stream Node Name
  Retail_F1 story VAV WITH REHEAT Supply Inlet Node; !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Retail_F1 story VAV WITH REHEAT ERV,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Retail_F1 story VAV WITH REHEAT Outdoor Air Node, !- Supply Air Inlet Node Name
  Retail_F1 story VAV WITH REHEAT ERV Primary Outlet Air Node, !- Supply Air Outlet Node Name
  Retail_F1 story VAV WITH REHEAT ERV Secondary Inlet Air Node, !- Exhaust Air Inlet Node Name
  Retail_F1 story VAV WITH REHEAT Relief Air Node, !- Exhaust Air Outlet Node Name
  2010.22774888498,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Table:Lookup,
  Retail_F1 story VAV WITH REHEAT ERV_SensHeatEff, !- Name
  Retail_F1 story VAV WITH REHEAT ERV_SensHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A4}
  0.7;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Retail_F1 story VAV WITH REHEAT ERV_SensHeatEff Independent Variable List, !- Name
  Retail_F1 story VAV WITH REHEAT ERV_SensibleHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Retail_F1 story VAV WITH REHEAT ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  Retail_F1 story VAV WITH REHEAT ERV_LatHeatEff, !- Name
  Retail_F1 story VAV WITH REHEAT ERV_LatHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Retail_F1 story VAV WITH REHEAT ERV_LatHeatEff Independent Variable List, !- Name
  Retail_F1 story VAV WITH REHEAT ERV_LatentHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Retail_F1 story VAV WITH REHEAT ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  Retail_F1 story VAV WITH REHEAT ERV_SensCoolEff, !- Name
  Retail_F1 story VAV WITH REHEAT ERV_SensCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A4}
  0.75;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Retail_F1 story VAV WITH REHEAT ERV_SensCoolEff Independent Variable List, !- Name
  Retail_F1 story VAV WITH REHEAT ERV_SensibleCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Retail_F1 story VAV WITH REHEAT ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  Retail_F1 story VAV WITH REHEAT ERV_LatCoolEff, !- Name
  Retail_F1 story VAV WITH REHEAT ERV_LatCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Retail_F1 story VAV WITH REHEAT ERV_LatCoolEff Independent Variable List, !- Name
  Retail_F1 story VAV WITH REHEAT ERV_LatentCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Retail_F1 story VAV WITH REHEAT ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Retail_F1 story VAV WITH REHEAT Mixed Air Node, !- Reference Setpoint Node Name
  Retail_F1 story VAV WITH REHEAT Mixed Air Node, !- Mixed Air Stream Node Name
  Retail_F1 story VAV WITH REHEAT Outdoor Air Node, !- Outdoor Air Stream Node Name
  Retail_F1 story VAV WITH REHEAT Supply Inlet Node, !- Return Air Stream Node Name
  Retail_F1 story VAV WITH REHEAT ERV Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Retail_F1 story VAV WITH REHEAT Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Retail_F1 story VAV WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Retail_F1 story VAV WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  Retail_F1 story VAV WITH REHEAT Mixed Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  Retail_F1 story VAV WITH REHEAT Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Retail_F1 story VAV WITH REHEAT Clg Coil Inlet Water Node, !- Water Inlet Node Name
  Retail_F1 story VAV WITH REHEAT Clg Coil Outlet Water Node, !- Water Outlet Node Name
  Retail_F1 story VAV WITH REHEAT Mixed Air Node, !- Air Inlet Node Name
  Retail_F1 story VAV WITH REHEAT Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Retail_F1 story VAV WITH REHEAT Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Retail_F1 story VAV WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Retail_F1 story VAV WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  Retail_F1 story VAV WITH REHEAT Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  Retail_F1 story VAV WITH REHEAT Main Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Retail_F1 story VAV WITH REHEAT Clg Coil Outlet Air Node, !- Air Inlet Node Name
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Retail_F1 story VAV WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Retail_F1 story VAV WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Retail_F1 story VAV WITH REHEAT Fan,    !- Name
  RetailStandalone HVACOperationSchd,     !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Retail_F1 story VAV WITH REHEAT Supply Outlet Node, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Warmest,
  Retail_F1 story VAV WITH REHEAT SAT Warmest Reset, !- Name
  Temperature,                            !- Control Variable
  Retail_F1 story VAV WITH REHEAT,        !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Retail_F1 story VAV WITH REHEAT Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Retail_F1 story VAV WITH REHEAT Retail_F1 story VAV WITH REHEAT Demand Inlet Node Supply Path, !- Name
  Retail_F1 story VAV WITH REHEAT Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 10;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 10,         !- Name
  Retail_F1 story VAV WITH REHEAT Demand Inlet Node, !- Inlet Node Name
  F1 Retail_F1_BackSpace ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  F1 Retail_F1_Elec ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  F1 Retail_F1_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  F1 Retail_F1_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  F1 Retail_F1_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  F1 Retail_F1_Entry ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  F1 Retail_F1_FrontRetail ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  F1 Retail_F1_MainRetail ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  F1 Retail_F1_Mech ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  F1 Retail_F1_PointOfSale ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 10

AirLoopHVAC:ReturnPath,
  Retail_F1 story VAV WITH REHEAT Return Path, !- Name
  Retail_F1 story VAV WITH REHEAT Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 4,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  Air Loop HVAC Zone Mixer 10;            !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 4,          !- Name
  F1 Retail_F1_Plenum ZN,                 !- Zone Name
  F1 Retail_F1_Plenum ZN Zone Air Node,   !- Zone Node Name
  Node 1431,                              !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  F1 Retail_F1_BackSpace ZN Return Air Node, !- Inlet Node Name 1
  F1 Retail_F1_Elec ZN Return Air Node,   !- Inlet Node Name 2
  F1 Retail_F1_ElevatorLobby ZN Return Air Node, !- Inlet Node Name 3
  F1 Retail_F1_ElevatorShaft_1 ZN Return Air Node, !- Inlet Node Name 4
  F1 Retail_F1_ElevatorShaft_2 ZN Return Air Node, !- Inlet Node Name 5
  F1 Retail_F1_Entry ZN Return Air Node,  !- Inlet Node Name 6
  F1 Retail_F1_FrontRetail ZN Return Air Node, !- Inlet Node Name 7
  F1 Retail_F1_MainRetail ZN Return Air Node, !- Inlet Node Name 8
  F1 Retail_F1_Mech ZN Return Air Node,   !- Inlet Node Name 9
  F1 Retail_F1_PointOfSale ZN Return Air Node; !- Inlet Node Name 10

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 10,            !- Name
  Retail_F1 story VAV WITH REHEAT Demand Outlet Node, !- Outlet Node Name
  Node 1431;                              !- Inlet Node Name 1

AirLoopHVAC,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Supply Outlet Nodes, !- Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Demand Inlet Nodes, !- Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 13;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 13,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On,                              !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Supply Branches, !- Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC OA System, !- Component Name 1
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Unitary AC, !- Component Name 2
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC OA System, !- Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC OA System Controller List, !- Controller List Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC OA System Controller, !- Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On,                              !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_maxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 7,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Always On,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Top_ElevatorMachineRm ZN,               !- Zone or ZoneList Name 1
  Elevator Machine Room Ventilation,      !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC OA System Outdoor Air Mixer, !- Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Top_ElevatorMachineRm ZN,               !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On,                              !- Availability Schedule Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Always On,                              !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Electric Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC 1spd DX AC Clg Coil 566kBtu/hr 13.2IEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC No Heat, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 80,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 80,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 80,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 80,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Unitary AC Heating Coil - Fan Node; !- Air Outlet Node Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC 1spd DX AC Clg Coil 566kBtu/hr 13.2IEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.59658449054321,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Top_ElevatorMachineRm ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Top_ElevatorMachineRm ZN,               !- Control Zone Name
  Top_ElevatorMachineRm ZN Zone Air Node, !- Zone Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Demand Inlet Node Supply Path, !- Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 13;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 13,         !- Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Return Path, !- Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 13;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 13,            !- Name
  Top_ElevatorMachineRm ZN ElevatorMachineRm story PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Top_ElevatorMachineRm ZN Return Air Node; !- Inlet Node Name 1

PlantLoop,
  Basement to F2-F3 Retail_F2 Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Basement to F2-F3 Retail_F2 Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Basement to F2-F3 Retail_F2 Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Branches, !- Name
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Branch 1, !- Branch Name 2
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Branch 2, !- Branch Name 3
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Splitter, !- Name
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Mixer, !- Name
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Basement to F2-F3 Retail_F2 Service Water Loop Circulator Pump, !- Component Name 1
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Basement to F2-F3 Retail_F2 Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Basement to F2-F3 Retail_F2 Service Water Loop Circulator Pump, !- Name
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Basement to F2-F3 Retail_F2 Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Component Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8146.58087463912,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8146.58087463912,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule 71.6F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Basement to F2-F3 Retail_F2 Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Branches, !- Name
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Branch 1, !- Branch Name 2
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Branch 2, !- Branch Name 3
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Branch 3, !- Branch Name 4
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Bypass Branch, !- Branch Name 5
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Outlet Branch; !- Branch Name 6

ConnectorList,
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Splitter, !- Name
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 4

Connector:Mixer,
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Mixer, !- Name
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 4

Branch,
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Inlet Pipe, !- Component Name 1
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Inlet Pipe, !- Name
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Inlet Node, !- Inlet Node Name
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail_F1_BackSpace WUC 0.3gpm 140F, !- Component Name 1
  F1 Retail_F1_BackSpace WUC 0.3gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F1 Retail_F1_BackSpace WUC 0.3gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail_F1_BackSpace WUC 0.3gpm 140F, !- Name
  F1 Retail_F1_BackSpace WUC 0.3gpm 140F Inlet Water Node, !- Inlet Node Name
  F1 Retail_F1_BackSpace WUC 0.3gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail_F1_BackSpace Service Water Use 0.3gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail_F1_BackSpace Service Water Use 0.3gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  1.89247907866909e-05,                   !- Peak Flow Rate {m3/s}
  RetailStandalone BLDG_SWH_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-F3 Retail_F2_BackSpace WUC 0.6gpm 140F, !- Component Name 1
  F2-F3 Retail_F2_BackSpace WUC 0.6gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F2-F3 Retail_F2_BackSpace WUC 0.6gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-F3 Retail_F2_BackSpace WUC 0.6gpm 140F, !- Name
  F2-F3 Retail_F2_BackSpace WUC 0.6gpm 140F Inlet Water Node, !- Inlet Node Name
  F2-F3 Retail_F2_BackSpace WUC 0.6gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-F3 Retail_F2_BackSpace Service Water Use 0.6gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-F3 Retail_F2_BackSpace Service Water Use 0.6gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.78495815733818e-05,                   !- Peak Flow Rate {m3/s}
  RetailStandalone BLDG_SWH_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Bypass Pipe, !- Name
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Basement to F2-F3 Retail_F2 Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Basement to F2-F3 Retail_F2 Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Basement to F2-F3 Retail_F2 Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Basement to F2-F3 Retail_F2 Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Basement to F2-F3 Retail_F2 Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Basement to F2-F3 Retail_F2 Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff; !- Equipment Name 1

PlantLoop,
  Booster Service Water Loop,             !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Booster Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Booster Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Booster Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Booster Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Booster Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Booster Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Booster Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Booster Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Booster Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Booster Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Booster Service Water Loop,             !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Booster Service Water Loop Supply Branches, !- Name
  Booster Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Booster Service Water Loop Supply Branch 1, !- Branch Name 2
  Booster Service Water Loop Supply Branch 2, !- Branch Name 3
  Booster Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Booster Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Booster Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Booster Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Booster Service Water Loop Supply Splitter, !- Name
  Booster Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Booster Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Booster Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Booster Service Water Loop Supply Mixer, !- Name
  Booster Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Booster Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Booster Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Booster Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  Booster Water Heating Heat Exchanger,   !- Component Name 1
  Booster Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Booster Water Loop Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Booster Water Loop Pump,                !- Component Name 2
  Booster Water Loop Pump Inlet Water Node, !- Component Inlet Node Name 2
  Booster Water Loop Pump Outlet Water Node; !- Component Outlet Node Name 2

HeatExchanger:FluidToFluid,
  Booster Water Heating Heat Exchanger,   !- Name
  ,                                       !- Availability Schedule Name
  Booster Water Heating Heat Exchanger Demand Inlet Water Node, !- Loop Demand Side Inlet Node Name
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Loop Demand Side Outlet Node Name
  Autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  Booster Service Water Loop Supply Inlet Node, !- Loop Supply Side Inlet Node Name
  Booster Water Loop Pump Inlet Water Node, !- Loop Supply Side Outlet Node Name
  Autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  Autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  Booster Service Water Loop Supply Outlet Node, !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node Name
  ,                                       !- Component Override Loop Demand Side Inlet Node Name
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

Pump:VariableSpeed,
  Booster Water Loop Pump,                !- Name
  Booster Water Loop Pump Inlet Water Node, !- Inlet Node Name
  Booster Water Loop Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Booster Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff, !- Component Name 1
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  Service Water Loop Temp - 180F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7999.96100249115,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule 71.6F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

WaterHeater:Sizing,
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Booster Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 37,                      !- Component Name 1
  Pipe Adiabatic 37 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 37 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 37,                      !- Name
  Pipe Adiabatic 37 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 37 Outlet Water Node;    !- Outlet Node Name

Branch,
  Booster Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 39,                      !- Component Name 1
  Pipe Adiabatic 39 Inlet Water Node,     !- Component Inlet Node Name 1
  Booster Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 39,                      !- Name
  Pipe Adiabatic 39 Inlet Water Node,     !- Inlet Node Name
  Booster Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Booster Temp - 180F,      !- Schedule Name
  Booster Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Booster Service Water Loop Demand Branches, !- Name
  Booster Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Booster Service Water Loop Demand Branch 1, !- Branch Name 2
  Booster Service Water Loop Demand Branch 2, !- Branch Name 3
  Booster Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Booster Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Booster Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Booster Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Booster Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Booster Service Water Loop Demand Splitter, !- Name
  Booster Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Booster Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Booster Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Booster Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Booster Service Water Loop Demand Mixer, !- Name
  Booster Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Booster Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Booster Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Booster Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Booster Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 40,                      !- Component Name 1
  Booster Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Pipe Adiabatic 40 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 40,                      !- Name
  Booster Service Water Loop Demand Inlet Node, !- Inlet Node Name
  Pipe Adiabatic 40 Outlet Water Node;    !- Outlet Node Name

Branch,
  Booster Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 38,                      !- Component Name 1
  Pipe Adiabatic 38 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 38 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 38,                      !- Name
  Pipe Adiabatic 38 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 38 Outlet Water Node;    !- Outlet Node Name

Branch,
  Booster Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Booster WUC 1.33gpm 180F,               !- Component Name 1
  Booster WUC 1.33gpm 180F Inlet Water Node, !- Component Inlet Node Name 1
  Booster WUC 1.33gpm 180F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Booster WUC 1.33gpm 180F,               !- Name
  Booster WUC 1.33gpm 180F Inlet Water Node, !- Inlet Node Name
  Booster WUC 1.33gpm 180F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Booster Service Water Use 1.33gpm 180F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Booster Service Water Use 1.33gpm 180F, !- Name
  General,                                !- End-Use Subcategory
  8.39099612113317e-05,                   !- Peak Flow Rate {m3/s}
  HotelLarge BLDG_SWH_SCH,                !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 180F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Booster Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Booster Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Booster Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Booster Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Booster Service Water Loop Demand Bypass Pipe, !- Name
  Booster Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Booster Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Booster Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 41,                      !- Component Name 1
  Pipe Adiabatic 41 Inlet Water Node,     !- Component Inlet Node Name 1
  Booster Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 41,                      !- Name
  Pipe Adiabatic 41 Inlet Water Node,     !- Inlet Node Name
  Booster Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Booster Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Booster Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Booster Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Booster Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Booster Service Water Loop Heating Equipment List, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  Booster Water Heating Heat Exchanger,   !- Equipment Name 1
  WaterHeater:Mixed,                      !- Equipment Object Type 2
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff; !- Equipment Name 2

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Branch 3,     !- Branch Name 4
  Chilled Water Loop Supply Branch 4,     !- Branch Name 5
  Chilled Water Loop Supply Branch 5,     !- Branch Name 6
  Chilled Water Loop Supply Branch 6,     !- Branch Name 7
  Chilled Water Loop Supply Branch 7,     !- Branch Name 8
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 9

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Supply Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Supply Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Supply Branch 5,     !- Outlet Branch Name 5
  Chilled Water Loop Supply Branch 6,     !- Outlet Branch Name 6
  Chilled Water Loop Supply Branch 7;     !- Outlet Branch Name 7

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Supply Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Supply Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Supply Branch 5,     !- Inlet Branch Name 5
  Chilled Water Loop Supply Branch 6,     !- Inlet Branch Name 6
  Chilled Water Loop Supply Branch 7;     !- Inlet Branch Name 7

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Supply Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.955395,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 0 464tons 0.56kW/ton, !- Component Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 0 464tons 0.56kW/ton Supply Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 0 464tons 0.56kW/ton Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2019 WaterCooled  Centrifugal Chiller 0 464tons 0.56kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  90.1-2019 WaterCooled  Centrifugal Chiller 0 464tons 0.56kW/ton Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 0 464tons 0.56kW/ton Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 0 464tons 0.56kW/ton Demand Inlet Water Node, !- Condenser Inlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 0 464tons 0.56kW/ton Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.17,                                   !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT, !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT, !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.28;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 1 464tons 0.56kW/ton, !- Component Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 1 464tons 0.56kW/ton Supply Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 1 464tons 0.56kW/ton Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2019 WaterCooled  Centrifugal Chiller 1 464tons 0.56kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  90.1-2019 WaterCooled  Centrifugal Chiller 1 464tons 0.56kW/ton Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 1 464tons 0.56kW/ton Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 1 464tons 0.56kW/ton Demand Inlet Water Node, !- Condenser Inlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 1 464tons 0.56kW/ton Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.17,                                   !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 2 464tons 0.56kW/ton, !- Component Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 2 464tons 0.56kW/ton Supply Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 2 464tons 0.56kW/ton Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2019 WaterCooled  Centrifugal Chiller 2 464tons 0.56kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  90.1-2019 WaterCooled  Centrifugal Chiller 2 464tons 0.56kW/ton Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 2 464tons 0.56kW/ton Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 2 464tons 0.56kW/ton Demand Inlet Water Node, !- Condenser Inlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 2 464tons 0.56kW/ton Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.17,                                   !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 3 464tons 0.56kW/ton, !- Component Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 3 464tons 0.56kW/ton Supply Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 3 464tons 0.56kW/ton Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2019 WaterCooled  Centrifugal Chiller 3 464tons 0.56kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  90.1-2019 WaterCooled  Centrifugal Chiller 3 464tons 0.56kW/ton Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 3 464tons 0.56kW/ton Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 3 464tons 0.56kW/ton Demand Inlet Water Node, !- Condenser Inlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 3 464tons 0.56kW/ton Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.17,                                   !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 4 464tons 0.56kW/ton, !- Component Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 4 464tons 0.56kW/ton Supply Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 4 464tons 0.56kW/ton Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2019 WaterCooled  Centrifugal Chiller 4 464tons 0.56kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  90.1-2019 WaterCooled  Centrifugal Chiller 4 464tons 0.56kW/ton Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 4 464tons 0.56kW/ton Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 4 464tons 0.56kW/ton Demand Inlet Water Node, !- Condenser Inlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 4 464tons 0.56kW/ton Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.17,                                   !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 6,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 5 464tons 0.56kW/ton, !- Component Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 5 464tons 0.56kW/ton Supply Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 5 464tons 0.56kW/ton Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2019 WaterCooled  Centrifugal Chiller 5 464tons 0.56kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  90.1-2019 WaterCooled  Centrifugal Chiller 5 464tons 0.56kW/ton Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 5 464tons 0.56kW/ton Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 5 464tons 0.56kW/ton Demand Inlet Water Node, !- Condenser Inlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 5 464tons 0.56kW/ton Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.17,                                   !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 7,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Chiller Bypass,      !- Component Name 1
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Chiller Bypass,      !- Name
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Supply Outlet,       !- Component Name 1
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Supply Outlet,       !- Name
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Branch 3,     !- Branch Name 4
  Chilled Water Loop Demand Branch 4,     !- Branch Name 5
  Chilled Water Loop Demand Branch 5,     !- Branch Name 6
  Chilled Water Loop Demand Branch 6,     !- Branch Name 7
  Chilled Water Loop Demand Branch 7,     !- Branch Name 8
  Chilled Water Loop Demand Branch 8,     !- Branch Name 9
  Chilled Water Loop Demand Branch 9,     !- Branch Name 10
  Chilled Water Loop Demand Branch 10,    !- Branch Name 11
  Chilled Water Loop Demand Branch 11,    !- Branch Name 12
  Chilled Water Loop Demand Branch 12,    !- Branch Name 13
  Chilled Water Loop Demand Branch 13,    !- Branch Name 14
  Chilled Water Loop Demand Branch 14,    !- Branch Name 15
  Chilled Water Loop Demand Branch 15,    !- Branch Name 16
  Chilled Water Loop Demand Branch 16,    !- Branch Name 17
  Chilled Water Loop Demand Branch 17,    !- Branch Name 18
  Chilled Water Loop Demand Branch 18,    !- Branch Name 19
  Chilled Water Loop Demand Branch 19,    !- Branch Name 20
  Chilled Water Loop Demand Branch 20,    !- Branch Name 21
  Chilled Water Loop Demand Branch 21,    !- Branch Name 22
  Chilled Water Loop Demand Branch 22,    !- Branch Name 23
  Chilled Water Loop Demand Branch 23,    !- Branch Name 24
  Chilled Water Loop Demand Branch 24,    !- Branch Name 25
  Chilled Water Loop Demand Branch 25,    !- Branch Name 26
  Chilled Water Loop Demand Branch 26,    !- Branch Name 27
  Chilled Water Loop Demand Branch 27,    !- Branch Name 28
  Chilled Water Loop Demand Branch 28,    !- Branch Name 29
  Chilled Water Loop Demand Branch 29,    !- Branch Name 30
  Chilled Water Loop Demand Branch 30,    !- Branch Name 31
  Chilled Water Loop Demand Branch 31,    !- Branch Name 32
  Chilled Water Loop Demand Branch 32,    !- Branch Name 33
  Chilled Water Loop Demand Branch 33,    !- Branch Name 34
  Chilled Water Loop Demand Branch 34,    !- Branch Name 35
  Chilled Water Loop Demand Branch 35,    !- Branch Name 36
  Chilled Water Loop Demand Branch 36,    !- Branch Name 37
  Chilled Water Loop Demand Branch 37,    !- Branch Name 38
  Chilled Water Loop Demand Branch 38,    !- Branch Name 39
  Chilled Water Loop Demand Branch 39,    !- Branch Name 40
  Chilled Water Loop Demand Branch 40,    !- Branch Name 41
  Chilled Water Loop Demand Branch 41,    !- Branch Name 42
  Chilled Water Loop Demand Branch 42,    !- Branch Name 43
  Chilled Water Loop Demand Branch 43,    !- Branch Name 44
  Chilled Water Loop Demand Branch 44,    !- Branch Name 45
  Chilled Water Loop Demand Branch 45,    !- Branch Name 46
  Chilled Water Loop Demand Branch 46,    !- Branch Name 47
  Chilled Water Loop Demand Branch 47,    !- Branch Name 48
  Chilled Water Loop Demand Branch 48,    !- Branch Name 49
  Chilled Water Loop Demand Branch 49,    !- Branch Name 50
  Chilled Water Loop Demand Branch 50,    !- Branch Name 51
  Chilled Water Loop Demand Branch 51,    !- Branch Name 52
  Chilled Water Loop Demand Branch 52,    !- Branch Name 53
  Chilled Water Loop Demand Branch 53,    !- Branch Name 54
  Chilled Water Loop Demand Branch 54,    !- Branch Name 55
  Chilled Water Loop Demand Branch 55,    !- Branch Name 56
  Chilled Water Loop Demand Branch 56,    !- Branch Name 57
  Chilled Water Loop Demand Branch 57,    !- Branch Name 58
  Chilled Water Loop Demand Branch 58,    !- Branch Name 59
  Chilled Water Loop Demand Branch 59,    !- Branch Name 60
  Chilled Water Loop Demand Branch 60,    !- Branch Name 61
  Chilled Water Loop Demand Branch 61,    !- Branch Name 62
  Chilled Water Loop Demand Branch 62,    !- Branch Name 63
  Chilled Water Loop Demand Branch 63,    !- Branch Name 64
  Chilled Water Loop Demand Branch 64,    !- Branch Name 65
  Chilled Water Loop Demand Branch 65,    !- Branch Name 66
  Chilled Water Loop Demand Branch 66,    !- Branch Name 67
  Chilled Water Loop Demand Branch 67,    !- Branch Name 68
  Chilled Water Loop Demand Branch 68,    !- Branch Name 69
  Chilled Water Loop Demand Branch 69,    !- Branch Name 70
  Chilled Water Loop Demand Branch 70,    !- Branch Name 71
  Chilled Water Loop Demand Branch 71,    !- Branch Name 72
  Chilled Water Loop Demand Branch 72,    !- Branch Name 73
  Chilled Water Loop Demand Branch 73,    !- Branch Name 74
  Chilled Water Loop Demand Branch 74,    !- Branch Name 75
  Chilled Water Loop Demand Branch 75,    !- Branch Name 76
  Chilled Water Loop Demand Branch 76,    !- Branch Name 77
  Chilled Water Loop Demand Branch 77,    !- Branch Name 78
  Chilled Water Loop Demand Branch 78,    !- Branch Name 79
  Chilled Water Loop Demand Branch 79,    !- Branch Name 80
  Chilled Water Loop Demand Branch 80,    !- Branch Name 81
  Chilled Water Loop Demand Branch 81,    !- Branch Name 82
  Chilled Water Loop Demand Branch 82,    !- Branch Name 83
  Chilled Water Loop Demand Branch 83,    !- Branch Name 84
  Chilled Water Loop Demand Branch 84,    !- Branch Name 85
  Chilled Water Loop Demand Branch 85,    !- Branch Name 86
  Chilled Water Loop Demand Branch 86,    !- Branch Name 87
  Chilled Water Loop Demand Branch 87,    !- Branch Name 88
  Chilled Water Loop Demand Branch 88,    !- Branch Name 89
  Chilled Water Loop Demand Branch 89,    !- Branch Name 90
  Chilled Water Loop Demand Branch 90,    !- Branch Name 91
  Chilled Water Loop Demand Branch 91,    !- Branch Name 92
  Chilled Water Loop Demand Branch 92,    !- Branch Name 93
  Chilled Water Loop Demand Branch 93,    !- Branch Name 94
  Chilled Water Loop Demand Branch 94,    !- Branch Name 95
  Chilled Water Loop Demand Branch 95,    !- Branch Name 96
  Chilled Water Loop Demand Branch 96,    !- Branch Name 97
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 98
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 99

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Outlet Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Outlet Branch Name 6
  Chilled Water Loop Demand Branch 7,     !- Outlet Branch Name 7
  Chilled Water Loop Demand Branch 8,     !- Outlet Branch Name 8
  Chilled Water Loop Demand Branch 9,     !- Outlet Branch Name 9
  Chilled Water Loop Demand Branch 10,    !- Outlet Branch Name 10
  Chilled Water Loop Demand Branch 11,    !- Outlet Branch Name 11
  Chilled Water Loop Demand Branch 12,    !- Outlet Branch Name 12
  Chilled Water Loop Demand Branch 13,    !- Outlet Branch Name 13
  Chilled Water Loop Demand Branch 14,    !- Outlet Branch Name 14
  Chilled Water Loop Demand Branch 15,    !- Outlet Branch Name 15
  Chilled Water Loop Demand Branch 16,    !- Outlet Branch Name 16
  Chilled Water Loop Demand Branch 17,    !- Outlet Branch Name 17
  Chilled Water Loop Demand Branch 18,    !- Outlet Branch Name 18
  Chilled Water Loop Demand Branch 19,    !- Outlet Branch Name 19
  Chilled Water Loop Demand Branch 20,    !- Outlet Branch Name 20
  Chilled Water Loop Demand Branch 21,    !- Outlet Branch Name 21
  Chilled Water Loop Demand Branch 22,    !- Outlet Branch Name 22
  Chilled Water Loop Demand Branch 23,    !- Outlet Branch Name 23
  Chilled Water Loop Demand Branch 24,    !- Outlet Branch Name 24
  Chilled Water Loop Demand Branch 25,    !- Outlet Branch Name 25
  Chilled Water Loop Demand Branch 26,    !- Outlet Branch Name 26
  Chilled Water Loop Demand Branch 27,    !- Outlet Branch Name 27
  Chilled Water Loop Demand Branch 28,    !- Outlet Branch Name 28
  Chilled Water Loop Demand Branch 29,    !- Outlet Branch Name 29
  Chilled Water Loop Demand Branch 30,    !- Outlet Branch Name 30
  Chilled Water Loop Demand Branch 31,    !- Outlet Branch Name 31
  Chilled Water Loop Demand Branch 32,    !- Outlet Branch Name 32
  Chilled Water Loop Demand Branch 33,    !- Outlet Branch Name 33
  Chilled Water Loop Demand Branch 34,    !- Outlet Branch Name 34
  Chilled Water Loop Demand Branch 35,    !- Outlet Branch Name 35
  Chilled Water Loop Demand Branch 36,    !- Outlet Branch Name 36
  Chilled Water Loop Demand Branch 37,    !- Outlet Branch Name 37
  Chilled Water Loop Demand Branch 38,    !- Outlet Branch Name 38
  Chilled Water Loop Demand Branch 39,    !- Outlet Branch Name 39
  Chilled Water Loop Demand Branch 40,    !- Outlet Branch Name 40
  Chilled Water Loop Demand Branch 41,    !- Outlet Branch Name 41
  Chilled Water Loop Demand Branch 42,    !- Outlet Branch Name 42
  Chilled Water Loop Demand Branch 43,    !- Outlet Branch Name 43
  Chilled Water Loop Demand Branch 44,    !- Outlet Branch Name 44
  Chilled Water Loop Demand Branch 45,    !- Outlet Branch Name 45
  Chilled Water Loop Demand Branch 46,    !- Outlet Branch Name 46
  Chilled Water Loop Demand Branch 47,    !- Outlet Branch Name 47
  Chilled Water Loop Demand Branch 48,    !- Outlet Branch Name 48
  Chilled Water Loop Demand Branch 49,    !- Outlet Branch Name 49
  Chilled Water Loop Demand Branch 50,    !- Outlet Branch Name 50
  Chilled Water Loop Demand Branch 51,    !- Outlet Branch Name 51
  Chilled Water Loop Demand Branch 52,    !- Outlet Branch Name 52
  Chilled Water Loop Demand Branch 53,    !- Outlet Branch Name 53
  Chilled Water Loop Demand Branch 54,    !- Outlet Branch Name 54
  Chilled Water Loop Demand Branch 55,    !- Outlet Branch Name 55
  Chilled Water Loop Demand Branch 56,    !- Outlet Branch Name 56
  Chilled Water Loop Demand Branch 57,    !- Outlet Branch Name 57
  Chilled Water Loop Demand Branch 58,    !- Outlet Branch Name 58
  Chilled Water Loop Demand Branch 59,    !- Outlet Branch Name 59
  Chilled Water Loop Demand Branch 60,    !- Outlet Branch Name 60
  Chilled Water Loop Demand Branch 61,    !- Outlet Branch Name 61
  Chilled Water Loop Demand Branch 62,    !- Outlet Branch Name 62
  Chilled Water Loop Demand Branch 63,    !- Outlet Branch Name 63
  Chilled Water Loop Demand Branch 64,    !- Outlet Branch Name 64
  Chilled Water Loop Demand Branch 65,    !- Outlet Branch Name 65
  Chilled Water Loop Demand Branch 66,    !- Outlet Branch Name 66
  Chilled Water Loop Demand Branch 67,    !- Outlet Branch Name 67
  Chilled Water Loop Demand Branch 68,    !- Outlet Branch Name 68
  Chilled Water Loop Demand Branch 69,    !- Outlet Branch Name 69
  Chilled Water Loop Demand Branch 70,    !- Outlet Branch Name 70
  Chilled Water Loop Demand Branch 71,    !- Outlet Branch Name 71
  Chilled Water Loop Demand Branch 72,    !- Outlet Branch Name 72
  Chilled Water Loop Demand Branch 73,    !- Outlet Branch Name 73
  Chilled Water Loop Demand Branch 74,    !- Outlet Branch Name 74
  Chilled Water Loop Demand Branch 75,    !- Outlet Branch Name 75
  Chilled Water Loop Demand Branch 76,    !- Outlet Branch Name 76
  Chilled Water Loop Demand Branch 77,    !- Outlet Branch Name 77
  Chilled Water Loop Demand Branch 78,    !- Outlet Branch Name 78
  Chilled Water Loop Demand Branch 79,    !- Outlet Branch Name 79
  Chilled Water Loop Demand Branch 80,    !- Outlet Branch Name 80
  Chilled Water Loop Demand Branch 81,    !- Outlet Branch Name 81
  Chilled Water Loop Demand Branch 82,    !- Outlet Branch Name 82
  Chilled Water Loop Demand Branch 83,    !- Outlet Branch Name 83
  Chilled Water Loop Demand Branch 84,    !- Outlet Branch Name 84
  Chilled Water Loop Demand Branch 85,    !- Outlet Branch Name 85
  Chilled Water Loop Demand Branch 86,    !- Outlet Branch Name 86
  Chilled Water Loop Demand Branch 87,    !- Outlet Branch Name 87
  Chilled Water Loop Demand Branch 88,    !- Outlet Branch Name 88
  Chilled Water Loop Demand Branch 89,    !- Outlet Branch Name 89
  Chilled Water Loop Demand Branch 90,    !- Outlet Branch Name 90
  Chilled Water Loop Demand Branch 91,    !- Outlet Branch Name 91
  Chilled Water Loop Demand Branch 92,    !- Outlet Branch Name 92
  Chilled Water Loop Demand Branch 93,    !- Outlet Branch Name 93
  Chilled Water Loop Demand Branch 94,    !- Outlet Branch Name 94
  Chilled Water Loop Demand Branch 95,    !- Outlet Branch Name 95
  Chilled Water Loop Demand Branch 96,    !- Outlet Branch Name 96
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 97

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Inlet Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Inlet Branch Name 6
  Chilled Water Loop Demand Branch 7,     !- Inlet Branch Name 7
  Chilled Water Loop Demand Branch 8,     !- Inlet Branch Name 8
  Chilled Water Loop Demand Branch 9,     !- Inlet Branch Name 9
  Chilled Water Loop Demand Branch 10,    !- Inlet Branch Name 10
  Chilled Water Loop Demand Branch 11,    !- Inlet Branch Name 11
  Chilled Water Loop Demand Branch 12,    !- Inlet Branch Name 12
  Chilled Water Loop Demand Branch 13,    !- Inlet Branch Name 13
  Chilled Water Loop Demand Branch 14,    !- Inlet Branch Name 14
  Chilled Water Loop Demand Branch 15,    !- Inlet Branch Name 15
  Chilled Water Loop Demand Branch 16,    !- Inlet Branch Name 16
  Chilled Water Loop Demand Branch 17,    !- Inlet Branch Name 17
  Chilled Water Loop Demand Branch 18,    !- Inlet Branch Name 18
  Chilled Water Loop Demand Branch 19,    !- Inlet Branch Name 19
  Chilled Water Loop Demand Branch 20,    !- Inlet Branch Name 20
  Chilled Water Loop Demand Branch 21,    !- Inlet Branch Name 21
  Chilled Water Loop Demand Branch 22,    !- Inlet Branch Name 22
  Chilled Water Loop Demand Branch 23,    !- Inlet Branch Name 23
  Chilled Water Loop Demand Branch 24,    !- Inlet Branch Name 24
  Chilled Water Loop Demand Branch 25,    !- Inlet Branch Name 25
  Chilled Water Loop Demand Branch 26,    !- Inlet Branch Name 26
  Chilled Water Loop Demand Branch 27,    !- Inlet Branch Name 27
  Chilled Water Loop Demand Branch 28,    !- Inlet Branch Name 28
  Chilled Water Loop Demand Branch 29,    !- Inlet Branch Name 29
  Chilled Water Loop Demand Branch 30,    !- Inlet Branch Name 30
  Chilled Water Loop Demand Branch 31,    !- Inlet Branch Name 31
  Chilled Water Loop Demand Branch 32,    !- Inlet Branch Name 32
  Chilled Water Loop Demand Branch 33,    !- Inlet Branch Name 33
  Chilled Water Loop Demand Branch 34,    !- Inlet Branch Name 34
  Chilled Water Loop Demand Branch 35,    !- Inlet Branch Name 35
  Chilled Water Loop Demand Branch 36,    !- Inlet Branch Name 36
  Chilled Water Loop Demand Branch 37,    !- Inlet Branch Name 37
  Chilled Water Loop Demand Branch 38,    !- Inlet Branch Name 38
  Chilled Water Loop Demand Branch 39,    !- Inlet Branch Name 39
  Chilled Water Loop Demand Branch 40,    !- Inlet Branch Name 40
  Chilled Water Loop Demand Branch 41,    !- Inlet Branch Name 41
  Chilled Water Loop Demand Branch 42,    !- Inlet Branch Name 42
  Chilled Water Loop Demand Branch 43,    !- Inlet Branch Name 43
  Chilled Water Loop Demand Branch 44,    !- Inlet Branch Name 44
  Chilled Water Loop Demand Branch 45,    !- Inlet Branch Name 45
  Chilled Water Loop Demand Branch 46,    !- Inlet Branch Name 46
  Chilled Water Loop Demand Branch 47,    !- Inlet Branch Name 47
  Chilled Water Loop Demand Branch 48,    !- Inlet Branch Name 48
  Chilled Water Loop Demand Branch 49,    !- Inlet Branch Name 49
  Chilled Water Loop Demand Branch 50,    !- Inlet Branch Name 50
  Chilled Water Loop Demand Branch 51,    !- Inlet Branch Name 51
  Chilled Water Loop Demand Branch 52,    !- Inlet Branch Name 52
  Chilled Water Loop Demand Branch 53,    !- Inlet Branch Name 53
  Chilled Water Loop Demand Branch 54,    !- Inlet Branch Name 54
  Chilled Water Loop Demand Branch 55,    !- Inlet Branch Name 55
  Chilled Water Loop Demand Branch 56,    !- Inlet Branch Name 56
  Chilled Water Loop Demand Branch 57,    !- Inlet Branch Name 57
  Chilled Water Loop Demand Branch 58,    !- Inlet Branch Name 58
  Chilled Water Loop Demand Branch 59,    !- Inlet Branch Name 59
  Chilled Water Loop Demand Branch 60,    !- Inlet Branch Name 60
  Chilled Water Loop Demand Branch 61,    !- Inlet Branch Name 61
  Chilled Water Loop Demand Branch 62,    !- Inlet Branch Name 62
  Chilled Water Loop Demand Branch 63,    !- Inlet Branch Name 63
  Chilled Water Loop Demand Branch 64,    !- Inlet Branch Name 64
  Chilled Water Loop Demand Branch 65,    !- Inlet Branch Name 65
  Chilled Water Loop Demand Branch 66,    !- Inlet Branch Name 66
  Chilled Water Loop Demand Branch 67,    !- Inlet Branch Name 67
  Chilled Water Loop Demand Branch 68,    !- Inlet Branch Name 68
  Chilled Water Loop Demand Branch 69,    !- Inlet Branch Name 69
  Chilled Water Loop Demand Branch 70,    !- Inlet Branch Name 70
  Chilled Water Loop Demand Branch 71,    !- Inlet Branch Name 71
  Chilled Water Loop Demand Branch 72,    !- Inlet Branch Name 72
  Chilled Water Loop Demand Branch 73,    !- Inlet Branch Name 73
  Chilled Water Loop Demand Branch 74,    !- Inlet Branch Name 74
  Chilled Water Loop Demand Branch 75,    !- Inlet Branch Name 75
  Chilled Water Loop Demand Branch 76,    !- Inlet Branch Name 76
  Chilled Water Loop Demand Branch 77,    !- Inlet Branch Name 77
  Chilled Water Loop Demand Branch 78,    !- Inlet Branch Name 78
  Chilled Water Loop Demand Branch 79,    !- Inlet Branch Name 79
  Chilled Water Loop Demand Branch 80,    !- Inlet Branch Name 80
  Chilled Water Loop Demand Branch 81,    !- Inlet Branch Name 81
  Chilled Water Loop Demand Branch 82,    !- Inlet Branch Name 82
  Chilled Water Loop Demand Branch 83,    !- Inlet Branch Name 83
  Chilled Water Loop Demand Branch 84,    !- Inlet Branch Name 84
  Chilled Water Loop Demand Branch 85,    !- Inlet Branch Name 85
  Chilled Water Loop Demand Branch 86,    !- Inlet Branch Name 86
  Chilled Water Loop Demand Branch 87,    !- Inlet Branch Name 87
  Chilled Water Loop Demand Branch 88,    !- Inlet Branch Name 88
  Chilled Water Loop Demand Branch 89,    !- Inlet Branch Name 89
  Chilled Water Loop Demand Branch 90,    !- Inlet Branch Name 90
  Chilled Water Loop Demand Branch 91,    !- Inlet Branch Name 91
  Chilled Water Loop Demand Branch 92,    !- Inlet Branch Name 92
  Chilled Water Loop Demand Branch 93,    !- Inlet Branch Name 93
  Chilled Water Loop Demand Branch 94,    !- Inlet Branch Name 94
  Chilled Water Loop Demand Branch 95,    !- Inlet Branch Name 95
  Chilled Water Loop Demand Branch 96,    !- Inlet Branch Name 96
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 97

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet,        !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Secondary Pump Outlet Water Node; !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet,        !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Secondary Pump Inlet Water Node; !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.964494,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Coil Bypass,         !- Component Name 1
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Coil Bypass,         !- Name
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Skylobby story VAV WITH REHEAT Clg Coil, !- Component Name 1
  F38 Skylobby story VAV WITH REHEAT Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Skylobby story VAV WITH REHEAT Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F65-F71 Hotel_mid story DOAS Clg Coil,  !- Component Name 1
  F65-F71 Hotel_mid story DOAS Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F65-F71 Hotel_mid story DOAS Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Cooling Coil, !- Component Name 1
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Cooling Coil, !- Component Name 1
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 6,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Cooling Coil, !- Component Name 1
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 7,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Cooling Coil, !- Component Name 1
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 8,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Cooling Coil, !- Component Name 1
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 9,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Cooling Coil, !- Component Name 1
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 10,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil, !- Component Name 1
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 11,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil, !- Component Name 1
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 12,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F48-F55 Resi_mid story DOAS Clg Coil,   !- Component Name 1
  F48-F55 Resi_mid story DOAS Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F48-F55 Resi_mid story DOAS Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 13,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_Corridor ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_Corridor ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_Corridor ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 14,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_Elec ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_Elec ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_Elec ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 15,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_ElevatorLobby ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_ElevatorLobby ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_ElevatorLobby ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 16,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_ElevatorShaft_1 ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_ElevatorShaft_1 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_ElevatorShaft_1 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 17,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_ElevatorShaft_2 ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_ElevatorShaft_2 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_ElevatorShaft_2 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 18,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_E_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_E_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_E_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 19,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_Mech ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_Mech ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
