  F47-F54 Resi_mid_Mech ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 20,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_NE_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_NE_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_NE_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 21,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_NW_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_NW_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_NW_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 22,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_N_Apartment_1 ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_N_Apartment_1 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_N_Apartment_1 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 23,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_N_Apartment_2 ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_N_Apartment_2 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_N_Apartment_2 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 24,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_N_Apartment_3 ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_N_Apartment_3 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_N_Apartment_3 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 25,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_N_Apartment_4 ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_N_Apartment_4 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_N_Apartment_4 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 26,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_SE_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_SE_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_SE_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 27,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_SW_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_SW_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_SW_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 28,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_S_Apartment_1 ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_S_Apartment_1 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_S_Apartment_1 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 29,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_S_Apartment_2 ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_S_Apartment_2 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_S_Apartment_2 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 30,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_S_Apartment_3 ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_S_Apartment_3 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_S_Apartment_3 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 31,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 32,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_W_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F47-F54 Resi_mid_W_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_W_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 33,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F40-F47 Resi_mid story DOAS Clg Coil,   !- Component Name 1
  F40-F47 Resi_mid story DOAS Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F40-F47 Resi_mid story DOAS Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 34,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_Corridor ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_Corridor ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_Corridor ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 35,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_Elec ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_Elec ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_Elec ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 36,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 37,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 38,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 39,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_E_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_E_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_E_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 40,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_Mech ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_Mech ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_Mech ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 41,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_NE_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_NE_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_NE_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 42,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_NW_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_NW_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_NW_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 43,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 44,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 45,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 46,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 47,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_SE_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_SE_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_SE_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 48,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_SW_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_SW_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_SW_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 49,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 50,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 51,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 52,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 53,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_W_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F39-F46 Resi_mid_W_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_W_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 54,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F22-F30 Office story VAV WITH REHEAT Clg Coil, !- Component Name 1
  F22-F30 Office story VAV WITH REHEAT Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office story VAV WITH REHEAT Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 55,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F4-F12 Office story VAV WITH REHEAT Clg Coil, !- Component Name 1
  F4-F12 Office story VAV WITH REHEAT Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office story VAV WITH REHEAT Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 56,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F57-F64 Hotel_mid story DOAS Clg Coil,  !- Component Name 1
  F57-F64 Hotel_mid story DOAS Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F57-F64 Hotel_mid story DOAS Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 57,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_E_GuestRm_Mult4 ZN FCU Cooling Coil, !- Component Name 1
  F56-F63 Hotel_mid_E_GuestRm_Mult4 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_E_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 58,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_NE_GuestRm ZN FCU Cooling Coil, !- Component Name 1
  F56-F63 Hotel_mid_NE_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_NE_GuestRm ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 59,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_NW_GuestRm ZN FCU Cooling Coil, !- Component Name 1
  F56-F63 Hotel_mid_NW_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_NW_GuestRm ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 60,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_N_GuestRm_Mult10 ZN FCU Cooling Coil, !- Component Name 1
  F56-F63 Hotel_mid_N_GuestRm_Mult10 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_N_GuestRm_Mult10 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 61,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_SE_GuestRm ZN FCU Cooling Coil, !- Component Name 1
  F56-F63 Hotel_mid_SE_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_SE_GuestRm ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 62,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_SW_GuestRm ZN FCU Cooling Coil, !- Component Name 1
  F56-F63 Hotel_mid_SW_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_SW_GuestRm ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 63,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil, !- Component Name 1
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 64,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil, !- Component Name 1
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 65,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F73 Hotel_top story DOAS Clg Coil,      !- Component Name 1
  F73 Hotel_top story DOAS Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F73 Hotel_top story DOAS Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 66,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Cooling Coil, !- Component Name 1
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 67,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F72 Hotel_top_SE_GuestRm ZN FCU Cooling Coil, !- Component Name 1
  F72 Hotel_top_SE_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_SE_GuestRm ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 68,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F72 Hotel_top_SW_GuestRm ZN FCU Cooling Coil, !- Component Name 1
  F72 Hotel_top_SW_GuestRm ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_SW_GuestRm ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 69,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F72 Hotel_top_S_GuestRm_Mult10 ZN FCU Cooling Coil, !- Component Name 1
  F72 Hotel_top_S_GuestRm_Mult10 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_S_GuestRm_Mult10 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 70,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F39 Resi_bot story DOAS Clg Coil,       !- Component Name 1
  F39 Resi_bot story DOAS Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39 Resi_bot story DOAS Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 71,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_Corridor ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_Corridor ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_Corridor ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 72,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_Elec ZN FCU Cooling Coil,  !- Component Name 1
  F38 Resi_bot_Elec ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_Elec ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 73,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_ElevatorLobby ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_ElevatorLobby ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_ElevatorLobby ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 74,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 75,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 76,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_E_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_E_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_E_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 77,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_Mech ZN FCU Cooling Coil,  !- Component Name 1
  F38 Resi_bot_Mech ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_Mech ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 78,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_NE_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_NE_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_NE_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 79,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_NW_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_NW_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_NW_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 80,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_N_Apartment_1 ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_N_Apartment_1 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_N_Apartment_1 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 81,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_N_Apartment_2 ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_N_Apartment_2 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_N_Apartment_2 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 82,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_N_Apartment_3 ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_N_Apartment_3 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_N_Apartment_3 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 83,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_N_Apartment_4 ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_N_Apartment_4 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_N_Apartment_4 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 84,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_Office ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_Office ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_Office ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 85,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_SE_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_SE_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_SE_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 86,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_SW_Apartment ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_SW_Apartment ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_SW_Apartment ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 87,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_S_Apartment_1 ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_S_Apartment_1 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_S_Apartment_1 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 88,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_S_Apartment_2 ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_S_Apartment_2 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_S_Apartment_2 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 89,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_S_Apartment_3 ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_S_Apartment_3 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_S_Apartment_3 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 90,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F38 Resi_bot_S_Apartment_4 ZN FCU Cooling Coil, !- Component Name 1
  F38 Resi_bot_S_Apartment_4 ZN FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_S_Apartment_4 ZN FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 91,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Retail_F1 story VAV WITH REHEAT Clg Coil, !- Component Name 1
  Retail_F1 story VAV WITH REHEAT Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Retail_F1 story VAV WITH REHEAT Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 92,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F13-F21 Office story VAV WITH REHEAT Clg Coil, !- Component Name 1
  F13-F21 Office story VAV WITH REHEAT Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office story VAV WITH REHEAT Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 93,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F2-F3 Retail_F2 story VAV WITH REHEAT Clg Coil, !- Component Name 1
  F2-F3 Retail_F2 story VAV WITH REHEAT Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F2-F3 Retail_F2 story VAV WITH REHEAT Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 94,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  F31-F37 Office story VAV WITH REHEAT Clg Coil, !- Component Name 1
  F31-F37 Office story VAV WITH REHEAT Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office story VAV WITH REHEAT Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 95,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  CAV_bas Clg Coil,                       !- Component Name 1
  CAV_bas Clg Coil Inlet Water Node,      !- Component Inlet Node Name 1
  CAV_bas Clg Coil Outlet Water Node;     !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 96,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Hotel Common Areas VAV WITH REHEAT Clg Coil, !- Component Name 1
  Hotel Common Areas VAV WITH REHEAT Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Hotel Common Areas VAV WITH REHEAT Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet,       !- Component Name 1
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet,       !- Name
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 0 464tons 0.56kW/ton, !- Equipment Name 1
  Chiller:Electric:EIR,                   !- Equipment Object Type 2
  90.1-2019 WaterCooled  Centrifugal Chiller 1 464tons 0.56kW/ton, !- Equipment Name 2
  Chiller:Electric:EIR,                   !- Equipment Object Type 3
  90.1-2019 WaterCooled  Centrifugal Chiller 2 464tons 0.56kW/ton, !- Equipment Name 3
  Chiller:Electric:EIR,                   !- Equipment Object Type 4
  90.1-2019 WaterCooled  Centrifugal Chiller 3 464tons 0.56kW/ton, !- Equipment Name 4
  Chiller:Electric:EIR,                   !- Equipment Object Type 5
  90.1-2019 WaterCooled  Centrifugal Chiller 4 464tons 0.56kW/ton, !- Equipment Name 5
  Chiller:Electric:EIR,                   !- Equipment Object Type 6
  90.1-2019 WaterCooled  Centrifugal Chiller 5 464tons 0.56kW/ton; !- Equipment Name 6

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Condenser Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Condenser Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Condenser Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Branch 3,   !- Branch Name 4
  Condenser Water Loop Supply Branch 4,   !- Branch Name 5
  Condenser Water Loop Supply Branch 5,   !- Branch Name 6
  Condenser Water Loop Supply Branch 6,   !- Branch Name 7
  Condenser Water Loop Supply Branch 7,   !- Branch Name 8
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 9

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Supply Branch 3,   !- Outlet Branch Name 3
  Condenser Water Loop Supply Branch 4,   !- Outlet Branch Name 4
  Condenser Water Loop Supply Branch 5,   !- Outlet Branch Name 5
  Condenser Water Loop Supply Branch 6,   !- Outlet Branch Name 6
  Condenser Water Loop Supply Branch 7;   !- Outlet Branch Name 7

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Supply Branch 3,   !- Inlet Branch Name 3
  Condenser Water Loop Supply Branch 4,   !- Inlet Branch Name 4
  Condenser Water Loop Supply Branch 5,   !- Inlet Branch Name 5
  Condenser Water Loop Supply Branch 6,   !- Inlet Branch Name 6
  Condenser Water Loop Supply Branch 7;   !- Inlet Branch Name 7

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Condenser Water Loop Constant Pump,     !- Component Name 1
  Condenser Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Constant Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Condenser Water Loop Constant Pump,     !- Name
  Condenser Water Loop Supply Inlet Node, !- Inlet Node Name
  Condenser Water Loop Constant Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  148556.625924,                          !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.972582,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Component Name 1
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp Inlet Water Node, !- Component Inlet Node Name 1
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Name
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp Inlet Water Node, !- Water Inlet Node Name
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  24.9,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  4.5444444444445,                        !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  159244.378119996,                       !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  2,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Centrifugal Variable Speed Fan Open Cooling Tower 1 40.2 gpm/hp, !- Component Name 1
  Centrifugal Variable Speed Fan Open Cooling Tower 1 40.2 gpm/hp Inlet Water Node, !- Component Inlet Node Name 1
  Centrifugal Variable Speed Fan Open Cooling Tower 1 40.2 gpm/hp Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Centrifugal Variable Speed Fan Open Cooling Tower 1 40.2 gpm/hp, !- Name
  Centrifugal Variable Speed Fan Open Cooling Tower 1 40.2 gpm/hp Inlet Water Node, !- Water Inlet Node Name
  Centrifugal Variable Speed Fan Open Cooling Tower 1 40.2 gpm/hp Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  24.9,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  4.5444444444445,                        !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  159244.378119996,                       !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  2,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 3,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Centrifugal Variable Speed Fan Open Cooling Tower 2 40.2 gpm/hp, !- Component Name 1
  Centrifugal Variable Speed Fan Open Cooling Tower 2 40.2 gpm/hp Inlet Water Node, !- Component Inlet Node Name 1
  Centrifugal Variable Speed Fan Open Cooling Tower 2 40.2 gpm/hp Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Centrifugal Variable Speed Fan Open Cooling Tower 2 40.2 gpm/hp, !- Name
  Centrifugal Variable Speed Fan Open Cooling Tower 2 40.2 gpm/hp Inlet Water Node, !- Water Inlet Node Name
  Centrifugal Variable Speed Fan Open Cooling Tower 2 40.2 gpm/hp Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  24.9,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  4.5444444444445,                        !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  159244.378119996,                       !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  2,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 4,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Centrifugal Variable Speed Fan Open Cooling Tower 3 40.2 gpm/hp, !- Component Name 1
  Centrifugal Variable Speed Fan Open Cooling Tower 3 40.2 gpm/hp Inlet Water Node, !- Component Inlet Node Name 1
  Centrifugal Variable Speed Fan Open Cooling Tower 3 40.2 gpm/hp Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Centrifugal Variable Speed Fan Open Cooling Tower 3 40.2 gpm/hp, !- Name
  Centrifugal Variable Speed Fan Open Cooling Tower 3 40.2 gpm/hp Inlet Water Node, !- Water Inlet Node Name
  Centrifugal Variable Speed Fan Open Cooling Tower 3 40.2 gpm/hp Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  24.9,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  4.5444444444445,                        !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  159244.378119996,                       !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  2,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 5,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Centrifugal Variable Speed Fan Open Cooling Tower 4 40.2 gpm/hp, !- Component Name 1
  Centrifugal Variable Speed Fan Open Cooling Tower 4 40.2 gpm/hp Inlet Water Node, !- Component Inlet Node Name 1
  Centrifugal Variable Speed Fan Open Cooling Tower 4 40.2 gpm/hp Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Centrifugal Variable Speed Fan Open Cooling Tower 4 40.2 gpm/hp, !- Name
  Centrifugal Variable Speed Fan Open Cooling Tower 4 40.2 gpm/hp Inlet Water Node, !- Water Inlet Node Name
  Centrifugal Variable Speed Fan Open Cooling Tower 4 40.2 gpm/hp Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  24.9,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  4.5444444444445,                        !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  159244.378119996,                       !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  2,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 6,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Centrifugal Variable Speed Fan Open Cooling Tower 5 40.2 gpm/hp, !- Component Name 1
  Centrifugal Variable Speed Fan Open Cooling Tower 5 40.2 gpm/hp Inlet Water Node, !- Component Inlet Node Name 1
  Centrifugal Variable Speed Fan Open Cooling Tower 5 40.2 gpm/hp Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Centrifugal Variable Speed Fan Open Cooling Tower 5 40.2 gpm/hp, !- Name
  Centrifugal Variable Speed Fan Open Cooling Tower 5 40.2 gpm/hp Inlet Water Node, !- Water Inlet Node Name
  Centrifugal Variable Speed Fan Open Cooling Tower 5 40.2 gpm/hp Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  24.9,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  4.5444444444445,                        !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  159244.378119996,                       !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  2,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 7,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Cooling Tower Bypass, !- Component Name 1
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Cooling Tower Bypass, !- Name
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Supply Outlet,     !- Component Name 1
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Supply Outlet,     !- Name
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Condenser Water Loop Setpoint Manager Follow OATwb with 8.2F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  4.5444444444445,                        !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  Condenser Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Branch 3,   !- Branch Name 4
  Condenser Water Loop Demand Branch 4,   !- Branch Name 5
  Condenser Water Loop Demand Branch 5,   !- Branch Name 6
  Condenser Water Loop Demand Branch 6,   !- Branch Name 7
  Condenser Water Loop Demand Branch 7,   !- Branch Name 8
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 9
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 10

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Branch 3,   !- Outlet Branch Name 3
  Condenser Water Loop Demand Branch 4,   !- Outlet Branch Name 4
  Condenser Water Loop Demand Branch 5,   !- Outlet Branch Name 5
  Condenser Water Loop Demand Branch 6,   !- Outlet Branch Name 6
  Condenser Water Loop Demand Branch 7,   !- Outlet Branch Name 7
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 8

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Branch 3,   !- Inlet Branch Name 3
  Condenser Water Loop Demand Branch 4,   !- Inlet Branch Name 4
  Condenser Water Loop Demand Branch 5,   !- Inlet Branch Name 5
  Condenser Water Loop Demand Branch 6,   !- Inlet Branch Name 6
  Condenser Water Loop Demand Branch 7,   !- Inlet Branch Name 7
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 8

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet,      !- Component Name 1
  Condenser Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet,      !- Name
  Condenser Water Loop Demand Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Chiller Bypass,    !- Component Name 1
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Chiller Bypass,    !- Name
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 0 464tons 0.56kW/ton, !- Component Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 0 464tons 0.56kW/ton Demand Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 0 464tons 0.56kW/ton Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Branch 3,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 1 464tons 0.56kW/ton, !- Component Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 1 464tons 0.56kW/ton Demand Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 1 464tons 0.56kW/ton Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Branch 4,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 2 464tons 0.56kW/ton, !- Component Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 2 464tons 0.56kW/ton Demand Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 2 464tons 0.56kW/ton Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Branch 5,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 3 464tons 0.56kW/ton, !- Component Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 3 464tons 0.56kW/ton Demand Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 3 464tons 0.56kW/ton Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Branch 6,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 4 464tons 0.56kW/ton, !- Component Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 4 464tons 0.56kW/ton Demand Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 4 464tons 0.56kW/ton Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Branch 7,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 5 464tons 0.56kW/ton, !- Component Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 5 464tons 0.56kW/ton Demand Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 5 464tons 0.56kW/ton Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet,     !- Component Name 1
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet,     !- Name
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:VariableSpeed,             !- Equipment Object Type 1
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Equipment Name 1
  CoolingTower:VariableSpeed,             !- Equipment Object Type 2
  Centrifugal Variable Speed Fan Open Cooling Tower 1 40.2 gpm/hp, !- Equipment Name 2
  CoolingTower:VariableSpeed,             !- Equipment Object Type 3
  Centrifugal Variable Speed Fan Open Cooling Tower 2 40.2 gpm/hp, !- Equipment Name 3
  CoolingTower:VariableSpeed,             !- Equipment Object Type 4
  Centrifugal Variable Speed Fan Open Cooling Tower 3 40.2 gpm/hp, !- Equipment Name 4
  CoolingTower:VariableSpeed,             !- Equipment Object Type 5
  Centrifugal Variable Speed Fan Open Cooling Tower 4 40.2 gpm/hp, !- Equipment Name 5
  CoolingTower:VariableSpeed,             !- Equipment Object Type 6
  Centrifugal Variable Speed Fan Open Cooling Tower 5 40.2 gpm/hp; !- Equipment Name 6

PlantLoop,
  F13-F21 Office} Service Water Loop,     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  F13-F21 Office} Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  F13-F21 Office} Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  F13-F21 Office} Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  F13-F21 Office} Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  F13-F21 Office} Service Water Loop Supply Branches, !- Plant Side Branch List Name
  F13-F21 Office} Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  F13-F21 Office} Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  F13-F21 Office} Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  F13-F21 Office} Service Water Loop Demand Branches, !- Demand Side Branch List Name
  F13-F21 Office} Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  F13-F21 Office} Service Water Loop,     !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  F13-F21 Office} Service Water Loop Supply Branches, !- Name
  F13-F21 Office} Service Water Loop Supply Inlet Branch, !- Branch Name 1
  F13-F21 Office} Service Water Loop Supply Branch 1, !- Branch Name 2
  F13-F21 Office} Service Water Loop Supply Branch 2, !- Branch Name 3
  F13-F21 Office} Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  F13-F21 Office} Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F13-F21 Office} Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F13-F21 Office} Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  F13-F21 Office} Service Water Loop Supply Splitter, !- Name
  F13-F21 Office} Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  F13-F21 Office} Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  F13-F21 Office} Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  F13-F21 Office} Service Water Loop Supply Mixer, !- Name
  F13-F21 Office} Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  F13-F21 Office} Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  F13-F21 Office} Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  F13-F21 Office} Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  F13-F21 Office} Service Water Loop Circulator Pump, !- Component Name 1
  F13-F21 Office} Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  F13-F21 Office} Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  F13-F21 Office} Service Water Loop Circulator Pump, !- Name
  F13-F21 Office} Service Water Loop Supply Inlet Node, !- Inlet Node Name
  F13-F21 Office} Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  F13-F21 Office} Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 2 0.804 Therm Eff, !- Component Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 2 0.804 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 2 0.804 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  300gal Natural Gas Water Heater - 300kBtu/hr 2 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8146.58087463912,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8146.58087463912,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule 71.6F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  300gal Natural Gas Water Heater - 300kBtu/hr 2 0.804 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  300gal Natural Gas Water Heater - 300kBtu/hr 2 0.804 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  300gal Natural Gas Water Heater - 300kBtu/hr 2 0.804 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  F13-F21 Office} Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Pipe Adiabatic 9 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 9 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Pipe Adiabatic 9 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 9 Outlet Water Node;     !- Outlet Node Name

Branch,
  F13-F21 Office} Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 11,                      !- Component Name 1
  Pipe Adiabatic 11 Inlet Water Node,     !- Component Inlet Node Name 1
  F13-F21 Office} Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 11,                      !- Name
  Pipe Adiabatic 11 Inlet Water Node,     !- Inlet Node Name
  F13-F21 Office} Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  F13-F21 Office} Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  F13-F21 Office} Service Water Loop Demand Branches, !- Name
  F13-F21 Office} Service Water Loop Demand Inlet Branch, !- Branch Name 1
  F13-F21 Office} Service Water Loop Demand Branch 1, !- Branch Name 2
  F13-F21 Office} Service Water Loop Demand Branch 2, !- Branch Name 3
  F13-F21 Office} Service Water Loop Demand Bypass Branch, !- Branch Name 4
  F13-F21 Office} Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  F13-F21 Office} Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F13-F21 Office} Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F13-F21 Office} Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  F13-F21 Office} Service Water Loop Demand Splitter, !- Name
  F13-F21 Office} Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  F13-F21 Office} Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  F13-F21 Office} Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  F13-F21 Office} Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  F13-F21 Office} Service Water Loop Demand Mixer, !- Name
  F13-F21 Office} Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  F13-F21 Office} Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  F13-F21 Office} Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  F13-F21 Office} Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  F13-F21 Office} Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F13-F21 Office} Service Water Loop Demand Inlet Pipe, !- Component Name 1
  F13-F21 Office} Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  F13-F21 Office} Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F13-F21 Office} Service Water Loop Demand Inlet Pipe, !- Name
  F13-F21 Office} Service Water Loop Demand Inlet Node, !- Inlet Node Name
  F13-F21 Office} Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  F13-F21 Office} Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Pipe Adiabatic 10 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 10 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Pipe Adiabatic 10 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 10 Outlet Water Node;    !- Outlet Node Name

Branch,
  F13-F21 Office} Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F13-F21 Office_Restroom WUC 5.4gpm 140F, !- Component Name 1
  F13-F21 Office_Restroom WUC 5.4gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_Restroom WUC 5.4gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F13-F21 Office_Restroom WUC 5.4gpm 140F, !- Name
  F13-F21 Office_Restroom WUC 5.4gpm 140F Inlet Water Node, !- Inlet Node Name
  F13-F21 Office_Restroom WUC 5.4gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F13-F21 Office_Restroom Service Water Use 5.4gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F13-F21 Office_Restroom Service Water Use 5.4gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  0.000340949181553545,                   !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F13-F21 Office} Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F13-F21 Office} Service Water Loop Demand Bypass Pipe, !- Component Name 1
  F13-F21 Office} Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  F13-F21 Office} Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F13-F21 Office} Service Water Loop Demand Bypass Pipe, !- Name
  F13-F21 Office} Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  F13-F21 Office} Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  F13-F21 Office} Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 12,                      !- Component Name 1
  Pipe Adiabatic 12 Inlet Water Node,     !- Component Inlet Node Name 1
  F13-F21 Office} Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 12,                      !- Name
  Pipe Adiabatic 12 Inlet Water Node,     !- Inlet Node Name
  F13-F21 Office} Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  F13-F21 Office} Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  F13-F21 Office} Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  F13-F21 Office} Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  F13-F21 Office} Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  F13-F21 Office} Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 2 0.804 Therm Eff; !- Equipment Name 1

PlantLoop,
  F22-F30 Office} Service Water Loop,     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  F22-F30 Office} Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  F22-F30 Office} Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  F22-F30 Office} Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  F22-F30 Office} Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  F22-F30 Office} Service Water Loop Supply Branches, !- Plant Side Branch List Name
  F22-F30 Office} Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  F22-F30 Office} Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  F22-F30 Office} Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  F22-F30 Office} Service Water Loop Demand Branches, !- Demand Side Branch List Name
  F22-F30 Office} Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  F22-F30 Office} Service Water Loop,     !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  F22-F30 Office} Service Water Loop Supply Branches, !- Name
  F22-F30 Office} Service Water Loop Supply Inlet Branch, !- Branch Name 1
  F22-F30 Office} Service Water Loop Supply Branch 1, !- Branch Name 2
  F22-F30 Office} Service Water Loop Supply Branch 2, !- Branch Name 3
  F22-F30 Office} Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  F22-F30 Office} Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F22-F30 Office} Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F22-F30 Office} Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  F22-F30 Office} Service Water Loop Supply Splitter, !- Name
  F22-F30 Office} Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  F22-F30 Office} Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  F22-F30 Office} Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  F22-F30 Office} Service Water Loop Supply Mixer, !- Name
  F22-F30 Office} Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  F22-F30 Office} Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  F22-F30 Office} Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  F22-F30 Office} Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  F22-F30 Office} Service Water Loop Circulator Pump, !- Component Name 1
  F22-F30 Office} Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  F22-F30 Office} Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  F22-F30 Office} Service Water Loop Circulator Pump, !- Name
  F22-F30 Office} Service Water Loop Supply Inlet Node, !- Inlet Node Name
  F22-F30 Office} Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  F22-F30 Office} Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 3 0.804 Therm Eff, !- Component Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 3 0.804 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 3 0.804 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  300gal Natural Gas Water Heater - 300kBtu/hr 3 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8146.58087463912,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8146.58087463912,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule 71.6F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  300gal Natural Gas Water Heater - 300kBtu/hr 3 0.804 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  300gal Natural Gas Water Heater - 300kBtu/hr 3 0.804 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  300gal Natural Gas Water Heater - 300kBtu/hr 3 0.804 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  F22-F30 Office} Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 13,                      !- Component Name 1
  Pipe Adiabatic 13 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 13 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 13,                      !- Name
  Pipe Adiabatic 13 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 13 Outlet Water Node;    !- Outlet Node Name

Branch,
  F22-F30 Office} Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 15,                      !- Component Name 1
  Pipe Adiabatic 15 Inlet Water Node,     !- Component Inlet Node Name 1
  F22-F30 Office} Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 15,                      !- Name
  Pipe Adiabatic 15 Inlet Water Node,     !- Inlet Node Name
  F22-F30 Office} Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  F22-F30 Office} Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  F22-F30 Office} Service Water Loop Demand Branches, !- Name
  F22-F30 Office} Service Water Loop Demand Inlet Branch, !- Branch Name 1
  F22-F30 Office} Service Water Loop Demand Branch 1, !- Branch Name 2
  F22-F30 Office} Service Water Loop Demand Branch 2, !- Branch Name 3
  F22-F30 Office} Service Water Loop Demand Bypass Branch, !- Branch Name 4
  F22-F30 Office} Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  F22-F30 Office} Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F22-F30 Office} Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F22-F30 Office} Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  F22-F30 Office} Service Water Loop Demand Splitter, !- Name
  F22-F30 Office} Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  F22-F30 Office} Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  F22-F30 Office} Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  F22-F30 Office} Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  F22-F30 Office} Service Water Loop Demand Mixer, !- Name
  F22-F30 Office} Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  F22-F30 Office} Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  F22-F30 Office} Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  F22-F30 Office} Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  F22-F30 Office} Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F22-F30 Office} Service Water Loop Demand Inlet Pipe, !- Component Name 1
  F22-F30 Office} Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  F22-F30 Office} Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F22-F30 Office} Service Water Loop Demand Inlet Pipe, !- Name
  F22-F30 Office} Service Water Loop Demand Inlet Node, !- Inlet Node Name
  F22-F30 Office} Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  F22-F30 Office} Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 14,                      !- Component Name 1
  Pipe Adiabatic 14 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 14 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 14,                      !- Name
  Pipe Adiabatic 14 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 14 Outlet Water Node;    !- Outlet Node Name

Branch,
  F22-F30 Office} Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F22-F30 Office_Restroom WUC 5.4gpm 140F, !- Component Name 1
  F22-F30 Office_Restroom WUC 5.4gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_Restroom WUC 5.4gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F22-F30 Office_Restroom WUC 5.4gpm 140F, !- Name
  F22-F30 Office_Restroom WUC 5.4gpm 140F Inlet Water Node, !- Inlet Node Name
  F22-F30 Office_Restroom WUC 5.4gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F22-F30 Office_Restroom Service Water Use 5.4gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F22-F30 Office_Restroom Service Water Use 5.4gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  0.000340949181553545,                   !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F22-F30 Office} Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F22-F30 Office} Service Water Loop Demand Bypass Pipe, !- Component Name 1
  F22-F30 Office} Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  F22-F30 Office} Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F22-F30 Office} Service Water Loop Demand Bypass Pipe, !- Name
  F22-F30 Office} Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  F22-F30 Office} Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  F22-F30 Office} Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 16,                      !- Component Name 1
  Pipe Adiabatic 16 Inlet Water Node,     !- Component Inlet Node Name 1
  F22-F30 Office} Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 16,                      !- Name
  Pipe Adiabatic 16 Inlet Water Node,     !- Inlet Node Name
  F22-F30 Office} Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  F22-F30 Office} Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  F22-F30 Office} Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  F22-F30 Office} Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  F22-F30 Office} Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  F22-F30 Office} Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 3 0.804 Therm Eff; !- Equipment Name 1

PlantLoop,
  F31-F37 Office to F39 Resi_bot Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  F31-F37 Office to F39 Resi_bot Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Branches, !- Plant Side Branch List Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branches, !- Demand Side Branch List Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  F31-F37 Office to F39 Resi_bot Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Branches, !- Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Inlet Branch, !- Branch Name 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Branch 1, !- Branch Name 2
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Branch 2, !- Branch Name 3
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Splitter, !- Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Mixer, !- Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Circulator Pump, !- Component Name 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  F31-F37 Office to F39 Resi_bot Service Water Loop Circulator Pump, !- Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Inlet Node, !- Inlet Node Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 4 0.804 Therm Eff, !- Component Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 4 0.804 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 4 0.804 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  300gal Natural Gas Water Heater - 300kBtu/hr 4 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8146.58087463912,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8146.58087463912,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule 71.6F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  300gal Natural Gas Water Heater - 300kBtu/hr 4 0.804 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  300gal Natural Gas Water Heater - 300kBtu/hr 4 0.804 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  300gal Natural Gas Water Heater - 300kBtu/hr 4 0.804 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 17,                      !- Component Name 1
  Pipe Adiabatic 17 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 17 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 17,                      !- Name
  Pipe Adiabatic 17 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 17 Outlet Water Node;    !- Outlet Node Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 19,                      !- Component Name 1
  Pipe Adiabatic 19 Inlet Water Node,     !- Component Inlet Node Name 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 19,                      !- Name
  Pipe Adiabatic 19 Inlet Water Node,     !- Inlet Node Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 4,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branches, !- Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Inlet Branch, !- Branch Name 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 1, !- Branch Name 2
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 2, !- Branch Name 3
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 3, !- Branch Name 4
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 4, !- Branch Name 5
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 5, !- Branch Name 6
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 6, !- Branch Name 7
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 7, !- Branch Name 8
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 8, !- Branch Name 9
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 9, !- Branch Name 10
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 10, !- Branch Name 11
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 11, !- Branch Name 12
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 12, !- Branch Name 13
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 13, !- Branch Name 14
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 14, !- Branch Name 15
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 15, !- Branch Name 16
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Bypass Branch, !- Branch Name 17
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Outlet Branch; !- Branch Name 18

ConnectorList,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Splitter, !- Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 5, !- Outlet Branch Name 5
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 6, !- Outlet Branch Name 6
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 7, !- Outlet Branch Name 7
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 8, !- Outlet Branch Name 8
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 9, !- Outlet Branch Name 9
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 10, !- Outlet Branch Name 10
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 11, !- Outlet Branch Name 11
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 12, !- Outlet Branch Name 12
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 13, !- Outlet Branch Name 13
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 14, !- Outlet Branch Name 14
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 15, !- Outlet Branch Name 15
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 16

Connector:Mixer,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Mixer, !- Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 5, !- Inlet Branch Name 5
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 6, !- Inlet Branch Name 6
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 7, !- Inlet Branch Name 7
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 8, !- Inlet Branch Name 8
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 9, !- Inlet Branch Name 9
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 10, !- Inlet Branch Name 10
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 11, !- Inlet Branch Name 11
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 12, !- Inlet Branch Name 12
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 13, !- Inlet Branch Name 13
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 14, !- Inlet Branch Name 14
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 15, !- Inlet Branch Name 15
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 16

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Inlet Pipe, !- Component Name 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Inlet Pipe, !- Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Inlet Node, !- Inlet Node Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 18,                      !- Component Name 1
  Pipe Adiabatic 18 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 18 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 18,                      !- Name
  Pipe Adiabatic 18 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 18 Outlet Water Node;    !- Outlet Node Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F31-F37 Office_Restroom WUC 4.2gpm 140F, !- Component Name 1
  F31-F37 Office_Restroom WUC 4.2gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_Restroom WUC 4.2gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F31-F37 Office_Restroom WUC 4.2gpm 140F, !- Name
  F31-F37 Office_Restroom WUC 4.2gpm 140F Inlet Water Node, !- Inlet Node Name
  F31-F37 Office_Restroom WUC 4.2gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F31-F37 Office_Restroom Service Water Use 4.2gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F31-F37 Office_Restroom Service Water Use 4.2gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  0.000265182696763869,                   !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F38 Resi_bot_N_Apartment_4 WUC 0.06gpm 140F, !- Component Name 1
  F38 Resi_bot_N_Apartment_4 WUC 0.06gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_N_Apartment_4 WUC 0.06gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F38 Resi_bot_N_Apartment_4 WUC 0.06gpm 140F, !- Name
  F38 Resi_bot_N_Apartment_4 WUC 0.06gpm 140F Inlet Water Node, !- Inlet Node Name
  F38 Resi_bot_N_Apartment_4 WUC 0.06gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F38 Resi_bot_N_Apartment_4 Service Water Use 0.06gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F38 Resi_bot_N_Apartment_4 Service Water Use 0.06gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.91888001728881e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F38 Resi_bot_N_Apartment_3 WUC 0.06gpm 140F, !- Component Name 1
  F38 Resi_bot_N_Apartment_3 WUC 0.06gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_N_Apartment_3 WUC 0.06gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F38 Resi_bot_N_Apartment_3 WUC 0.06gpm 140F, !- Name
  F38 Resi_bot_N_Apartment_3 WUC 0.06gpm 140F Inlet Water Node, !- Inlet Node Name
  F38 Resi_bot_N_Apartment_3 WUC 0.06gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F38 Resi_bot_N_Apartment_3 Service Water Use 0.06gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F38 Resi_bot_N_Apartment_3 Service Water Use 0.06gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.91890525999736e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F38 Resi_bot_SE_Apartment WUC 0.07gpm 140F, !- Component Name 1
  F38 Resi_bot_SE_Apartment WUC 0.07gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_SE_Apartment WUC 0.07gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F38 Resi_bot_SE_Apartment WUC 0.07gpm 140F, !- Name
  F38 Resi_bot_SE_Apartment WUC 0.07gpm 140F Inlet Water Node, !- Inlet Node Name
  F38 Resi_bot_SE_Apartment WUC 0.07gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F38 Resi_bot_SE_Apartment Service Water Use 0.07gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F38 Resi_bot_SE_Apartment Service Water Use 0.07gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.45837782575945e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F38 Resi_bot_NW_Apartment WUC 0.07gpm 140F, !- Component Name 1
  F38 Resi_bot_NW_Apartment WUC 0.07gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_NW_Apartment WUC 0.07gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F38 Resi_bot_NW_Apartment WUC 0.07gpm 140F, !- Name
  F38 Resi_bot_NW_Apartment WUC 0.07gpm 140F Inlet Water Node, !- Inlet Node Name
  F38 Resi_bot_NW_Apartment WUC 0.07gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F38 Resi_bot_NW_Apartment Service Water Use 0.07gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F38 Resi_bot_NW_Apartment Service Water Use 0.07gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.45800102743615e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F38 Resi_bot_SW_Apartment WUC 0.07gpm 140F, !- Component Name 1
  F38 Resi_bot_SW_Apartment WUC 0.07gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_SW_Apartment WUC 0.07gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F38 Resi_bot_SW_Apartment WUC 0.07gpm 140F, !- Name
  F38 Resi_bot_SW_Apartment WUC 0.07gpm 140F Inlet Water Node, !- Inlet Node Name
  F38 Resi_bot_SW_Apartment WUC 0.07gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F38 Resi_bot_SW_Apartment Service Water Use 0.07gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F38 Resi_bot_SW_Apartment Service Water Use 0.07gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.45803320796634e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F38 Resi_bot_S_Apartment_3 WUC 0.06gpm 140F, !- Component Name 1
  F38 Resi_bot_S_Apartment_3 WUC 0.06gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_S_Apartment_3 WUC 0.06gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F38 Resi_bot_S_Apartment_3 WUC 0.06gpm 140F, !- Name
  F38 Resi_bot_S_Apartment_3 WUC 0.06gpm 140F Inlet Water Node, !- Inlet Node Name
  F38 Resi_bot_S_Apartment_3 WUC 0.06gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F38 Resi_bot_S_Apartment_3 Service Water Use 0.06gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F38 Resi_bot_S_Apartment_3 Service Water Use 0.06gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.91891220072124e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F38 Resi_bot_NE_Apartment WUC 0.07gpm 140F, !- Component Name 1
  F38 Resi_bot_NE_Apartment WUC 0.07gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_NE_Apartment WUC 0.07gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F38 Resi_bot_NE_Apartment WUC 0.07gpm 140F, !- Name
  F38 Resi_bot_NE_Apartment WUC 0.07gpm 140F Inlet Water Node, !- Inlet Node Name
  F38 Resi_bot_NE_Apartment WUC 0.07gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F38 Resi_bot_NE_Apartment Service Water Use 0.07gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F38 Resi_bot_NE_Apartment Service Water Use 0.07gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.45834564274162e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F38 Resi_bot_S_Apartment_2 WUC 0.06gpm 140F, !- Component Name 1
  F38 Resi_bot_S_Apartment_2 WUC 0.06gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_S_Apartment_2 WUC 0.06gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F38 Resi_bot_S_Apartment_2 WUC 0.06gpm 140F, !- Name
  F38 Resi_bot_S_Apartment_2 WUC 0.06gpm 140F Inlet Water Node, !- Inlet Node Name
  F38 Resi_bot_S_Apartment_2 WUC 0.06gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F38 Resi_bot_S_Apartment_2 Service Water Use 0.06gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F38 Resi_bot_S_Apartment_2 Service Water Use 0.06gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.91886171488953e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F38 Resi_bot_S_Apartment_1 WUC 0.06gpm 140F, !- Component Name 1
  F38 Resi_bot_S_Apartment_1 WUC 0.06gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_S_Apartment_1 WUC 0.06gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F38 Resi_bot_S_Apartment_1 WUC 0.06gpm 140F, !- Name
  F38 Resi_bot_S_Apartment_1 WUC 0.06gpm 140F Inlet Water Node, !- Inlet Node Name
  F38 Resi_bot_S_Apartment_1 WUC 0.06gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F38 Resi_bot_S_Apartment_1 Service Water Use 0.06gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F38 Resi_bot_S_Apartment_1 Service Water Use 0.06gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.91891220072124e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F38 Resi_bot_S_Apartment_4 WUC 0.06gpm 140F, !- Component Name 1
  F38 Resi_bot_S_Apartment_4 WUC 0.06gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_S_Apartment_4 WUC 0.06gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F38 Resi_bot_S_Apartment_4 WUC 0.06gpm 140F, !- Name
  F38 Resi_bot_S_Apartment_4 WUC 0.06gpm 140F Inlet Water Node, !- Inlet Node Name
  F38 Resi_bot_S_Apartment_4 WUC 0.06gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F38 Resi_bot_S_Apartment_4 Service Water Use 0.06gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F38 Resi_bot_S_Apartment_4 Service Water Use 0.06gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.91886171488954e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F38 Resi_bot_E_Apartment WUC 0.08gpm 140F, !- Component Name 1
  F38 Resi_bot_E_Apartment WUC 0.08gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_E_Apartment WUC 0.08gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F38 Resi_bot_E_Apartment WUC 0.08gpm 140F, !- Name
  F38 Resi_bot_E_Apartment WUC 0.08gpm 140F Inlet Water Node, !- Inlet Node Name
  F38 Resi_bot_E_Apartment WUC 0.08gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F38 Resi_bot_E_Apartment Service Water Use 0.08gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F38 Resi_bot_E_Apartment Service Water Use 0.08gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  5.14602477334063e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F38 Resi_bot_N_Apartment_1 WUC 0.06gpm 140F, !- Component Name 1
  F38 Resi_bot_N_Apartment_1 WUC 0.06gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_N_Apartment_1 WUC 0.06gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F38 Resi_bot_N_Apartment_1 WUC 0.06gpm 140F, !- Name
  F38 Resi_bot_N_Apartment_1 WUC 0.06gpm 140F Inlet Water Node, !- Inlet Node Name
  F38 Resi_bot_N_Apartment_1 WUC 0.06gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F38 Resi_bot_N_Apartment_1 Service Water Use 0.06gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F38 Resi_bot_N_Apartment_1 Service Water Use 0.06gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.91882953187171e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F38 Resi_bot_N_Apartment_2 WUC 0.06gpm 140F, !- Component Name 1
  F38 Resi_bot_N_Apartment_2 WUC 0.06gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_N_Apartment_2 WUC 0.06gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F38 Resi_bot_N_Apartment_2 WUC 0.06gpm 140F, !- Name
  F38 Resi_bot_N_Apartment_2 WUC 0.06gpm 140F Inlet Water Node, !- Inlet Node Name
  F38 Resi_bot_N_Apartment_2 WUC 0.06gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F38 Resi_bot_N_Apartment_2 Service Water Use 0.06gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F38 Resi_bot_N_Apartment_2 Service Water Use 0.06gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.91880428916315e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Bypass Pipe, !- Component Name 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Bypass Pipe, !- Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 20,                      !- Component Name 1
  Pipe Adiabatic 20 Inlet Water Node,     !- Component Inlet Node Name 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 20,                      !- Name
  Pipe Adiabatic 20 Inlet Water Node,     !- Inlet Node Name
  F31-F37 Office to F39 Resi_bot Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  F31-F37 Office to F39 Resi_bot Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  F31-F37 Office to F39 Resi_bot Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  F31-F37 Office to F39 Resi_bot Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  F31-F37 Office to F39 Resi_bot Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  F31-F37 Office to F39 Resi_bot Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 4 0.804 Therm Eff; !- Equipment Name 1

PlantLoop,
  F4-F12 Office} Service Water Loop,      !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  F4-F12 Office} Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  F4-F12 Office} Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  F4-F12 Office} Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  F4-F12 Office} Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  F4-F12 Office} Service Water Loop Supply Branches, !- Plant Side Branch List Name
  F4-F12 Office} Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  F4-F12 Office} Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  F4-F12 Office} Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  F4-F12 Office} Service Water Loop Demand Branches, !- Demand Side Branch List Name
  F4-F12 Office} Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  F4-F12 Office} Service Water Loop,      !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  F4-F12 Office} Service Water Loop Supply Branches, !- Name
  F4-F12 Office} Service Water Loop Supply Inlet Branch, !- Branch Name 1
  F4-F12 Office} Service Water Loop Supply Branch 1, !- Branch Name 2
  F4-F12 Office} Service Water Loop Supply Branch 2, !- Branch Name 3
  F4-F12 Office} Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  F4-F12 Office} Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F4-F12 Office} Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F4-F12 Office} Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  F4-F12 Office} Service Water Loop Supply Splitter, !- Name
  F4-F12 Office} Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  F4-F12 Office} Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  F4-F12 Office} Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  F4-F12 Office} Service Water Loop Supply Mixer, !- Name
  F4-F12 Office} Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  F4-F12 Office} Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  F4-F12 Office} Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  F4-F12 Office} Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  F4-F12 Office} Service Water Loop Circulator Pump, !- Component Name 1
  F4-F12 Office} Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  F4-F12 Office} Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  F4-F12 Office} Service Water Loop Circulator Pump, !- Name
  F4-F12 Office} Service Water Loop Supply Inlet Node, !- Inlet Node Name
  F4-F12 Office} Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  F4-F12 Office} Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 1 0.804 Therm Eff, !- Component Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 1 0.804 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 1 0.804 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  300gal Natural Gas Water Heater - 300kBtu/hr 1 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8146.58087463912,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8146.58087463912,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule 71.6F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  300gal Natural Gas Water Heater - 300kBtu/hr 1 0.804 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  300gal Natural Gas Water Heater - 300kBtu/hr 1 0.804 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  300gal Natural Gas Water Heater - 300kBtu/hr 1 0.804 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  F4-F12 Office} Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Pipe Adiabatic 5 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 5 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Pipe Adiabatic 5 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 5 Outlet Water Node;     !- Outlet Node Name

Branch,
  F4-F12 Office} Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Pipe Adiabatic 7 Inlet Water Node,      !- Component Inlet Node Name 1
  F4-F12 Office} Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Pipe Adiabatic 7 Inlet Water Node,      !- Inlet Node Name
  F4-F12 Office} Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  F4-F12 Office} Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  F4-F12 Office} Service Water Loop Demand Branches, !- Name
  F4-F12 Office} Service Water Loop Demand Inlet Branch, !- Branch Name 1
  F4-F12 Office} Service Water Loop Demand Branch 1, !- Branch Name 2
  F4-F12 Office} Service Water Loop Demand Branch 2, !- Branch Name 3
  F4-F12 Office} Service Water Loop Demand Bypass Branch, !- Branch Name 4
  F4-F12 Office} Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  F4-F12 Office} Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F4-F12 Office} Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F4-F12 Office} Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  F4-F12 Office} Service Water Loop Demand Splitter, !- Name
  F4-F12 Office} Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  F4-F12 Office} Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  F4-F12 Office} Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  F4-F12 Office} Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  F4-F12 Office} Service Water Loop Demand Mixer, !- Name
  F4-F12 Office} Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  F4-F12 Office} Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  F4-F12 Office} Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  F4-F12 Office} Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  F4-F12 Office} Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F4-F12 Office} Service Water Loop Demand Inlet Pipe, !- Component Name 1
  F4-F12 Office} Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  F4-F12 Office} Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F4-F12 Office} Service Water Loop Demand Inlet Pipe, !- Name
  F4-F12 Office} Service Water Loop Demand Inlet Node, !- Inlet Node Name
  F4-F12 Office} Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  F4-F12 Office} Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Pipe Adiabatic 6 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 6 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Pipe Adiabatic 6 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 6 Outlet Water Node;     !- Outlet Node Name

Branch,
  F4-F12 Office} Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F4-F12 Office_Restroom WUC 5.4gpm 140F, !- Component Name 1
  F4-F12 Office_Restroom WUC 5.4gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_Restroom WUC 5.4gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F4-F12 Office_Restroom WUC 5.4gpm 140F, !- Name
  F4-F12 Office_Restroom WUC 5.4gpm 140F Inlet Water Node, !- Inlet Node Name
  F4-F12 Office_Restroom WUC 5.4gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F4-F12 Office_Restroom Service Water Use 5.4gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F4-F12 Office_Restroom Service Water Use 5.4gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  0.000340949181553545,                   !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F4-F12 Office} Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F4-F12 Office} Service Water Loop Demand Bypass Pipe, !- Component Name 1
  F4-F12 Office} Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  F4-F12 Office} Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F4-F12 Office} Service Water Loop Demand Bypass Pipe, !- Name
  F4-F12 Office} Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  F4-F12 Office} Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  F4-F12 Office} Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Pipe Adiabatic 8 Inlet Water Node,      !- Component Inlet Node Name 1
  F4-F12 Office} Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Pipe Adiabatic 8 Inlet Water Node,      !- Inlet Node Name
  F4-F12 Office} Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  F4-F12 Office} Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  F4-F12 Office} Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  F4-F12 Office} Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  F4-F12 Office} Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  F4-F12 Office} Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 1 0.804 Therm Eff; !- Equipment Name 1

PlantLoop,
  F40-F47 Resi_mid} Service Water Loop,   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  F40-F47 Resi_mid} Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  F40-F47 Resi_mid} Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  F40-F47 Resi_mid} Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  F40-F47 Resi_mid} Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  F40-F47 Resi_mid} Service Water Loop Supply Branches, !- Plant Side Branch List Name
  F40-F47 Resi_mid} Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  F40-F47 Resi_mid} Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  F40-F47 Resi_mid} Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  F40-F47 Resi_mid} Service Water Loop Demand Branches, !- Demand Side Branch List Name
  F40-F47 Resi_mid} Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  F40-F47 Resi_mid} Service Water Loop,   !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  F40-F47 Resi_mid} Service Water Loop Supply Branches, !- Name
  F40-F47 Resi_mid} Service Water Loop Supply Inlet Branch, !- Branch Name 1
  F40-F47 Resi_mid} Service Water Loop Supply Branch 1, !- Branch Name 2
  F40-F47 Resi_mid} Service Water Loop Supply Branch 2, !- Branch Name 3
  F40-F47 Resi_mid} Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  F40-F47 Resi_mid} Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F40-F47 Resi_mid} Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F40-F47 Resi_mid} Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  F40-F47 Resi_mid} Service Water Loop Supply Splitter, !- Name
  F40-F47 Resi_mid} Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  F40-F47 Resi_mid} Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  F40-F47 Resi_mid} Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  F40-F47 Resi_mid} Service Water Loop Supply Mixer, !- Name
  F40-F47 Resi_mid} Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  F40-F47 Resi_mid} Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  F40-F47 Resi_mid} Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  F40-F47 Resi_mid} Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  F40-F47 Resi_mid} Service Water Loop Circulator Pump, !- Component Name 1
  F40-F47 Resi_mid} Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  F40-F47 Resi_mid} Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  F40-F47 Resi_mid} Service Water Loop Circulator Pump, !- Name
  F40-F47 Resi_mid} Service Water Loop Supply Inlet Node, !- Inlet Node Name
  F40-F47 Resi_mid} Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  F40-F47 Resi_mid} Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 5 0.804 Therm Eff, !- Component Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 5 0.804 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 5 0.804 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  300gal Natural Gas Water Heater - 300kBtu/hr 5 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8146.58087463912,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8146.58087463912,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule 71.6F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  300gal Natural Gas Water Heater - 300kBtu/hr 5 0.804 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  300gal Natural Gas Water Heater - 300kBtu/hr 5 0.804 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  300gal Natural Gas Water Heater - 300kBtu/hr 5 0.804 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  F40-F47 Resi_mid} Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 21,                      !- Component Name 1
  Pipe Adiabatic 21 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 21 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 21,                      !- Name
  Pipe Adiabatic 21 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 21 Outlet Water Node;    !- Outlet Node Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 23,                      !- Component Name 1
  Pipe Adiabatic 23 Inlet Water Node,     !- Component Inlet Node Name 1
  F40-F47 Resi_mid} Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 23,                      !- Name
  Pipe Adiabatic 23 Inlet Water Node,     !- Inlet Node Name
  F40-F47 Resi_mid} Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 5,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  F40-F47 Resi_mid} Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  F40-F47 Resi_mid} Service Water Loop Demand Branches, !- Name
  F40-F47 Resi_mid} Service Water Loop Demand Inlet Branch, !- Branch Name 1
  F40-F47 Resi_mid} Service Water Loop Demand Branch 1, !- Branch Name 2
  F40-F47 Resi_mid} Service Water Loop Demand Branch 2, !- Branch Name 3
  F40-F47 Resi_mid} Service Water Loop Demand Branch 3, !- Branch Name 4
  F40-F47 Resi_mid} Service Water Loop Demand Branch 4, !- Branch Name 5
  F40-F47 Resi_mid} Service Water Loop Demand Branch 5, !- Branch Name 6
  F40-F47 Resi_mid} Service Water Loop Demand Branch 6, !- Branch Name 7
  F40-F47 Resi_mid} Service Water Loop Demand Branch 7, !- Branch Name 8
  F40-F47 Resi_mid} Service Water Loop Demand Branch 8, !- Branch Name 9
  F40-F47 Resi_mid} Service Water Loop Demand Branch 9, !- Branch Name 10
  F40-F47 Resi_mid} Service Water Loop Demand Branch 10, !- Branch Name 11
  F40-F47 Resi_mid} Service Water Loop Demand Branch 11, !- Branch Name 12
  F40-F47 Resi_mid} Service Water Loop Demand Branch 12, !- Branch Name 13
  F40-F47 Resi_mid} Service Water Loop Demand Branch 13, !- Branch Name 14
  F40-F47 Resi_mid} Service Water Loop Demand Branch 14, !- Branch Name 15
  F40-F47 Resi_mid} Service Water Loop Demand Branch 15, !- Branch Name 16
  F40-F47 Resi_mid} Service Water Loop Demand Bypass Branch, !- Branch Name 17
  F40-F47 Resi_mid} Service Water Loop Demand Outlet Branch; !- Branch Name 18

ConnectorList,
  F40-F47 Resi_mid} Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F40-F47 Resi_mid} Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F40-F47 Resi_mid} Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  F40-F47 Resi_mid} Service Water Loop Demand Splitter, !- Name
  F40-F47 Resi_mid} Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  F40-F47 Resi_mid} Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  F40-F47 Resi_mid} Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  F40-F47 Resi_mid} Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  F40-F47 Resi_mid} Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  F40-F47 Resi_mid} Service Water Loop Demand Branch 5, !- Outlet Branch Name 5
  F40-F47 Resi_mid} Service Water Loop Demand Branch 6, !- Outlet Branch Name 6
  F40-F47 Resi_mid} Service Water Loop Demand Branch 7, !- Outlet Branch Name 7
  F40-F47 Resi_mid} Service Water Loop Demand Branch 8, !- Outlet Branch Name 8
  F40-F47 Resi_mid} Service Water Loop Demand Branch 9, !- Outlet Branch Name 9
  F40-F47 Resi_mid} Service Water Loop Demand Branch 10, !- Outlet Branch Name 10
  F40-F47 Resi_mid} Service Water Loop Demand Branch 11, !- Outlet Branch Name 11
  F40-F47 Resi_mid} Service Water Loop Demand Branch 12, !- Outlet Branch Name 12
  F40-F47 Resi_mid} Service Water Loop Demand Branch 13, !- Outlet Branch Name 13
  F40-F47 Resi_mid} Service Water Loop Demand Branch 14, !- Outlet Branch Name 14
  F40-F47 Resi_mid} Service Water Loop Demand Branch 15, !- Outlet Branch Name 15
  F40-F47 Resi_mid} Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 16

Connector:Mixer,
  F40-F47 Resi_mid} Service Water Loop Demand Mixer, !- Name
  F40-F47 Resi_mid} Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  F40-F47 Resi_mid} Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  F40-F47 Resi_mid} Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  F40-F47 Resi_mid} Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  F40-F47 Resi_mid} Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  F40-F47 Resi_mid} Service Water Loop Demand Branch 5, !- Inlet Branch Name 5
  F40-F47 Resi_mid} Service Water Loop Demand Branch 6, !- Inlet Branch Name 6
  F40-F47 Resi_mid} Service Water Loop Demand Branch 7, !- Inlet Branch Name 7
  F40-F47 Resi_mid} Service Water Loop Demand Branch 8, !- Inlet Branch Name 8
  F40-F47 Resi_mid} Service Water Loop Demand Branch 9, !- Inlet Branch Name 9
  F40-F47 Resi_mid} Service Water Loop Demand Branch 10, !- Inlet Branch Name 10
  F40-F47 Resi_mid} Service Water Loop Demand Branch 11, !- Inlet Branch Name 11
  F40-F47 Resi_mid} Service Water Loop Demand Branch 12, !- Inlet Branch Name 12
  F40-F47 Resi_mid} Service Water Loop Demand Branch 13, !- Inlet Branch Name 13
  F40-F47 Resi_mid} Service Water Loop Demand Branch 14, !- Inlet Branch Name 14
  F40-F47 Resi_mid} Service Water Loop Demand Branch 15, !- Inlet Branch Name 15
  F40-F47 Resi_mid} Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 16

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F40-F47 Resi_mid} Service Water Loop Demand Inlet Pipe, !- Component Name 1
  F40-F47 Resi_mid} Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  F40-F47 Resi_mid} Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F40-F47 Resi_mid} Service Water Loop Demand Inlet Pipe, !- Name
  F40-F47 Resi_mid} Service Water Loop Demand Inlet Node, !- Inlet Node Name
  F40-F47 Resi_mid} Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 22,                      !- Component Name 1
  Pipe Adiabatic 22 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 22 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 22,                      !- Name
  Pipe Adiabatic 22 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 22 Outlet Water Node;    !- Outlet Node Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F39-F46 Resi_mid_S_Apartment_3 WUC 0.5gpm 140F, !- Component Name 1
  F39-F46 Resi_mid_S_Apartment_3 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_S_Apartment_3 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F39-F46 Resi_mid_S_Apartment_3 WUC 0.5gpm 140F, !- Name
  F39-F46 Resi_mid_S_Apartment_3 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_3 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F39-F46 Resi_mid_S_Apartment_3 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F39-F46 Resi_mid_S_Apartment_3 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13512976057699e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F39-F46 Resi_mid_S_Apartment_4 WUC 0.5gpm 140F, !- Component Name 1
  F39-F46 Resi_mid_S_Apartment_4 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_S_Apartment_4 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F39-F46 Resi_mid_S_Apartment_4 WUC 0.5gpm 140F, !- Name
  F39-F46 Resi_mid_S_Apartment_4 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_4 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F39-F46 Resi_mid_S_Apartment_4 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F39-F46 Resi_mid_S_Apartment_4 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13508937191163e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F39-F46 Resi_mid_SE_Apartment WUC 0.57gpm 140F, !- Component Name 1
  F39-F46 Resi_mid_SE_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_SE_Apartment WUC 0.57gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F39-F46 Resi_mid_SE_Apartment WUC 0.57gpm 140F, !- Name
  F39-F46 Resi_mid_SE_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Inlet Node Name
  F39-F46 Resi_mid_SE_Apartment WUC 0.57gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F39-F46 Resi_mid_SE_Apartment Service Water Use 0.57gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F39-F46 Resi_mid_SE_Apartment Service Water Use 0.57gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.56670226060756e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F39-F46 Resi_mid_NW_Apartment WUC 0.57gpm 140F, !- Component Name 1
  F39-F46 Resi_mid_NW_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_NW_Apartment WUC 0.57gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F39-F46 Resi_mid_NW_Apartment WUC 0.57gpm 140F, !- Name
  F39-F46 Resi_mid_NW_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Inlet Node Name
  F39-F46 Resi_mid_NW_Apartment WUC 0.57gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F39-F46 Resi_mid_NW_Apartment Service Water Use 0.57gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F39-F46 Resi_mid_NW_Apartment Service Water Use 0.57gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.56640082194892e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F39-F46 Resi_mid_W_Apartment WUC 0.65gpm 140F, !- Component Name 1
  F39-F46 Resi_mid_W_Apartment WUC 0.65gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_W_Apartment WUC 0.65gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F39-F46 Resi_mid_W_Apartment WUC 0.65gpm 140F, !- Name
  F39-F46 Resi_mid_W_Apartment WUC 0.65gpm 140F Inlet Water Node, !- Inlet Node Name
  F39-F46 Resi_mid_W_Apartment WUC 0.65gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F39-F46 Resi_mid_W_Apartment Service Water Use 0.65gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F39-F46 Resi_mid_W_Apartment Service Water Use 0.65gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.11681981867251e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F39-F46 Resi_mid_S_Apartment_1 WUC 0.5gpm 140F, !- Component Name 1
  F39-F46 Resi_mid_S_Apartment_1 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_S_Apartment_1 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F39-F46 Resi_mid_S_Apartment_1 WUC 0.5gpm 140F, !- Name
  F39-F46 Resi_mid_S_Apartment_1 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_1 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F39-F46 Resi_mid_S_Apartment_1 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F39-F46 Resi_mid_S_Apartment_1 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13512976057699e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F39-F46 Resi_mid_N_Apartment_1 WUC 0.5gpm 140F, !- Component Name 1
  F39-F46 Resi_mid_N_Apartment_1 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_N_Apartment_1 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F39-F46 Resi_mid_N_Apartment_1 WUC 0.5gpm 140F, !- Name
  F39-F46 Resi_mid_N_Apartment_1 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_1 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F39-F46 Resi_mid_N_Apartment_1 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F39-F46 Resi_mid_N_Apartment_1 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13506362549737e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F39-F46 Resi_mid_E_Apartment WUC 0.65gpm 140F, !- Component Name 1
  F39-F46 Resi_mid_E_Apartment WUC 0.65gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_E_Apartment WUC 0.65gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F39-F46 Resi_mid_E_Apartment WUC 0.65gpm 140F, !- Name
  F39-F46 Resi_mid_E_Apartment WUC 0.65gpm 140F Inlet Water Node, !- Inlet Node Name
  F39-F46 Resi_mid_E_Apartment WUC 0.65gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F39-F46 Resi_mid_E_Apartment Service Water Use 0.65gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F39-F46 Resi_mid_E_Apartment Service Water Use 0.65gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.11681981867251e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F39-F46 Resi_mid_N_Apartment_3 WUC 0.5gpm 140F, !- Component Name 1
  F39-F46 Resi_mid_N_Apartment_3 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_N_Apartment_3 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F39-F46 Resi_mid_N_Apartment_3 WUC 0.5gpm 140F, !- Name
  F39-F46 Resi_mid_N_Apartment_3 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_3 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F39-F46 Resi_mid_N_Apartment_3 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F39-F46 Resi_mid_N_Apartment_3 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13512420799789e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F39-F46 Resi_mid_NE_Apartment WUC 0.57gpm 140F, !- Component Name 1
  F39-F46 Resi_mid_NE_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_NE_Apartment WUC 0.57gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F39-F46 Resi_mid_NE_Apartment WUC 0.57gpm 140F, !- Name
  F39-F46 Resi_mid_NE_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Inlet Node Name
  F39-F46 Resi_mid_NE_Apartment WUC 0.57gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F39-F46 Resi_mid_NE_Apartment Service Water Use 0.57gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F39-F46 Resi_mid_NE_Apartment Service Water Use 0.57gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.56667651419329e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F39-F46 Resi_mid_S_Apartment_2 WUC 0.5gpm 140F, !- Component Name 1
  F39-F46 Resi_mid_S_Apartment_2 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_S_Apartment_2 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F39-F46 Resi_mid_S_Apartment_2 WUC 0.5gpm 140F, !- Name
  F39-F46 Resi_mid_S_Apartment_2 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F39-F46 Resi_mid_S_Apartment_2 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F39-F46 Resi_mid_S_Apartment_2 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F39-F46 Resi_mid_S_Apartment_2 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13508937191163e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F39-F46 Resi_mid_SW_Apartment WUC 0.57gpm 140F, !- Component Name 1
  F39-F46 Resi_mid_SW_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_SW_Apartment WUC 0.57gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F39-F46 Resi_mid_SW_Apartment WUC 0.57gpm 140F, !- Name
  F39-F46 Resi_mid_SW_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Inlet Node Name
  F39-F46 Resi_mid_SW_Apartment WUC 0.57gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F39-F46 Resi_mid_SW_Apartment Service Water Use 0.57gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F39-F46 Resi_mid_SW_Apartment Service Water Use 0.57gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.56642656637307e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F39-F46 Resi_mid_N_Apartment_4 WUC 0.5gpm 140F, !- Component Name 1
  F39-F46 Resi_mid_N_Apartment_4 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_N_Apartment_4 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F39-F46 Resi_mid_N_Apartment_4 WUC 0.5gpm 140F, !- Name
  F39-F46 Resi_mid_N_Apartment_4 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_4 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F39-F46 Resi_mid_N_Apartment_4 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F39-F46 Resi_mid_N_Apartment_4 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13510401383105e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F39-F46 Resi_mid_N_Apartment_2 WUC 0.5gpm 140F, !- Component Name 1
  F39-F46 Resi_mid_N_Apartment_2 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_N_Apartment_2 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F39-F46 Resi_mid_N_Apartment_2 WUC 0.5gpm 140F, !- Name
  F39-F46 Resi_mid_N_Apartment_2 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F39-F46 Resi_mid_N_Apartment_2 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F39-F46 Resi_mid_N_Apartment_2 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F39-F46 Resi_mid_N_Apartment_2 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13504343133052e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F40-F47 Resi_mid} Service Water Loop Demand Bypass Pipe, !- Component Name 1
  F40-F47 Resi_mid} Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  F40-F47 Resi_mid} Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F40-F47 Resi_mid} Service Water Loop Demand Bypass Pipe, !- Name
  F40-F47 Resi_mid} Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  F40-F47 Resi_mid} Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  F40-F47 Resi_mid} Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 24,                      !- Component Name 1
  Pipe Adiabatic 24 Inlet Water Node,     !- Component Inlet Node Name 1
  F40-F47 Resi_mid} Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 24,                      !- Name
  Pipe Adiabatic 24 Inlet Water Node,     !- Inlet Node Name
  F40-F47 Resi_mid} Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  F40-F47 Resi_mid} Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  F40-F47 Resi_mid} Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  F40-F47 Resi_mid} Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  F40-F47 Resi_mid} Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  F40-F47 Resi_mid} Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 5 0.804 Therm Eff; !- Equipment Name 1

PlantLoop,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Branches, !- Plant Side Branch List Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branches, !- Demand Side Branch List Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Branches, !- Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Inlet Branch, !- Branch Name 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Branch 1, !- Branch Name 2
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Branch 2, !- Branch Name 3
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Splitter, !- Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Mixer, !- Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Circulator Pump, !- Component Name 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Circulator Pump, !- Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Inlet Node, !- Inlet Node Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 6 0.804 Therm Eff, !- Component Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 6 0.804 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 6 0.804 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  300gal Natural Gas Water Heater - 300kBtu/hr 6 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8146.58087463912,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8146.58087463912,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule 71.6F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  300gal Natural Gas Water Heater - 300kBtu/hr 6 0.804 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  300gal Natural Gas Water Heater - 300kBtu/hr 6 0.804 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  300gal Natural Gas Water Heater - 300kBtu/hr 6 0.804 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 25,                      !- Component Name 1
  Pipe Adiabatic 25 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 25 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 25,                      !- Name
  Pipe Adiabatic 25 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 25 Outlet Water Node;    !- Outlet Node Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 27,                      !- Component Name 1
  Pipe Adiabatic 27 Inlet Water Node,     !- Component Inlet Node Name 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 27,                      !- Name
  Pipe Adiabatic 27 Inlet Water Node,     !- Inlet Node Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 6,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branches, !- Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Inlet Branch, !- Branch Name 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 1, !- Branch Name 2
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 2, !- Branch Name 3
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 3, !- Branch Name 4
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 4, !- Branch Name 5
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 5, !- Branch Name 6
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 6, !- Branch Name 7
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 7, !- Branch Name 8
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 8, !- Branch Name 9
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 9, !- Branch Name 10
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 10, !- Branch Name 11
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 11, !- Branch Name 12
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 12, !- Branch Name 13
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 13, !- Branch Name 14
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 14, !- Branch Name 15
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 15, !- Branch Name 16
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 16, !- Branch Name 17
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Bypass Branch, !- Branch Name 18
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Outlet Branch; !- Branch Name 19

ConnectorList,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Splitter, !- Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 5, !- Outlet Branch Name 5
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 6, !- Outlet Branch Name 6
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 7, !- Outlet Branch Name 7
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 8, !- Outlet Branch Name 8
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 9, !- Outlet Branch Name 9
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 10, !- Outlet Branch Name 10
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 11, !- Outlet Branch Name 11
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 12, !- Outlet Branch Name 12
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 13, !- Outlet Branch Name 13
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 14, !- Outlet Branch Name 14
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 15, !- Outlet Branch Name 15
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 16, !- Outlet Branch Name 16
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 17

Connector:Mixer,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Mixer, !- Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 5, !- Inlet Branch Name 5
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 6, !- Inlet Branch Name 6
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 7, !- Inlet Branch Name 7
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 8, !- Inlet Branch Name 8
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 9, !- Inlet Branch Name 9
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 10, !- Inlet Branch Name 10
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 11, !- Inlet Branch Name 11
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 12, !- Inlet Branch Name 12
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 13, !- Inlet Branch Name 13
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 14, !- Inlet Branch Name 14
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 15, !- Inlet Branch Name 15
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 16, !- Inlet Branch Name 16
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 17

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Inlet Pipe, !- Component Name 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Inlet Pipe, !- Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Inlet Node, !- Inlet Node Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 26,                      !- Component Name 1
  Pipe Adiabatic 26 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 26 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 26,                      !- Name
  Pipe Adiabatic 26 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 26 Outlet Water Node;    !- Outlet Node Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F47-F54 Resi_mid_S_Apartment_4 WUC 0.5gpm 140F, !- Component Name 1
  F47-F54 Resi_mid_S_Apartment_4 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_S_Apartment_4 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F47-F54 Resi_mid_S_Apartment_4 WUC 0.5gpm 140F, !- Name
  F47-F54 Resi_mid_S_Apartment_4 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F47-F54 Resi_mid_S_Apartment_4 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F47-F54 Resi_mid_S_Apartment_4 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F47-F54 Resi_mid_S_Apartment_4 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13508937191163e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F47-F54 Resi_mid_E_Apartment WUC 0.65gpm 140F, !- Component Name 1
  F47-F54 Resi_mid_E_Apartment WUC 0.65gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_E_Apartment WUC 0.65gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F47-F54 Resi_mid_E_Apartment WUC 0.65gpm 140F, !- Name
  F47-F54 Resi_mid_E_Apartment WUC 0.65gpm 140F Inlet Water Node, !- Inlet Node Name
  F47-F54 Resi_mid_E_Apartment WUC 0.65gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F47-F54 Resi_mid_E_Apartment Service Water Use 0.65gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F47-F54 Resi_mid_E_Apartment Service Water Use 0.65gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.11681981867251e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F47-F54 Resi_mid_W_Apartment WUC 0.65gpm 140F, !- Component Name 1
  F47-F54 Resi_mid_W_Apartment WUC 0.65gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_W_Apartment WUC 0.65gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F47-F54 Resi_mid_W_Apartment WUC 0.65gpm 140F, !- Name
  F47-F54 Resi_mid_W_Apartment WUC 0.65gpm 140F Inlet Water Node, !- Inlet Node Name
  F47-F54 Resi_mid_W_Apartment WUC 0.65gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F47-F54 Resi_mid_W_Apartment Service Water Use 0.65gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F47-F54 Resi_mid_W_Apartment Service Water Use 0.65gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.11681981867251e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F47-F54 Resi_mid_S_Apartment_2 WUC 0.5gpm 140F, !- Component Name 1
  F47-F54 Resi_mid_S_Apartment_2 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_S_Apartment_2 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F47-F54 Resi_mid_S_Apartment_2 WUC 0.5gpm 140F, !- Name
  F47-F54 Resi_mid_S_Apartment_2 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F47-F54 Resi_mid_S_Apartment_2 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F47-F54 Resi_mid_S_Apartment_2 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F47-F54 Resi_mid_S_Apartment_2 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13508937191163e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F47-F54 Resi_mid_SW_Apartment WUC 0.57gpm 140F, !- Component Name 1
  F47-F54 Resi_mid_SW_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_SW_Apartment WUC 0.57gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F47-F54 Resi_mid_SW_Apartment WUC 0.57gpm 140F, !- Name
  F47-F54 Resi_mid_SW_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Inlet Node Name
  F47-F54 Resi_mid_SW_Apartment WUC 0.57gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F47-F54 Resi_mid_SW_Apartment Service Water Use 0.57gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F47-F54 Resi_mid_SW_Apartment Service Water Use 0.57gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.56642656637307e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F47-F54 Resi_mid_N_Apartment_4 WUC 0.5gpm 140F, !- Component Name 1
  F47-F54 Resi_mid_N_Apartment_4 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_N_Apartment_4 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F47-F54 Resi_mid_N_Apartment_4 WUC 0.5gpm 140F, !- Name
  F47-F54 Resi_mid_N_Apartment_4 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F47-F54 Resi_mid_N_Apartment_4 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F47-F54 Resi_mid_N_Apartment_4 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F47-F54 Resi_mid_N_Apartment_4 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13510401383105e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F47-F54 Resi_mid_N_Apartment_3 WUC 0.5gpm 140F, !- Component Name 1
  F47-F54 Resi_mid_N_Apartment_3 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_N_Apartment_3 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F47-F54 Resi_mid_N_Apartment_3 WUC 0.5gpm 140F, !- Name
  F47-F54 Resi_mid_N_Apartment_3 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F47-F54 Resi_mid_N_Apartment_3 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F47-F54 Resi_mid_N_Apartment_3 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F47-F54 Resi_mid_N_Apartment_3 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13512420799789e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F47-F54 Resi_mid_N_Apartment_2 WUC 0.5gpm 140F, !- Component Name 1
  F47-F54 Resi_mid_N_Apartment_2 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_N_Apartment_2 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F47-F54 Resi_mid_N_Apartment_2 WUC 0.5gpm 140F, !- Name
  F47-F54 Resi_mid_N_Apartment_2 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F47-F54 Resi_mid_N_Apartment_2 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F47-F54 Resi_mid_N_Apartment_2 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F47-F54 Resi_mid_N_Apartment_2 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13504343133052e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F47-F54 Resi_mid_N_Apartment_1 WUC 0.5gpm 140F, !- Component Name 1
  F47-F54 Resi_mid_N_Apartment_1 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_N_Apartment_1 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F47-F54 Resi_mid_N_Apartment_1 WUC 0.5gpm 140F, !- Name
  F47-F54 Resi_mid_N_Apartment_1 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F47-F54 Resi_mid_N_Apartment_1 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F47-F54 Resi_mid_N_Apartment_1 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F47-F54 Resi_mid_N_Apartment_1 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13506362549737e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F47-F54 Resi_mid_S_Apartment_1 WUC 0.5gpm 140F, !- Component Name 1
  F47-F54 Resi_mid_S_Apartment_1 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_S_Apartment_1 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F47-F54 Resi_mid_S_Apartment_1 WUC 0.5gpm 140F, !- Name
  F47-F54 Resi_mid_S_Apartment_1 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F47-F54 Resi_mid_S_Apartment_1 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F47-F54 Resi_mid_S_Apartment_1 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F47-F54 Resi_mid_S_Apartment_1 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13512976057699e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F47-F54 Resi_mid_S_Apartment_3 WUC 0.5gpm 140F, !- Component Name 1
  F47-F54 Resi_mid_S_Apartment_3 WUC 0.5gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_S_Apartment_3 WUC 0.5gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F47-F54 Resi_mid_S_Apartment_3 WUC 0.5gpm 140F, !- Name
  F47-F54 Resi_mid_S_Apartment_3 WUC 0.5gpm 140F Inlet Water Node, !- Inlet Node Name
  F47-F54 Resi_mid_S_Apartment_3 WUC 0.5gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F47-F54 Resi_mid_S_Apartment_3 Service Water Use 0.5gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F47-F54 Resi_mid_S_Apartment_3 Service Water Use 0.5gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.13512976057699e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F47-F54 Resi_mid_NW_Apartment WUC 0.57gpm 140F, !- Component Name 1
  F47-F54 Resi_mid_NW_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_NW_Apartment WUC 0.57gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F47-F54 Resi_mid_NW_Apartment WUC 0.57gpm 140F, !- Name
  F47-F54 Resi_mid_NW_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Inlet Node Name
  F47-F54 Resi_mid_NW_Apartment WUC 0.57gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F47-F54 Resi_mid_NW_Apartment Service Water Use 0.57gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F47-F54 Resi_mid_NW_Apartment Service Water Use 0.57gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.56640082194892e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F47-F54 Resi_mid_NE_Apartment WUC 0.57gpm 140F, !- Component Name 1
  F47-F54 Resi_mid_NE_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_NE_Apartment WUC 0.57gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F47-F54 Resi_mid_NE_Apartment WUC 0.57gpm 140F, !- Name
  F47-F54 Resi_mid_NE_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Inlet Node Name
  F47-F54 Resi_mid_NE_Apartment WUC 0.57gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F47-F54 Resi_mid_NE_Apartment Service Water Use 0.57gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F47-F54 Resi_mid_NE_Apartment Service Water Use 0.57gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.56667651419329e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F47-F54 Resi_mid_SE_Apartment WUC 0.57gpm 140F, !- Component Name 1
  F47-F54 Resi_mid_SE_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_SE_Apartment WUC 0.57gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F47-F54 Resi_mid_SE_Apartment WUC 0.57gpm 140F, !- Name
  F47-F54 Resi_mid_SE_Apartment WUC 0.57gpm 140F Inlet Water Node, !- Inlet Node Name
  F47-F54 Resi_mid_SE_Apartment WUC 0.57gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F47-F54 Resi_mid_SE_Apartment Service Water Use 0.57gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F47-F54 Resi_mid_SE_Apartment Service Water Use 0.57gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.56670226060756e-05,                   !- Peak Flow Rate {m3/s}
  ApartmentHighRise APT_DHW_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F55 Hotel_bot_Laundry WUC 2.56gpm 140F, !- Component Name 1
  F55 Hotel_bot_Laundry WUC 2.56gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F55 Hotel_bot_Laundry WUC 2.56gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F55 Hotel_bot_Laundry WUC 2.56gpm 140F, !- Name
  F55 Hotel_bot_Laundry WUC 2.56gpm 140F Inlet Water Node, !- Inlet Node Name
  F55 Hotel_bot_Laundry WUC 2.56gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F55 Hotel_bot_Laundry Service Water Use 2.56gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F55 Hotel_bot_Laundry Service Water Use 2.56gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  0.000161724958781426,                   !- Peak Flow Rate {m3/s}
  HotelLarge LaundryRoom_SWH_Sch_Post2004, !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Bypass Pipe, !- Component Name 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Bypass Pipe, !- Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 28,                      !- Component Name 1
  Pipe Adiabatic 28 Inlet Water Node,     !- Component Inlet Node Name 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 28,                      !- Name
  Pipe Adiabatic 28 Inlet Water Node,     !- Inlet Node Name
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  F48-F55 Resi_mid to F56 Hotel_bot Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 6 0.804 Therm Eff; !- Equipment Name 1

PlantLoop,
  F57-F64 Hotel_mid} Service Water Loop,  !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  F57-F64 Hotel_mid} Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  F57-F64 Hotel_mid} Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  F57-F64 Hotel_mid} Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  F57-F64 Hotel_mid} Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  F57-F64 Hotel_mid} Service Water Loop Supply Branches, !- Plant Side Branch List Name
  F57-F64 Hotel_mid} Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  F57-F64 Hotel_mid} Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  F57-F64 Hotel_mid} Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  F57-F64 Hotel_mid} Service Water Loop Demand Branches, !- Demand Side Branch List Name
  F57-F64 Hotel_mid} Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  F57-F64 Hotel_mid} Service Water Loop,  !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  F57-F64 Hotel_mid} Service Water Loop Supply Branches, !- Name
  F57-F64 Hotel_mid} Service Water Loop Supply Inlet Branch, !- Branch Name 1
  F57-F64 Hotel_mid} Service Water Loop Supply Branch 1, !- Branch Name 2
  F57-F64 Hotel_mid} Service Water Loop Supply Branch 2, !- Branch Name 3
  F57-F64 Hotel_mid} Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  F57-F64 Hotel_mid} Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F57-F64 Hotel_mid} Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F57-F64 Hotel_mid} Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  F57-F64 Hotel_mid} Service Water Loop Supply Splitter, !- Name
  F57-F64 Hotel_mid} Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  F57-F64 Hotel_mid} Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  F57-F64 Hotel_mid} Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  F57-F64 Hotel_mid} Service Water Loop Supply Mixer, !- Name
  F57-F64 Hotel_mid} Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  F57-F64 Hotel_mid} Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  F57-F64 Hotel_mid} Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  F57-F64 Hotel_mid} Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  F57-F64 Hotel_mid} Service Water Loop Circulator Pump, !- Component Name 1
  F57-F64 Hotel_mid} Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  F57-F64 Hotel_mid} Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  F57-F64 Hotel_mid} Service Water Loop Circulator Pump, !- Name
  F57-F64 Hotel_mid} Service Water Loop Supply Inlet Node, !- Inlet Node Name
  F57-F64 Hotel_mid} Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  F57-F64 Hotel_mid} Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 7 0.804 Therm Eff, !- Component Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 7 0.804 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 7 0.804 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  300gal Natural Gas Water Heater - 300kBtu/hr 7 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8146.58087463912,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8146.58087463912,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule 71.6F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  300gal Natural Gas Water Heater - 300kBtu/hr 7 0.804 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  300gal Natural Gas Water Heater - 300kBtu/hr 7 0.804 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  300gal Natural Gas Water Heater - 300kBtu/hr 7 0.804 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  F57-F64 Hotel_mid} Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 29,                      !- Component Name 1
  Pipe Adiabatic 29 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 29 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 29,                      !- Name
  Pipe Adiabatic 29 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 29 Outlet Water Node;    !- Outlet Node Name

Branch,
  F57-F64 Hotel_mid} Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 31,                      !- Component Name 1
  Pipe Adiabatic 31 Inlet Water Node,     !- Component Inlet Node Name 1
  F57-F64 Hotel_mid} Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 31,                      !- Name
  Pipe Adiabatic 31 Inlet Water Node,     !- Inlet Node Name
  F57-F64 Hotel_mid} Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 7,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  F57-F64 Hotel_mid} Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  F57-F64 Hotel_mid} Service Water Loop Demand Branches, !- Name
  F57-F64 Hotel_mid} Service Water Loop Demand Inlet Branch, !- Branch Name 1
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 1, !- Branch Name 2
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 2, !- Branch Name 3
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 3, !- Branch Name 4
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 4, !- Branch Name 5
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 5, !- Branch Name 6
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 6, !- Branch Name 7
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 7, !- Branch Name 8
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 8, !- Branch Name 9
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 9, !- Branch Name 10
  F57-F64 Hotel_mid} Service Water Loop Demand Bypass Branch, !- Branch Name 11
  F57-F64 Hotel_mid} Service Water Loop Demand Outlet Branch; !- Branch Name 12

ConnectorList,
  F57-F64 Hotel_mid} Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F57-F64 Hotel_mid} Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F57-F64 Hotel_mid} Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  F57-F64 Hotel_mid} Service Water Loop Demand Splitter, !- Name
  F57-F64 Hotel_mid} Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 5, !- Outlet Branch Name 5
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 6, !- Outlet Branch Name 6
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 7, !- Outlet Branch Name 7
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 8, !- Outlet Branch Name 8
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 9, !- Outlet Branch Name 9
  F57-F64 Hotel_mid} Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 10

Connector:Mixer,
  F57-F64 Hotel_mid} Service Water Loop Demand Mixer, !- Name
  F57-F64 Hotel_mid} Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 5, !- Inlet Branch Name 5
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 6, !- Inlet Branch Name 6
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 7, !- Inlet Branch Name 7
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 8, !- Inlet Branch Name 8
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 9, !- Inlet Branch Name 9
  F57-F64 Hotel_mid} Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 10

Branch,
  F57-F64 Hotel_mid} Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F57-F64 Hotel_mid} Service Water Loop Demand Inlet Pipe, !- Component Name 1
  F57-F64 Hotel_mid} Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  F57-F64 Hotel_mid} Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F57-F64 Hotel_mid} Service Water Loop Demand Inlet Pipe, !- Name
  F57-F64 Hotel_mid} Service Water Loop Demand Inlet Node, !- Inlet Node Name
  F57-F64 Hotel_mid} Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 30,                      !- Component Name 1
  Pipe Adiabatic 30 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 30 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 30,                      !- Name
  Pipe Adiabatic 30 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 30 Outlet Water Node;    !- Outlet Node Name

Branch,
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F56-F63 Hotel_mid_NW_GuestRm WUC 0.18gpm 140F, !- Component Name 1
  F56-F63 Hotel_mid_NW_GuestRm WUC 0.18gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_NW_GuestRm WUC 0.18gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F56-F63 Hotel_mid_NW_GuestRm WUC 0.18gpm 140F, !- Name
  F56-F63 Hotel_mid_NW_GuestRm WUC 0.18gpm 140F Inlet Water Node, !- Inlet Node Name
  F56-F63 Hotel_mid_NW_GuestRm WUC 0.18gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F56-F63 Hotel_mid_NW_GuestRm Service Water Use 0.18gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F56-F63 Hotel_mid_NW_GuestRm Service Water Use 0.18gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  1.11378930611904e-05,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F56-F63 Hotel_mid_N_GuestRm_Mult10 WUC 1.58gpm 140F, !- Component Name 1
  F56-F63 Hotel_mid_N_GuestRm_Mult10 WUC 1.58gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_N_GuestRm_Mult10 WUC 1.58gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F56-F63 Hotel_mid_N_GuestRm_Mult10 WUC 1.58gpm 140F, !- Name
  F56-F63 Hotel_mid_N_GuestRm_Mult10 WUC 1.58gpm 140F Inlet Water Node, !- Inlet Node Name
  F56-F63 Hotel_mid_N_GuestRm_Mult10 WUC 1.58gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F56-F63 Hotel_mid_N_GuestRm_Mult10 Service Water Use 1.58gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F56-F63 Hotel_mid_N_GuestRm_Mult10 Service Water Use 1.58gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  9.98739026532874e-05,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F56-F63 Hotel_mid_S_GuestRm_Mult10 WUC 1.67gpm 140F, !- Component Name 1
  F56-F63 Hotel_mid_S_GuestRm_Mult10 WUC 1.67gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_S_GuestRm_Mult10 WUC 1.67gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F56-F63 Hotel_mid_S_GuestRm_Mult10 WUC 1.67gpm 140F, !- Name
  F56-F63 Hotel_mid_S_GuestRm_Mult10 WUC 1.67gpm 140F Inlet Water Node, !- Inlet Node Name
  F56-F63 Hotel_mid_S_GuestRm_Mult10 WUC 1.67gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F56-F63 Hotel_mid_S_GuestRm_Mult10 Service Water Use 1.67gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F56-F63 Hotel_mid_S_GuestRm_Mult10 Service Water Use 1.67gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  0.00010524968198723,                    !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F56-F63 Hotel_mid_NE_GuestRm WUC 0.18gpm 140F, !- Component Name 1
  F56-F63 Hotel_mid_NE_GuestRm WUC 0.18gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_NE_GuestRm WUC 0.18gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F56-F63 Hotel_mid_NE_GuestRm WUC 0.18gpm 140F, !- Name
  F56-F63 Hotel_mid_NE_GuestRm WUC 0.18gpm 140F Inlet Water Node, !- Inlet Node Name
  F56-F63 Hotel_mid_NE_GuestRm WUC 0.18gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F56-F63 Hotel_mid_NE_GuestRm Service Water Use 0.18gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F56-F63 Hotel_mid_NE_GuestRm Service Water Use 0.18gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  1.11378930611904e-05,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F56-F63 Hotel_mid_W_GuestRm_Mult4 WUC 0.67gpm 140F, !- Component Name 1
  F56-F63 Hotel_mid_W_GuestRm_Mult4 WUC 0.67gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_W_GuestRm_Mult4 WUC 0.67gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 WUC 0.67gpm 140F, !- Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 WUC 0.67gpm 140F Inlet Water Node, !- Inlet Node Name
  F56-F63 Hotel_mid_W_GuestRm_Mult4 WUC 0.67gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F56-F63 Hotel_mid_W_GuestRm_Mult4 Service Water Use 0.67gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F56-F63 Hotel_mid_W_GuestRm_Mult4 Service Water Use 0.67gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.20600354405925e-05,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F56-F63 Hotel_mid_SE_GuestRm WUC 0.17gpm 140F, !- Component Name 1
  F56-F63 Hotel_mid_SE_GuestRm WUC 0.17gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_SE_GuestRm WUC 0.17gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F56-F63 Hotel_mid_SE_GuestRm WUC 0.17gpm 140F, !- Name
  F56-F63 Hotel_mid_SE_GuestRm WUC 0.17gpm 140F Inlet Water Node, !- Inlet Node Name
  F56-F63 Hotel_mid_SE_GuestRm WUC 0.17gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F56-F63 Hotel_mid_SE_GuestRm Service Water Use 0.17gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F56-F63 Hotel_mid_SE_GuestRm Service Water Use 0.17gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  1.05146678733634e-05,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F56-F63 Hotel_mid_E_GuestRm_Mult4 WUC 0.67gpm 140F, !- Component Name 1
  F56-F63 Hotel_mid_E_GuestRm_Mult4 WUC 0.67gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_E_GuestRm_Mult4 WUC 0.67gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F56-F63 Hotel_mid_E_GuestRm_Mult4 WUC 0.67gpm 140F, !- Name
  F56-F63 Hotel_mid_E_GuestRm_Mult4 WUC 0.67gpm 140F Inlet Water Node, !- Inlet Node Name
  F56-F63 Hotel_mid_E_GuestRm_Mult4 WUC 0.67gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F56-F63 Hotel_mid_E_GuestRm_Mult4 Service Water Use 0.67gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F56-F63 Hotel_mid_E_GuestRm_Mult4 Service Water Use 0.67gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.20600354405925e-05,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F57-F64 Hotel_mid} Service Water Loop Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F56-F63 Hotel_mid_SW_GuestRm WUC 0.17gpm 140F, !- Component Name 1
  F56-F63 Hotel_mid_SW_GuestRm WUC 0.17gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_SW_GuestRm WUC 0.17gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F56-F63 Hotel_mid_SW_GuestRm WUC 0.17gpm 140F, !- Name
  F56-F63 Hotel_mid_SW_GuestRm WUC 0.17gpm 140F Inlet Water Node, !- Inlet Node Name
  F56-F63 Hotel_mid_SW_GuestRm WUC 0.17gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F56-F63 Hotel_mid_SW_GuestRm Service Water Use 0.17gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F56-F63 Hotel_mid_SW_GuestRm Service Water Use 0.17gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  1.05146678733634e-05,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F57-F64 Hotel_mid} Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F57-F64 Hotel_mid} Service Water Loop Demand Bypass Pipe, !- Component Name 1
  F57-F64 Hotel_mid} Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  F57-F64 Hotel_mid} Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F57-F64 Hotel_mid} Service Water Loop Demand Bypass Pipe, !- Name
  F57-F64 Hotel_mid} Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  F57-F64 Hotel_mid} Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  F57-F64 Hotel_mid} Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 32,                      !- Component Name 1
  Pipe Adiabatic 32 Inlet Water Node,     !- Component Inlet Node Name 1
  F57-F64 Hotel_mid} Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 32,                      !- Name
  Pipe Adiabatic 32 Inlet Water Node,     !- Inlet Node Name
  F57-F64 Hotel_mid} Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  F57-F64 Hotel_mid} Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  F57-F64 Hotel_mid} Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  F57-F64 Hotel_mid} Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  F57-F64 Hotel_mid} Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  F57-F64 Hotel_mid} Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 7 0.804 Therm Eff; !- Equipment Name 1

PlantLoop,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Branches, !- Plant Side Branch List Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branches, !- Demand Side Branch List Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Branches, !- Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Inlet Branch, !- Branch Name 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Branch 1, !- Branch Name 2
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Branch 2, !- Branch Name 3
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Splitter, !- Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Mixer, !- Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Circulator Pump, !- Component Name 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Circulator Pump, !- Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Inlet Node, !- Inlet Node Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.874515,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 8 0.804 Therm Eff, !- Component Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 8 0.804 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 8 0.804 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  300gal Natural Gas Water Heater - 300kBtu/hr 8 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8146.58087463912,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8146.58087463912,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule 71.6F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  300gal Natural Gas Water Heater - 300kBtu/hr 8 0.804 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  300gal Natural Gas Water Heater - 300kBtu/hr 8 0.804 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  300gal Natural Gas Water Heater - 300kBtu/hr 8 0.804 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 33,                      !- Component Name 1
  Pipe Adiabatic 33 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 33 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 33,                      !- Name
  Pipe Adiabatic 33 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 33 Outlet Water Node;    !- Outlet Node Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 35,                      !- Component Name 1
  Pipe Adiabatic 35 Inlet Water Node,     !- Component Inlet Node Name 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 35,                      !- Name
  Pipe Adiabatic 35 Inlet Water Node,     !- Inlet Node Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 8,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branches, !- Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Inlet Branch, !- Branch Name 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 1, !- Branch Name 2
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 2, !- Branch Name 3
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 3, !- Branch Name 4
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 4, !- Branch Name 5
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 5, !- Branch Name 6
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 6, !- Branch Name 7
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 7, !- Branch Name 8
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 8, !- Branch Name 9
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 9, !- Branch Name 10
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 10, !- Branch Name 11
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 11, !- Branch Name 12
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 12, !- Branch Name 13
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 13, !- Branch Name 14
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 14, !- Branch Name 15
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 15, !- Branch Name 16
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Bypass Branch, !- Branch Name 17
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Outlet Branch; !- Branch Name 18

ConnectorList,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Splitter, !- Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 5, !- Outlet Branch Name 5
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 6, !- Outlet Branch Name 6
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 7, !- Outlet Branch Name 7
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 8, !- Outlet Branch Name 8
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 9, !- Outlet Branch Name 9
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 10, !- Outlet Branch Name 10
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 11, !- Outlet Branch Name 11
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 12, !- Outlet Branch Name 12
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 13, !- Outlet Branch Name 13
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 14, !- Outlet Branch Name 14
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 15, !- Outlet Branch Name 15
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 16

Connector:Mixer,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Mixer, !- Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 5, !- Inlet Branch Name 5
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 6, !- Inlet Branch Name 6
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 7, !- Inlet Branch Name 7
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 8, !- Inlet Branch Name 8
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 9, !- Inlet Branch Name 9
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 10, !- Inlet Branch Name 10
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 11, !- Inlet Branch Name 11
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 12, !- Inlet Branch Name 12
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 13, !- Inlet Branch Name 13
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 14, !- Inlet Branch Name 14
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 15, !- Inlet Branch Name 15
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 16

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Inlet Pipe, !- Component Name 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Inlet Pipe, !- Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Inlet Node, !- Inlet Node Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 34,                      !- Component Name 1
  Pipe Adiabatic 34 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 34 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 34,                      !- Name
  Pipe Adiabatic 34 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 34 Outlet Water Node;    !- Outlet Node Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F64-F70 Hotel_mid_SE_GuestRm WUC 0.15gpm 140F, !- Component Name 1
  F64-F70 Hotel_mid_SE_GuestRm WUC 0.15gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_SE_GuestRm WUC 0.15gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F64-F70 Hotel_mid_SE_GuestRm WUC 0.15gpm 140F, !- Name
  F64-F70 Hotel_mid_SE_GuestRm WUC 0.15gpm 140F Inlet Water Node, !- Inlet Node Name
  F64-F70 Hotel_mid_SE_GuestRm WUC 0.15gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F64-F70 Hotel_mid_SE_GuestRm Service Water Use 0.15gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F64-F70 Hotel_mid_SE_GuestRm Service Water Use 0.15gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  9.20033438919299e-06,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F64-F70 Hotel_mid_NW_GuestRm WUC 0.15gpm 140F, !- Component Name 1
  F64-F70 Hotel_mid_NW_GuestRm WUC 0.15gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_NW_GuestRm WUC 0.15gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F64-F70 Hotel_mid_NW_GuestRm WUC 0.15gpm 140F, !- Name
  F64-F70 Hotel_mid_NW_GuestRm WUC 0.15gpm 140F Inlet Water Node, !- Inlet Node Name
  F64-F70 Hotel_mid_NW_GuestRm WUC 0.15gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F64-F70 Hotel_mid_NW_GuestRm Service Water Use 0.15gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F64-F70 Hotel_mid_NW_GuestRm Service Water Use 0.15gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  9.74565642854157e-06,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F64-F70 Hotel_mid_NE_GuestRm WUC 0.15gpm 140F, !- Component Name 1
  F64-F70 Hotel_mid_NE_GuestRm WUC 0.15gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_NE_GuestRm WUC 0.15gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F64-F70 Hotel_mid_NE_GuestRm WUC 0.15gpm 140F, !- Name
  F64-F70 Hotel_mid_NE_GuestRm WUC 0.15gpm 140F Inlet Water Node, !- Inlet Node Name
  F64-F70 Hotel_mid_NE_GuestRm WUC 0.15gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F64-F70 Hotel_mid_NE_GuestRm Service Water Use 0.15gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F64-F70 Hotel_mid_NE_GuestRm Service Water Use 0.15gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  9.74565642854157e-06,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F64-F70 Hotel_mid_N_GuestRm_Mult10 WUC 1.39gpm 140F, !- Component Name 1
  F64-F70 Hotel_mid_N_GuestRm_Mult10 WUC 1.39gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_N_GuestRm_Mult10 WUC 1.39gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 WUC 1.39gpm 140F, !- Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 WUC 1.39gpm 140F Inlet Water Node, !- Inlet Node Name
  F64-F70 Hotel_mid_N_GuestRm_Mult10 WUC 1.39gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F64-F70 Hotel_mid_N_GuestRm_Mult10 Service Water Use 1.39gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F64-F70 Hotel_mid_N_GuestRm_Mult10 Service Water Use 1.39gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  8.73896648216265e-05,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F64-F70 Hotel_mid_E_GuestRm_Mult4 WUC 0.58gpm 140F, !- Component Name 1
  F64-F70 Hotel_mid_E_GuestRm_Mult4 WUC 0.58gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_E_GuestRm_Mult4 WUC 0.58gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 WUC 0.58gpm 140F, !- Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 WUC 0.58gpm 140F Inlet Water Node, !- Inlet Node Name
  F64-F70 Hotel_mid_E_GuestRm_Mult4 WUC 0.58gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F64-F70 Hotel_mid_E_GuestRm_Mult4 Service Water Use 0.58gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F64-F70 Hotel_mid_E_GuestRm_Mult4 Service Water Use 0.58gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.68025310105184e-05,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F64-F70 Hotel_mid_S_GuestRm_Mult10 WUC 1.46gpm 140F, !- Component Name 1
  F64-F70 Hotel_mid_S_GuestRm_Mult10 WUC 1.46gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_S_GuestRm_Mult10 WUC 1.46gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 WUC 1.46gpm 140F, !- Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 WUC 1.46gpm 140F Inlet Water Node, !- Inlet Node Name
  F64-F70 Hotel_mid_S_GuestRm_Mult10 WUC 1.46gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F64-F70 Hotel_mid_S_GuestRm_Mult10 Service Water Use 1.46gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F64-F70 Hotel_mid_S_GuestRm_Mult10 Service Water Use 1.46gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  9.20934717388263e-05,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F64-F70 Hotel_mid_W_GuestRm_Mult4 WUC 0.58gpm 140F, !- Component Name 1
  F64-F70 Hotel_mid_W_GuestRm_Mult4 WUC 0.58gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_W_GuestRm_Mult4 WUC 0.58gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 WUC 0.58gpm 140F, !- Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 WUC 0.58gpm 140F Inlet Water Node, !- Inlet Node Name
  F64-F70 Hotel_mid_W_GuestRm_Mult4 WUC 0.58gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F64-F70 Hotel_mid_W_GuestRm_Mult4 Service Water Use 0.58gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F64-F70 Hotel_mid_W_GuestRm_Mult4 Service Water Use 0.58gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.68025310105184e-05,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F64-F70 Hotel_mid_SW_GuestRm WUC 0.15gpm 140F, !- Component Name 1
  F64-F70 Hotel_mid_SW_GuestRm WUC 0.15gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_SW_GuestRm WUC 0.15gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F64-F70 Hotel_mid_SW_GuestRm WUC 0.15gpm 140F, !- Name
  F64-F70 Hotel_mid_SW_GuestRm WUC 0.15gpm 140F Inlet Water Node, !- Inlet Node Name
  F64-F70 Hotel_mid_SW_GuestRm WUC 0.15gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F64-F70 Hotel_mid_SW_GuestRm Service Water Use 0.15gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F64-F70 Hotel_mid_SW_GuestRm Service Water Use 0.15gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  9.20033438919299e-06,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F72 Hotel_top_Kitchen WUC 2.77gpm 140F, !- Component Name 1
  F72 Hotel_top_Kitchen WUC 2.77gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_Kitchen WUC 2.77gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F72 Hotel_top_Kitchen WUC 2.77gpm 140F, !- Name
  F72 Hotel_top_Kitchen WUC 2.77gpm 140F Inlet Water Node, !- Inlet Node Name
  F72 Hotel_top_Kitchen WUC 2.77gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F72 Hotel_top_Kitchen Service Water Use 2.77gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F72 Hotel_top_Kitchen Service Water Use 2.77gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  0.00017445988288895,                    !- Peak Flow Rate {m3/s}
  HotelLarge BLDG_SWH_SCH,                !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F72 Hotel_top_SE_GuestRm WUC 0.02gpm 140F, !- Component Name 1
  F72 Hotel_top_SE_GuestRm WUC 0.02gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_SE_GuestRm WUC 0.02gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F72 Hotel_top_SE_GuestRm WUC 0.02gpm 140F, !- Name
  F72 Hotel_top_SE_GuestRm WUC 0.02gpm 140F Inlet Water Node, !- Inlet Node Name
  F72 Hotel_top_SE_GuestRm WUC 0.02gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F72 Hotel_top_SE_GuestRm Service Water Use 0.02gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F72 Hotel_top_SE_GuestRm Service Water Use 0.02gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  1.31433348417043e-06,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F72 Hotel_top_E_GuestRm_Mult4 WUC 0.08gpm 140F, !- Component Name 1
  F72 Hotel_top_E_GuestRm_Mult4 WUC 0.08gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_E_GuestRm_Mult4 WUC 0.08gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F72 Hotel_top_E_GuestRm_Mult4 WUC 0.08gpm 140F, !- Name
  F72 Hotel_top_E_GuestRm_Mult4 WUC 0.08gpm 140F Inlet Water Node, !- Inlet Node Name
  F72 Hotel_top_E_GuestRm_Mult4 WUC 0.08gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F72 Hotel_top_E_GuestRm_Mult4 Service Water Use 0.08gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F72 Hotel_top_E_GuestRm_Mult4 Service Water Use 0.08gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  5.25750443007406e-06,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F72 Hotel_top_SW_GuestRm WUC 0.02gpm 140F, !- Component Name 1
  F72 Hotel_top_SW_GuestRm WUC 0.02gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_SW_GuestRm WUC 0.02gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F72 Hotel_top_SW_GuestRm WUC 0.02gpm 140F, !- Name
  F72 Hotel_top_SW_GuestRm WUC 0.02gpm 140F Inlet Water Node, !- Inlet Node Name
  F72 Hotel_top_SW_GuestRm WUC 0.02gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F72 Hotel_top_SW_GuestRm Service Water Use 0.02gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F72 Hotel_top_SW_GuestRm Service Water Use 0.02gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  1.31433348417043e-06,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F72 Hotel_top_S_GuestRm_Mult10 WUC 0.21gpm 140F, !- Component Name 1
  F72 Hotel_top_S_GuestRm_Mult10 WUC 0.21gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_S_GuestRm_Mult10 WUC 0.21gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F72 Hotel_top_S_GuestRm_Mult10 WUC 0.21gpm 140F, !- Name
  F72 Hotel_top_S_GuestRm_Mult10 WUC 0.21gpm 140F Inlet Water Node, !- Inlet Node Name
  F72 Hotel_top_S_GuestRm_Mult10 WUC 0.21gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F72 Hotel_top_S_GuestRm_Mult10 Service Water Use 0.21gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F72 Hotel_top_S_GuestRm_Mult10 Service Water Use 0.21gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  1.31562102484038e-05,                   !- Peak Flow Rate {m3/s}
  HotelLarge GuestRoom_SWH_Sch,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  Booster Water Heating Heat Exchanger,   !- Component Name 1
  Booster Water Heating Heat Exchanger Demand Inlet Water Node, !- Component Inlet Node Name 1
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Component Outlet Node Name 1
  PlantComponent:TemperatureSource,       !- Component Object Type 2
  Mains Water Makeup for SWH Booster,     !- Component Name 2
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Component Inlet Node Name 2
  Mains Water Makeup for SWH Booster Outlet Water Node; !- Component Outlet Node Name 2

PlantComponent:TemperatureSource,
  Mains Water Makeup for SWH Booster,     !- Name
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Inlet Node
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Outlet Node
  Autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  6.375,                                  !- Source Temperature {C}
  Booster Water Makeup Temperature;       !- Source Temperature Schedule Name {C}

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Bypass Pipe, !- Component Name 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Bypass Pipe, !- Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 36,                      !- Component Name 1
  Pipe Adiabatic 36 Inlet Water Node,     !- Component Inlet Node Name 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 36,                      !- Name
  Pipe Adiabatic 36 Inlet Water Node,     !- Inlet Node Name
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  F65-F71 Hotel_mid to F73 Hotel_top Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 8 0.804 Therm Eff; !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.964494,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler 48148kBtu/hr 0.82 Combustion Eff, !- Component Name 1
  Boiler 48148kBtu/hr 0.82 Combustion Eff Inlet Water Node, !- Component Inlet Node Name 1
  Boiler 48148kBtu/hr 0.82 Combustion Eff Outlet Water Node; !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler 48148kBtu/hr 0.82 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.813,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler with Minimum Turndown,           !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler 48148kBtu/hr 0.82 Combustion Eff Inlet Water Node, !- Boiler Water Inlet Node Name
  Boiler 48148kBtu/hr 0.82 Combustion Eff Outlet Water Node, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Branch 23,        !- Branch Name 24
  Hot Water Loop Demand Branch 24,        !- Branch Name 25
  Hot Water Loop Demand Branch 25,        !- Branch Name 26
  Hot Water Loop Demand Branch 26,        !- Branch Name 27
  Hot Water Loop Demand Branch 27,        !- Branch Name 28
  Hot Water Loop Demand Branch 28,        !- Branch Name 29
  Hot Water Loop Demand Branch 29,        !- Branch Name 30
  Hot Water Loop Demand Branch 30,        !- Branch Name 31
  Hot Water Loop Demand Branch 31,        !- Branch Name 32
  Hot Water Loop Demand Branch 32,        !- Branch Name 33
  Hot Water Loop Demand Branch 33,        !- Branch Name 34
  Hot Water Loop Demand Branch 34,        !- Branch Name 35
  Hot Water Loop Demand Branch 35,        !- Branch Name 36
  Hot Water Loop Demand Branch 36,        !- Branch Name 37
  Hot Water Loop Demand Branch 37,        !- Branch Name 38
  Hot Water Loop Demand Branch 38,        !- Branch Name 39
  Hot Water Loop Demand Branch 39,        !- Branch Name 40
  Hot Water Loop Demand Branch 40,        !- Branch Name 41
  Hot Water Loop Demand Branch 41,        !- Branch Name 42
  Hot Water Loop Demand Branch 42,        !- Branch Name 43
  Hot Water Loop Demand Branch 43,        !- Branch Name 44
  Hot Water Loop Demand Branch 44,        !- Branch Name 45
  Hot Water Loop Demand Branch 45,        !- Branch Name 46
  Hot Water Loop Demand Branch 46,        !- Branch Name 47
  Hot Water Loop Demand Branch 47,        !- Branch Name 48
  Hot Water Loop Demand Branch 48,        !- Branch Name 49
  Hot Water Loop Demand Branch 49,        !- Branch Name 50
  Hot Water Loop Demand Branch 50,        !- Branch Name 51
  Hot Water Loop Demand Branch 51,        !- Branch Name 52
  Hot Water Loop Demand Branch 52,        !- Branch Name 53
  Hot Water Loop Demand Branch 53,        !- Branch Name 54
  Hot Water Loop Demand Branch 54,        !- Branch Name 55
  Hot Water Loop Demand Branch 55,        !- Branch Name 56
  Hot Water Loop Demand Branch 56,        !- Branch Name 57
  Hot Water Loop Demand Branch 57,        !- Branch Name 58
  Hot Water Loop Demand Branch 58,        !- Branch Name 59
  Hot Water Loop Demand Branch 59,        !- Branch Name 60
  Hot Water Loop Demand Branch 60,        !- Branch Name 61
  Hot Water Loop Demand Branch 61,        !- Branch Name 62
  Hot Water Loop Demand Branch 62,        !- Branch Name 63
  Hot Water Loop Demand Branch 63,        !- Branch Name 64
  Hot Water Loop Demand Branch 64,        !- Branch Name 65
  Hot Water Loop Demand Branch 65,        !- Branch Name 66
  Hot Water Loop Demand Branch 66,        !- Branch Name 67
  Hot Water Loop Demand Branch 67,        !- Branch Name 68
  Hot Water Loop Demand Branch 68,        !- Branch Name 69
  Hot Water Loop Demand Branch 69,        !- Branch Name 70
  Hot Water Loop Demand Branch 70,        !- Branch Name 71
  Hot Water Loop Demand Branch 71,        !- Branch Name 72
  Hot Water Loop Demand Branch 72,        !- Branch Name 73
  Hot Water Loop Demand Branch 73,        !- Branch Name 74
  Hot Water Loop Demand Branch 74,        !- Branch Name 75
  Hot Water Loop Demand Branch 75,        !- Branch Name 76
  Hot Water Loop Demand Branch 76,        !- Branch Name 77
  Hot Water Loop Demand Branch 77,        !- Branch Name 78
  Hot Water Loop Demand Branch 78,        !- Branch Name 79
  Hot Water Loop Demand Branch 79,        !- Branch Name 80
  Hot Water Loop Demand Branch 80,        !- Branch Name 81
  Hot Water Loop Demand Branch 81,        !- Branch Name 82
  Hot Water Loop Demand Branch 82,        !- Branch Name 83
  Hot Water Loop Demand Branch 83,        !- Branch Name 84
  Hot Water Loop Demand Branch 84,        !- Branch Name 85
  Hot Water Loop Demand Branch 85,        !- Branch Name 86
  Hot Water Loop Demand Branch 86,        !- Branch Name 87
  Hot Water Loop Demand Branch 87,        !- Branch Name 88
  Hot Water Loop Demand Branch 88,        !- Branch Name 89
  Hot Water Loop Demand Branch 89,        !- Branch Name 90
  Hot Water Loop Demand Branch 90,        !- Branch Name 91
  Hot Water Loop Demand Branch 91,        !- Branch Name 92
  Hot Water Loop Demand Branch 92,        !- Branch Name 93
  Hot Water Loop Demand Branch 93,        !- Branch Name 94
  Hot Water Loop Demand Branch 94,        !- Branch Name 95
  Hot Water Loop Demand Branch 95,        !- Branch Name 96
  Hot Water Loop Demand Branch 96,        !- Branch Name 97
  Hot Water Loop Demand Branch 97,        !- Branch Name 98
  Hot Water Loop Demand Branch 98,        !- Branch Name 99
  Hot Water Loop Demand Branch 99,        !- Branch Name 100
  Hot Water Loop Demand Branch 100,       !- Branch Name 101
  Hot Water Loop Demand Branch 101,       !- Branch Name 102
  Hot Water Loop Demand Branch 102,       !- Branch Name 103
  Hot Water Loop Demand Branch 103,       !- Branch Name 104
  Hot Water Loop Demand Branch 104,       !- Branch Name 105
  Hot Water Loop Demand Branch 105,       !- Branch Name 106
  Hot Water Loop Demand Branch 106,       !- Branch Name 107
  Hot Water Loop Demand Branch 107,       !- Branch Name 108
  Hot Water Loop Demand Branch 108,       !- Branch Name 109
  Hot Water Loop Demand Branch 109,       !- Branch Name 110
  Hot Water Loop Demand Branch 110,       !- Branch Name 111
  Hot Water Loop Demand Branch 111,       !- Branch Name 112
  Hot Water Loop Demand Branch 112,       !- Branch Name 113
  Hot Water Loop Demand Branch 113,       !- Branch Name 114
  Hot Water Loop Demand Branch 114,       !- Branch Name 115
  Hot Water Loop Demand Branch 115,       !- Branch Name 116
  Hot Water Loop Demand Branch 116,       !- Branch Name 117
  Hot Water Loop Demand Branch 117,       !- Branch Name 118
  Hot Water Loop Demand Branch 118,       !- Branch Name 119
  Hot Water Loop Demand Branch 119,       !- Branch Name 120
  Hot Water Loop Demand Branch 120,       !- Branch Name 121
  Hot Water Loop Demand Branch 121,       !- Branch Name 122
  Hot Water Loop Demand Branch 122,       !- Branch Name 123
  Hot Water Loop Demand Branch 123,       !- Branch Name 124
  Hot Water Loop Demand Branch 124,       !- Branch Name 125
  Hot Water Loop Demand Branch 125,       !- Branch Name 126
  Hot Water Loop Demand Branch 126,       !- Branch Name 127
  Hot Water Loop Demand Branch 127,       !- Branch Name 128
  Hot Water Loop Demand Branch 128,       !- Branch Name 129
  Hot Water Loop Demand Branch 129,       !- Branch Name 130
  Hot Water Loop Demand Branch 130,       !- Branch Name 131
  Hot Water Loop Demand Branch 131,       !- Branch Name 132
  Hot Water Loop Demand Branch 132,       !- Branch Name 133
  Hot Water Loop Demand Branch 133,       !- Branch Name 134
  Hot Water Loop Demand Branch 134,       !- Branch Name 135
  Hot Water Loop Demand Branch 135,       !- Branch Name 136
  Hot Water Loop Demand Branch 136,       !- Branch Name 137
  Hot Water Loop Demand Branch 137,       !- Branch Name 138
  Hot Water Loop Demand Branch 138,       !- Branch Name 139
  Hot Water Loop Demand Branch 139,       !- Branch Name 140
  Hot Water Loop Demand Branch 140,       !- Branch Name 141
  Hot Water Loop Demand Branch 141,       !- Branch Name 142
  Hot Water Loop Demand Branch 142,       !- Branch Name 143
  Hot Water Loop Demand Branch 143,       !- Branch Name 144
  Hot Water Loop Demand Branch 144,       !- Branch Name 145
  Hot Water Loop Demand Branch 145,       !- Branch Name 146
  Hot Water Loop Demand Branch 146,       !- Branch Name 147
  Hot Water Loop Demand Branch 147,       !- Branch Name 148
  Hot Water Loop Demand Branch 148,       !- Branch Name 149
  Hot Water Loop Demand Branch 149,       !- Branch Name 150
  Hot Water Loop Demand Branch 150,       !- Branch Name 151
  Hot Water Loop Demand Branch 151,       !- Branch Name 152
  Hot Water Loop Demand Branch 152,       !- Branch Name 153
  Hot Water Loop Demand Branch 153,       !- Branch Name 154
  Hot Water Loop Demand Branch 154,       !- Branch Name 155
  Hot Water Loop Demand Branch 155,       !- Branch Name 156
  Hot Water Loop Demand Branch 156,       !- Branch Name 157
  Hot Water Loop Demand Branch 157,       !- Branch Name 158
  Hot Water Loop Demand Branch 158,       !- Branch Name 159
  Hot Water Loop Demand Branch 159,       !- Branch Name 160
  Hot Water Loop Demand Branch 160,       !- Branch Name 161
  Hot Water Loop Demand Branch 161,       !- Branch Name 162
  Hot Water Loop Demand Branch 162,       !- Branch Name 163
  Hot Water Loop Demand Branch 163,       !- Branch Name 164
  Hot Water Loop Demand Branch 164,       !- Branch Name 165
  Hot Water Loop Demand Branch 165,       !- Branch Name 166
  Hot Water Loop Demand Branch 166,       !- Branch Name 167
  Hot Water Loop Demand Branch 167,       !- Branch Name 168
  Hot Water Loop Demand Branch 168,       !- Branch Name 169
  Hot Water Loop Demand Branch 169,       !- Branch Name 170
  Hot Water Loop Demand Branch 170,       !- Branch Name 171
  Hot Water Loop Demand Branch 171,       !- Branch Name 172
  Hot Water Loop Demand Branch 172,       !- Branch Name 173
  Hot Water Loop Demand Branch 173,       !- Branch Name 174
  Hot Water Loop Demand Branch 174,       !- Branch Name 175
  Hot Water Loop Demand Branch 175,       !- Branch Name 176
  Hot Water Loop Demand Branch 176,       !- Branch Name 177
  Hot Water Loop Demand Branch 177,       !- Branch Name 178
  Hot Water Loop Demand Branch 178,       !- Branch Name 179
  Hot Water Loop Demand Branch 179,       !- Branch Name 180
  Hot Water Loop Demand Branch 180,       !- Branch Name 181
  Hot Water Loop Demand Branch 181,       !- Branch Name 182
  Hot Water Loop Demand Branch 182,       !- Branch Name 183
  Hot Water Loop Demand Branch 183,       !- Branch Name 184
  Hot Water Loop Demand Branch 184,       !- Branch Name 185
  Hot Water Loop Demand Branch 185,       !- Branch Name 186
  Hot Water Loop Demand Branch 186,       !- Branch Name 187
  Hot Water Loop Demand Branch 187,       !- Branch Name 188
  Hot Water Loop Demand Branch 188,       !- Branch Name 189
  Hot Water Loop Demand Branch 189,       !- Branch Name 190
  Hot Water Loop Demand Branch 190,       !- Branch Name 191
  Hot Water Loop Demand Branch 191,       !- Branch Name 192
  Hot Water Loop Demand Branch 192,       !- Branch Name 193
  Hot Water Loop Demand Branch 193,       !- Branch Name 194
  Hot Water Loop Demand Branch 194,       !- Branch Name 195
  Hot Water Loop Demand Branch 195,       !- Branch Name 196
  Hot Water Loop Demand Branch 196,       !- Branch Name 197
  Hot Water Loop Demand Branch 197,       !- Branch Name 198
  Hot Water Loop Demand Branch 198,       !- Branch Name 199
  Hot Water Loop Demand Branch 199,       !- Branch Name 200
  Hot Water Loop Demand Branch 200,       !- Branch Name 201
  Hot Water Loop Demand Branch 201,       !- Branch Name 202
  Hot Water Loop Demand Branch 202,       !- Branch Name 203
  Hot Water Loop Demand Branch 203,       !- Branch Name 204
  Hot Water Loop Demand Branch 204,       !- Branch Name 205
  Hot Water Loop Demand Branch 205,       !- Branch Name 206
  Hot Water Loop Demand Branch 206,       !- Branch Name 207
  Hot Water Loop Demand Branch 207,       !- Branch Name 208
  Hot Water Loop Demand Branch 208,       !- Branch Name 209
  Hot Water Loop Demand Branch 209,       !- Branch Name 210
  Hot Water Loop Demand Branch 210,       !- Branch Name 211
  Hot Water Loop Demand Branch 211,       !- Branch Name 212
  Hot Water Loop Demand Branch 212,       !- Branch Name 213
  Hot Water Loop Demand Branch 213,       !- Branch Name 214
  Hot Water Loop Demand Branch 214,       !- Branch Name 215
  Hot Water Loop Demand Branch 215,       !- Branch Name 216
  Hot Water Loop Demand Branch 216,       !- Branch Name 217
  Hot Water Loop Demand Branch 217,       !- Branch Name 218
  Hot Water Loop Demand Branch 218,       !- Branch Name 219
  Hot Water Loop Demand Branch 219,       !- Branch Name 220
  Hot Water Loop Demand Branch 220,       !- Branch Name 221
