  Hot Water Loop Demand Branch 221,       !- Branch Name 222
  Hot Water Loop Demand Branch 222,       !- Branch Name 223
  Hot Water Loop Demand Branch 223,       !- Branch Name 224
  Hot Water Loop Demand Branch 224,       !- Branch Name 225
  Hot Water Loop Demand Branch 225,       !- Branch Name 226
  Hot Water Loop Demand Branch 226,       !- Branch Name 227
  Hot Water Loop Demand Branch 227,       !- Branch Name 228
  Hot Water Loop Demand Branch 228,       !- Branch Name 229
  Hot Water Loop Demand Branch 229,       !- Branch Name 230
  Hot Water Loop Demand Branch 230,       !- Branch Name 231
  Hot Water Loop Demand Branch 231,       !- Branch Name 232
  Hot Water Loop Demand Branch 232,       !- Branch Name 233
  Hot Water Loop Demand Branch 233,       !- Branch Name 234
  Hot Water Loop Demand Branch 234,       !- Branch Name 235
  Hot Water Loop Demand Branch 235,       !- Branch Name 236
  Hot Water Loop Demand Branch 236,       !- Branch Name 237
  Hot Water Loop Demand Branch 237,       !- Branch Name 238
  Hot Water Loop Demand Branch 238,       !- Branch Name 239
  Hot Water Loop Demand Branch 239,       !- Branch Name 240
  Hot Water Loop Demand Branch 240,       !- Branch Name 241
  Hot Water Loop Demand Branch 241,       !- Branch Name 242
  Hot Water Loop Demand Branch 242,       !- Branch Name 243
  Hot Water Loop Demand Branch 243,       !- Branch Name 244
  Hot Water Loop Demand Branch 244,       !- Branch Name 245
  Hot Water Loop Demand Branch 245,       !- Branch Name 246
  Hot Water Loop Demand Branch 246,       !- Branch Name 247
  Hot Water Loop Demand Branch 247,       !- Branch Name 248
  Hot Water Loop Demand Branch 248,       !- Branch Name 249
  Hot Water Loop Demand Branch 249,       !- Branch Name 250
  Hot Water Loop Demand Branch 250,       !- Branch Name 251
  Hot Water Loop Demand Branch 251,       !- Branch Name 252
  Hot Water Loop Demand Branch 252,       !- Branch Name 253
  Hot Water Loop Demand Branch 253,       !- Branch Name 254
  Hot Water Loop Demand Branch 254,       !- Branch Name 255
  Hot Water Loop Demand Branch 255,       !- Branch Name 256
  Hot Water Loop Demand Branch 256,       !- Branch Name 257
  Hot Water Loop Demand Branch 257,       !- Branch Name 258
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 259
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 260

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Outlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Outlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Outlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Outlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Outlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Outlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Outlet Branch Name 29
  Hot Water Loop Demand Branch 30,        !- Outlet Branch Name 30
  Hot Water Loop Demand Branch 31,        !- Outlet Branch Name 31
  Hot Water Loop Demand Branch 32,        !- Outlet Branch Name 32
  Hot Water Loop Demand Branch 33,        !- Outlet Branch Name 33
  Hot Water Loop Demand Branch 34,        !- Outlet Branch Name 34
  Hot Water Loop Demand Branch 35,        !- Outlet Branch Name 35
  Hot Water Loop Demand Branch 36,        !- Outlet Branch Name 36
  Hot Water Loop Demand Branch 37,        !- Outlet Branch Name 37
  Hot Water Loop Demand Branch 38,        !- Outlet Branch Name 38
  Hot Water Loop Demand Branch 39,        !- Outlet Branch Name 39
  Hot Water Loop Demand Branch 40,        !- Outlet Branch Name 40
  Hot Water Loop Demand Branch 41,        !- Outlet Branch Name 41
  Hot Water Loop Demand Branch 42,        !- Outlet Branch Name 42
  Hot Water Loop Demand Branch 43,        !- Outlet Branch Name 43
  Hot Water Loop Demand Branch 44,        !- Outlet Branch Name 44
  Hot Water Loop Demand Branch 45,        !- Outlet Branch Name 45
  Hot Water Loop Demand Branch 46,        !- Outlet Branch Name 46
  Hot Water Loop Demand Branch 47,        !- Outlet Branch Name 47
  Hot Water Loop Demand Branch 48,        !- Outlet Branch Name 48
  Hot Water Loop Demand Branch 49,        !- Outlet Branch Name 49
  Hot Water Loop Demand Branch 50,        !- Outlet Branch Name 50
  Hot Water Loop Demand Branch 51,        !- Outlet Branch Name 51
  Hot Water Loop Demand Branch 52,        !- Outlet Branch Name 52
  Hot Water Loop Demand Branch 53,        !- Outlet Branch Name 53
  Hot Water Loop Demand Branch 54,        !- Outlet Branch Name 54
  Hot Water Loop Demand Branch 55,        !- Outlet Branch Name 55
  Hot Water Loop Demand Branch 56,        !- Outlet Branch Name 56
  Hot Water Loop Demand Branch 57,        !- Outlet Branch Name 57
  Hot Water Loop Demand Branch 58,        !- Outlet Branch Name 58
  Hot Water Loop Demand Branch 59,        !- Outlet Branch Name 59
  Hot Water Loop Demand Branch 60,        !- Outlet Branch Name 60
  Hot Water Loop Demand Branch 61,        !- Outlet Branch Name 61
  Hot Water Loop Demand Branch 62,        !- Outlet Branch Name 62
  Hot Water Loop Demand Branch 63,        !- Outlet Branch Name 63
  Hot Water Loop Demand Branch 64,        !- Outlet Branch Name 64
  Hot Water Loop Demand Branch 65,        !- Outlet Branch Name 65
  Hot Water Loop Demand Branch 66,        !- Outlet Branch Name 66
  Hot Water Loop Demand Branch 67,        !- Outlet Branch Name 67
  Hot Water Loop Demand Branch 68,        !- Outlet Branch Name 68
  Hot Water Loop Demand Branch 69,        !- Outlet Branch Name 69
  Hot Water Loop Demand Branch 70,        !- Outlet Branch Name 70
  Hot Water Loop Demand Branch 71,        !- Outlet Branch Name 71
  Hot Water Loop Demand Branch 72,        !- Outlet Branch Name 72
  Hot Water Loop Demand Branch 73,        !- Outlet Branch Name 73
  Hot Water Loop Demand Branch 74,        !- Outlet Branch Name 74
  Hot Water Loop Demand Branch 75,        !- Outlet Branch Name 75
  Hot Water Loop Demand Branch 76,        !- Outlet Branch Name 76
  Hot Water Loop Demand Branch 77,        !- Outlet Branch Name 77
  Hot Water Loop Demand Branch 78,        !- Outlet Branch Name 78
  Hot Water Loop Demand Branch 79,        !- Outlet Branch Name 79
  Hot Water Loop Demand Branch 80,        !- Outlet Branch Name 80
  Hot Water Loop Demand Branch 81,        !- Outlet Branch Name 81
  Hot Water Loop Demand Branch 82,        !- Outlet Branch Name 82
  Hot Water Loop Demand Branch 83,        !- Outlet Branch Name 83
  Hot Water Loop Demand Branch 84,        !- Outlet Branch Name 84
  Hot Water Loop Demand Branch 85,        !- Outlet Branch Name 85
  Hot Water Loop Demand Branch 86,        !- Outlet Branch Name 86
  Hot Water Loop Demand Branch 87,        !- Outlet Branch Name 87
  Hot Water Loop Demand Branch 88,        !- Outlet Branch Name 88
  Hot Water Loop Demand Branch 89,        !- Outlet Branch Name 89
  Hot Water Loop Demand Branch 90,        !- Outlet Branch Name 90
  Hot Water Loop Demand Branch 91,        !- Outlet Branch Name 91
  Hot Water Loop Demand Branch 92,        !- Outlet Branch Name 92
  Hot Water Loop Demand Branch 93,        !- Outlet Branch Name 93
  Hot Water Loop Demand Branch 94,        !- Outlet Branch Name 94
  Hot Water Loop Demand Branch 95,        !- Outlet Branch Name 95
  Hot Water Loop Demand Branch 96,        !- Outlet Branch Name 96
  Hot Water Loop Demand Branch 97,        !- Outlet Branch Name 97
  Hot Water Loop Demand Branch 98,        !- Outlet Branch Name 98
  Hot Water Loop Demand Branch 99,        !- Outlet Branch Name 99
  Hot Water Loop Demand Branch 100,       !- Outlet Branch Name 100
  Hot Water Loop Demand Branch 101,       !- Outlet Branch Name 101
  Hot Water Loop Demand Branch 102,       !- Outlet Branch Name 102
  Hot Water Loop Demand Branch 103,       !- Outlet Branch Name 103
  Hot Water Loop Demand Branch 104,       !- Outlet Branch Name 104
  Hot Water Loop Demand Branch 105,       !- Outlet Branch Name 105
  Hot Water Loop Demand Branch 106,       !- Outlet Branch Name 106
  Hot Water Loop Demand Branch 107,       !- Outlet Branch Name 107
  Hot Water Loop Demand Branch 108,       !- Outlet Branch Name 108
  Hot Water Loop Demand Branch 109,       !- Outlet Branch Name 109
  Hot Water Loop Demand Branch 110,       !- Outlet Branch Name 110
  Hot Water Loop Demand Branch 111,       !- Outlet Branch Name 111
  Hot Water Loop Demand Branch 112,       !- Outlet Branch Name 112
  Hot Water Loop Demand Branch 113,       !- Outlet Branch Name 113
  Hot Water Loop Demand Branch 114,       !- Outlet Branch Name 114
  Hot Water Loop Demand Branch 115,       !- Outlet Branch Name 115
  Hot Water Loop Demand Branch 116,       !- Outlet Branch Name 116
  Hot Water Loop Demand Branch 117,       !- Outlet Branch Name 117
  Hot Water Loop Demand Branch 118,       !- Outlet Branch Name 118
  Hot Water Loop Demand Branch 119,       !- Outlet Branch Name 119
  Hot Water Loop Demand Branch 120,       !- Outlet Branch Name 120
  Hot Water Loop Demand Branch 121,       !- Outlet Branch Name 121
  Hot Water Loop Demand Branch 122,       !- Outlet Branch Name 122
  Hot Water Loop Demand Branch 123,       !- Outlet Branch Name 123
  Hot Water Loop Demand Branch 124,       !- Outlet Branch Name 124
  Hot Water Loop Demand Branch 125,       !- Outlet Branch Name 125
  Hot Water Loop Demand Branch 126,       !- Outlet Branch Name 126
  Hot Water Loop Demand Branch 127,       !- Outlet Branch Name 127
  Hot Water Loop Demand Branch 128,       !- Outlet Branch Name 128
  Hot Water Loop Demand Branch 129,       !- Outlet Branch Name 129
  Hot Water Loop Demand Branch 130,       !- Outlet Branch Name 130
  Hot Water Loop Demand Branch 131,       !- Outlet Branch Name 131
  Hot Water Loop Demand Branch 132,       !- Outlet Branch Name 132
  Hot Water Loop Demand Branch 133,       !- Outlet Branch Name 133
  Hot Water Loop Demand Branch 134,       !- Outlet Branch Name 134
  Hot Water Loop Demand Branch 135,       !- Outlet Branch Name 135
  Hot Water Loop Demand Branch 136,       !- Outlet Branch Name 136
  Hot Water Loop Demand Branch 137,       !- Outlet Branch Name 137
  Hot Water Loop Demand Branch 138,       !- Outlet Branch Name 138
  Hot Water Loop Demand Branch 139,       !- Outlet Branch Name 139
  Hot Water Loop Demand Branch 140,       !- Outlet Branch Name 140
  Hot Water Loop Demand Branch 141,       !- Outlet Branch Name 141
  Hot Water Loop Demand Branch 142,       !- Outlet Branch Name 142
  Hot Water Loop Demand Branch 143,       !- Outlet Branch Name 143
  Hot Water Loop Demand Branch 144,       !- Outlet Branch Name 144
  Hot Water Loop Demand Branch 145,       !- Outlet Branch Name 145
  Hot Water Loop Demand Branch 146,       !- Outlet Branch Name 146
  Hot Water Loop Demand Branch 147,       !- Outlet Branch Name 147
  Hot Water Loop Demand Branch 148,       !- Outlet Branch Name 148
  Hot Water Loop Demand Branch 149,       !- Outlet Branch Name 149
  Hot Water Loop Demand Branch 150,       !- Outlet Branch Name 150
  Hot Water Loop Demand Branch 151,       !- Outlet Branch Name 151
  Hot Water Loop Demand Branch 152,       !- Outlet Branch Name 152
  Hot Water Loop Demand Branch 153,       !- Outlet Branch Name 153
  Hot Water Loop Demand Branch 154,       !- Outlet Branch Name 154
  Hot Water Loop Demand Branch 155,       !- Outlet Branch Name 155
  Hot Water Loop Demand Branch 156,       !- Outlet Branch Name 156
  Hot Water Loop Demand Branch 157,       !- Outlet Branch Name 157
  Hot Water Loop Demand Branch 158,       !- Outlet Branch Name 158
  Hot Water Loop Demand Branch 159,       !- Outlet Branch Name 159
  Hot Water Loop Demand Branch 160,       !- Outlet Branch Name 160
  Hot Water Loop Demand Branch 161,       !- Outlet Branch Name 161
  Hot Water Loop Demand Branch 162,       !- Outlet Branch Name 162
  Hot Water Loop Demand Branch 163,       !- Outlet Branch Name 163
  Hot Water Loop Demand Branch 164,       !- Outlet Branch Name 164
  Hot Water Loop Demand Branch 165,       !- Outlet Branch Name 165
  Hot Water Loop Demand Branch 166,       !- Outlet Branch Name 166
  Hot Water Loop Demand Branch 167,       !- Outlet Branch Name 167
  Hot Water Loop Demand Branch 168,       !- Outlet Branch Name 168
  Hot Water Loop Demand Branch 169,       !- Outlet Branch Name 169
  Hot Water Loop Demand Branch 170,       !- Outlet Branch Name 170
  Hot Water Loop Demand Branch 171,       !- Outlet Branch Name 171
  Hot Water Loop Demand Branch 172,       !- Outlet Branch Name 172
  Hot Water Loop Demand Branch 173,       !- Outlet Branch Name 173
  Hot Water Loop Demand Branch 174,       !- Outlet Branch Name 174
  Hot Water Loop Demand Branch 175,       !- Outlet Branch Name 175
  Hot Water Loop Demand Branch 176,       !- Outlet Branch Name 176
  Hot Water Loop Demand Branch 177,       !- Outlet Branch Name 177
  Hot Water Loop Demand Branch 178,       !- Outlet Branch Name 178
  Hot Water Loop Demand Branch 179,       !- Outlet Branch Name 179
  Hot Water Loop Demand Branch 180,       !- Outlet Branch Name 180
  Hot Water Loop Demand Branch 181,       !- Outlet Branch Name 181
  Hot Water Loop Demand Branch 182,       !- Outlet Branch Name 182
  Hot Water Loop Demand Branch 183,       !- Outlet Branch Name 183
  Hot Water Loop Demand Branch 184,       !- Outlet Branch Name 184
  Hot Water Loop Demand Branch 185,       !- Outlet Branch Name 185
  Hot Water Loop Demand Branch 186,       !- Outlet Branch Name 186
  Hot Water Loop Demand Branch 187,       !- Outlet Branch Name 187
  Hot Water Loop Demand Branch 188,       !- Outlet Branch Name 188
  Hot Water Loop Demand Branch 189,       !- Outlet Branch Name 189
  Hot Water Loop Demand Branch 190,       !- Outlet Branch Name 190
  Hot Water Loop Demand Branch 191,       !- Outlet Branch Name 191
  Hot Water Loop Demand Branch 192,       !- Outlet Branch Name 192
  Hot Water Loop Demand Branch 193,       !- Outlet Branch Name 193
  Hot Water Loop Demand Branch 194,       !- Outlet Branch Name 194
  Hot Water Loop Demand Branch 195,       !- Outlet Branch Name 195
  Hot Water Loop Demand Branch 196,       !- Outlet Branch Name 196
  Hot Water Loop Demand Branch 197,       !- Outlet Branch Name 197
  Hot Water Loop Demand Branch 198,       !- Outlet Branch Name 198
  Hot Water Loop Demand Branch 199,       !- Outlet Branch Name 199
  Hot Water Loop Demand Branch 200,       !- Outlet Branch Name 200
  Hot Water Loop Demand Branch 201,       !- Outlet Branch Name 201
  Hot Water Loop Demand Branch 202,       !- Outlet Branch Name 202
  Hot Water Loop Demand Branch 203,       !- Outlet Branch Name 203
  Hot Water Loop Demand Branch 204,       !- Outlet Branch Name 204
  Hot Water Loop Demand Branch 205,       !- Outlet Branch Name 205
  Hot Water Loop Demand Branch 206,       !- Outlet Branch Name 206
  Hot Water Loop Demand Branch 207,       !- Outlet Branch Name 207
  Hot Water Loop Demand Branch 208,       !- Outlet Branch Name 208
  Hot Water Loop Demand Branch 209,       !- Outlet Branch Name 209
  Hot Water Loop Demand Branch 210,       !- Outlet Branch Name 210
  Hot Water Loop Demand Branch 211,       !- Outlet Branch Name 211
  Hot Water Loop Demand Branch 212,       !- Outlet Branch Name 212
  Hot Water Loop Demand Branch 213,       !- Outlet Branch Name 213
  Hot Water Loop Demand Branch 214,       !- Outlet Branch Name 214
  Hot Water Loop Demand Branch 215,       !- Outlet Branch Name 215
  Hot Water Loop Demand Branch 216,       !- Outlet Branch Name 216
  Hot Water Loop Demand Branch 217,       !- Outlet Branch Name 217
  Hot Water Loop Demand Branch 218,       !- Outlet Branch Name 218
  Hot Water Loop Demand Branch 219,       !- Outlet Branch Name 219
  Hot Water Loop Demand Branch 220,       !- Outlet Branch Name 220
  Hot Water Loop Demand Branch 221,       !- Outlet Branch Name 221
  Hot Water Loop Demand Branch 222,       !- Outlet Branch Name 222
  Hot Water Loop Demand Branch 223,       !- Outlet Branch Name 223
  Hot Water Loop Demand Branch 224,       !- Outlet Branch Name 224
  Hot Water Loop Demand Branch 225,       !- Outlet Branch Name 225
  Hot Water Loop Demand Branch 226,       !- Outlet Branch Name 226
  Hot Water Loop Demand Branch 227,       !- Outlet Branch Name 227
  Hot Water Loop Demand Branch 228,       !- Outlet Branch Name 228
  Hot Water Loop Demand Branch 229,       !- Outlet Branch Name 229
  Hot Water Loop Demand Branch 230,       !- Outlet Branch Name 230
  Hot Water Loop Demand Branch 231,       !- Outlet Branch Name 231
  Hot Water Loop Demand Branch 232,       !- Outlet Branch Name 232
  Hot Water Loop Demand Branch 233,       !- Outlet Branch Name 233
  Hot Water Loop Demand Branch 234,       !- Outlet Branch Name 234
  Hot Water Loop Demand Branch 235,       !- Outlet Branch Name 235
  Hot Water Loop Demand Branch 236,       !- Outlet Branch Name 236
  Hot Water Loop Demand Branch 237,       !- Outlet Branch Name 237
  Hot Water Loop Demand Branch 238,       !- Outlet Branch Name 238
  Hot Water Loop Demand Branch 239,       !- Outlet Branch Name 239
  Hot Water Loop Demand Branch 240,       !- Outlet Branch Name 240
  Hot Water Loop Demand Branch 241,       !- Outlet Branch Name 241
  Hot Water Loop Demand Branch 242,       !- Outlet Branch Name 242
  Hot Water Loop Demand Branch 243,       !- Outlet Branch Name 243
  Hot Water Loop Demand Branch 244,       !- Outlet Branch Name 244
  Hot Water Loop Demand Branch 245,       !- Outlet Branch Name 245
  Hot Water Loop Demand Branch 246,       !- Outlet Branch Name 246
  Hot Water Loop Demand Branch 247,       !- Outlet Branch Name 247
  Hot Water Loop Demand Branch 248,       !- Outlet Branch Name 248
  Hot Water Loop Demand Branch 249,       !- Outlet Branch Name 249
  Hot Water Loop Demand Branch 250,       !- Outlet Branch Name 250
  Hot Water Loop Demand Branch 251,       !- Outlet Branch Name 251
  Hot Water Loop Demand Branch 252,       !- Outlet Branch Name 252
  Hot Water Loop Demand Branch 253,       !- Outlet Branch Name 253
  Hot Water Loop Demand Branch 254,       !- Outlet Branch Name 254
  Hot Water Loop Demand Branch 255,       !- Outlet Branch Name 255
  Hot Water Loop Demand Branch 256,       !- Outlet Branch Name 256
  Hot Water Loop Demand Branch 257,       !- Outlet Branch Name 257
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 258

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Inlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Inlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Inlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Inlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Inlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Inlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Inlet Branch Name 29
  Hot Water Loop Demand Branch 30,        !- Inlet Branch Name 30
  Hot Water Loop Demand Branch 31,        !- Inlet Branch Name 31
  Hot Water Loop Demand Branch 32,        !- Inlet Branch Name 32
  Hot Water Loop Demand Branch 33,        !- Inlet Branch Name 33
  Hot Water Loop Demand Branch 34,        !- Inlet Branch Name 34
  Hot Water Loop Demand Branch 35,        !- Inlet Branch Name 35
  Hot Water Loop Demand Branch 36,        !- Inlet Branch Name 36
  Hot Water Loop Demand Branch 37,        !- Inlet Branch Name 37
  Hot Water Loop Demand Branch 38,        !- Inlet Branch Name 38
  Hot Water Loop Demand Branch 39,        !- Inlet Branch Name 39
  Hot Water Loop Demand Branch 40,        !- Inlet Branch Name 40
  Hot Water Loop Demand Branch 41,        !- Inlet Branch Name 41
  Hot Water Loop Demand Branch 42,        !- Inlet Branch Name 42
  Hot Water Loop Demand Branch 43,        !- Inlet Branch Name 43
  Hot Water Loop Demand Branch 44,        !- Inlet Branch Name 44
  Hot Water Loop Demand Branch 45,        !- Inlet Branch Name 45
  Hot Water Loop Demand Branch 46,        !- Inlet Branch Name 46
  Hot Water Loop Demand Branch 47,        !- Inlet Branch Name 47
  Hot Water Loop Demand Branch 48,        !- Inlet Branch Name 48
  Hot Water Loop Demand Branch 49,        !- Inlet Branch Name 49
  Hot Water Loop Demand Branch 50,        !- Inlet Branch Name 50
  Hot Water Loop Demand Branch 51,        !- Inlet Branch Name 51
  Hot Water Loop Demand Branch 52,        !- Inlet Branch Name 52
  Hot Water Loop Demand Branch 53,        !- Inlet Branch Name 53
  Hot Water Loop Demand Branch 54,        !- Inlet Branch Name 54
  Hot Water Loop Demand Branch 55,        !- Inlet Branch Name 55
  Hot Water Loop Demand Branch 56,        !- Inlet Branch Name 56
  Hot Water Loop Demand Branch 57,        !- Inlet Branch Name 57
  Hot Water Loop Demand Branch 58,        !- Inlet Branch Name 58
  Hot Water Loop Demand Branch 59,        !- Inlet Branch Name 59
  Hot Water Loop Demand Branch 60,        !- Inlet Branch Name 60
  Hot Water Loop Demand Branch 61,        !- Inlet Branch Name 61
  Hot Water Loop Demand Branch 62,        !- Inlet Branch Name 62
  Hot Water Loop Demand Branch 63,        !- Inlet Branch Name 63
  Hot Water Loop Demand Branch 64,        !- Inlet Branch Name 64
  Hot Water Loop Demand Branch 65,        !- Inlet Branch Name 65
  Hot Water Loop Demand Branch 66,        !- Inlet Branch Name 66
  Hot Water Loop Demand Branch 67,        !- Inlet Branch Name 67
  Hot Water Loop Demand Branch 68,        !- Inlet Branch Name 68
  Hot Water Loop Demand Branch 69,        !- Inlet Branch Name 69
  Hot Water Loop Demand Branch 70,        !- Inlet Branch Name 70
  Hot Water Loop Demand Branch 71,        !- Inlet Branch Name 71
  Hot Water Loop Demand Branch 72,        !- Inlet Branch Name 72
  Hot Water Loop Demand Branch 73,        !- Inlet Branch Name 73
  Hot Water Loop Demand Branch 74,        !- Inlet Branch Name 74
  Hot Water Loop Demand Branch 75,        !- Inlet Branch Name 75
  Hot Water Loop Demand Branch 76,        !- Inlet Branch Name 76
  Hot Water Loop Demand Branch 77,        !- Inlet Branch Name 77
  Hot Water Loop Demand Branch 78,        !- Inlet Branch Name 78
  Hot Water Loop Demand Branch 79,        !- Inlet Branch Name 79
  Hot Water Loop Demand Branch 80,        !- Inlet Branch Name 80
  Hot Water Loop Demand Branch 81,        !- Inlet Branch Name 81
  Hot Water Loop Demand Branch 82,        !- Inlet Branch Name 82
  Hot Water Loop Demand Branch 83,        !- Inlet Branch Name 83
  Hot Water Loop Demand Branch 84,        !- Inlet Branch Name 84
  Hot Water Loop Demand Branch 85,        !- Inlet Branch Name 85
  Hot Water Loop Demand Branch 86,        !- Inlet Branch Name 86
  Hot Water Loop Demand Branch 87,        !- Inlet Branch Name 87
  Hot Water Loop Demand Branch 88,        !- Inlet Branch Name 88
  Hot Water Loop Demand Branch 89,        !- Inlet Branch Name 89
  Hot Water Loop Demand Branch 90,        !- Inlet Branch Name 90
  Hot Water Loop Demand Branch 91,        !- Inlet Branch Name 91
  Hot Water Loop Demand Branch 92,        !- Inlet Branch Name 92
  Hot Water Loop Demand Branch 93,        !- Inlet Branch Name 93
  Hot Water Loop Demand Branch 94,        !- Inlet Branch Name 94
  Hot Water Loop Demand Branch 95,        !- Inlet Branch Name 95
  Hot Water Loop Demand Branch 96,        !- Inlet Branch Name 96
  Hot Water Loop Demand Branch 97,        !- Inlet Branch Name 97
  Hot Water Loop Demand Branch 98,        !- Inlet Branch Name 98
  Hot Water Loop Demand Branch 99,        !- Inlet Branch Name 99
  Hot Water Loop Demand Branch 100,       !- Inlet Branch Name 100
  Hot Water Loop Demand Branch 101,       !- Inlet Branch Name 101
  Hot Water Loop Demand Branch 102,       !- Inlet Branch Name 102
  Hot Water Loop Demand Branch 103,       !- Inlet Branch Name 103
  Hot Water Loop Demand Branch 104,       !- Inlet Branch Name 104
  Hot Water Loop Demand Branch 105,       !- Inlet Branch Name 105
  Hot Water Loop Demand Branch 106,       !- Inlet Branch Name 106
  Hot Water Loop Demand Branch 107,       !- Inlet Branch Name 107
  Hot Water Loop Demand Branch 108,       !- Inlet Branch Name 108
  Hot Water Loop Demand Branch 109,       !- Inlet Branch Name 109
  Hot Water Loop Demand Branch 110,       !- Inlet Branch Name 110
  Hot Water Loop Demand Branch 111,       !- Inlet Branch Name 111
  Hot Water Loop Demand Branch 112,       !- Inlet Branch Name 112
  Hot Water Loop Demand Branch 113,       !- Inlet Branch Name 113
  Hot Water Loop Demand Branch 114,       !- Inlet Branch Name 114
  Hot Water Loop Demand Branch 115,       !- Inlet Branch Name 115
  Hot Water Loop Demand Branch 116,       !- Inlet Branch Name 116
  Hot Water Loop Demand Branch 117,       !- Inlet Branch Name 117
  Hot Water Loop Demand Branch 118,       !- Inlet Branch Name 118
  Hot Water Loop Demand Branch 119,       !- Inlet Branch Name 119
  Hot Water Loop Demand Branch 120,       !- Inlet Branch Name 120
  Hot Water Loop Demand Branch 121,       !- Inlet Branch Name 121
  Hot Water Loop Demand Branch 122,       !- Inlet Branch Name 122
  Hot Water Loop Demand Branch 123,       !- Inlet Branch Name 123
  Hot Water Loop Demand Branch 124,       !- Inlet Branch Name 124
  Hot Water Loop Demand Branch 125,       !- Inlet Branch Name 125
  Hot Water Loop Demand Branch 126,       !- Inlet Branch Name 126
  Hot Water Loop Demand Branch 127,       !- Inlet Branch Name 127
  Hot Water Loop Demand Branch 128,       !- Inlet Branch Name 128
  Hot Water Loop Demand Branch 129,       !- Inlet Branch Name 129
  Hot Water Loop Demand Branch 130,       !- Inlet Branch Name 130
  Hot Water Loop Demand Branch 131,       !- Inlet Branch Name 131
  Hot Water Loop Demand Branch 132,       !- Inlet Branch Name 132
  Hot Water Loop Demand Branch 133,       !- Inlet Branch Name 133
  Hot Water Loop Demand Branch 134,       !- Inlet Branch Name 134
  Hot Water Loop Demand Branch 135,       !- Inlet Branch Name 135
  Hot Water Loop Demand Branch 136,       !- Inlet Branch Name 136
  Hot Water Loop Demand Branch 137,       !- Inlet Branch Name 137
  Hot Water Loop Demand Branch 138,       !- Inlet Branch Name 138
  Hot Water Loop Demand Branch 139,       !- Inlet Branch Name 139
  Hot Water Loop Demand Branch 140,       !- Inlet Branch Name 140
  Hot Water Loop Demand Branch 141,       !- Inlet Branch Name 141
  Hot Water Loop Demand Branch 142,       !- Inlet Branch Name 142
  Hot Water Loop Demand Branch 143,       !- Inlet Branch Name 143
  Hot Water Loop Demand Branch 144,       !- Inlet Branch Name 144
  Hot Water Loop Demand Branch 145,       !- Inlet Branch Name 145
  Hot Water Loop Demand Branch 146,       !- Inlet Branch Name 146
  Hot Water Loop Demand Branch 147,       !- Inlet Branch Name 147
  Hot Water Loop Demand Branch 148,       !- Inlet Branch Name 148
  Hot Water Loop Demand Branch 149,       !- Inlet Branch Name 149
  Hot Water Loop Demand Branch 150,       !- Inlet Branch Name 150
  Hot Water Loop Demand Branch 151,       !- Inlet Branch Name 151
  Hot Water Loop Demand Branch 152,       !- Inlet Branch Name 152
  Hot Water Loop Demand Branch 153,       !- Inlet Branch Name 153
  Hot Water Loop Demand Branch 154,       !- Inlet Branch Name 154
  Hot Water Loop Demand Branch 155,       !- Inlet Branch Name 155
  Hot Water Loop Demand Branch 156,       !- Inlet Branch Name 156
  Hot Water Loop Demand Branch 157,       !- Inlet Branch Name 157
  Hot Water Loop Demand Branch 158,       !- Inlet Branch Name 158
  Hot Water Loop Demand Branch 159,       !- Inlet Branch Name 159
  Hot Water Loop Demand Branch 160,       !- Inlet Branch Name 160
  Hot Water Loop Demand Branch 161,       !- Inlet Branch Name 161
  Hot Water Loop Demand Branch 162,       !- Inlet Branch Name 162
  Hot Water Loop Demand Branch 163,       !- Inlet Branch Name 163
  Hot Water Loop Demand Branch 164,       !- Inlet Branch Name 164
  Hot Water Loop Demand Branch 165,       !- Inlet Branch Name 165
  Hot Water Loop Demand Branch 166,       !- Inlet Branch Name 166
  Hot Water Loop Demand Branch 167,       !- Inlet Branch Name 167
  Hot Water Loop Demand Branch 168,       !- Inlet Branch Name 168
  Hot Water Loop Demand Branch 169,       !- Inlet Branch Name 169
  Hot Water Loop Demand Branch 170,       !- Inlet Branch Name 170
  Hot Water Loop Demand Branch 171,       !- Inlet Branch Name 171
  Hot Water Loop Demand Branch 172,       !- Inlet Branch Name 172
  Hot Water Loop Demand Branch 173,       !- Inlet Branch Name 173
  Hot Water Loop Demand Branch 174,       !- Inlet Branch Name 174
  Hot Water Loop Demand Branch 175,       !- Inlet Branch Name 175
  Hot Water Loop Demand Branch 176,       !- Inlet Branch Name 176
  Hot Water Loop Demand Branch 177,       !- Inlet Branch Name 177
  Hot Water Loop Demand Branch 178,       !- Inlet Branch Name 178
  Hot Water Loop Demand Branch 179,       !- Inlet Branch Name 179
  Hot Water Loop Demand Branch 180,       !- Inlet Branch Name 180
  Hot Water Loop Demand Branch 181,       !- Inlet Branch Name 181
  Hot Water Loop Demand Branch 182,       !- Inlet Branch Name 182
  Hot Water Loop Demand Branch 183,       !- Inlet Branch Name 183
  Hot Water Loop Demand Branch 184,       !- Inlet Branch Name 184
  Hot Water Loop Demand Branch 185,       !- Inlet Branch Name 185
  Hot Water Loop Demand Branch 186,       !- Inlet Branch Name 186
  Hot Water Loop Demand Branch 187,       !- Inlet Branch Name 187
  Hot Water Loop Demand Branch 188,       !- Inlet Branch Name 188
  Hot Water Loop Demand Branch 189,       !- Inlet Branch Name 189
  Hot Water Loop Demand Branch 190,       !- Inlet Branch Name 190
  Hot Water Loop Demand Branch 191,       !- Inlet Branch Name 191
  Hot Water Loop Demand Branch 192,       !- Inlet Branch Name 192
  Hot Water Loop Demand Branch 193,       !- Inlet Branch Name 193
  Hot Water Loop Demand Branch 194,       !- Inlet Branch Name 194
  Hot Water Loop Demand Branch 195,       !- Inlet Branch Name 195
  Hot Water Loop Demand Branch 196,       !- Inlet Branch Name 196
  Hot Water Loop Demand Branch 197,       !- Inlet Branch Name 197
  Hot Water Loop Demand Branch 198,       !- Inlet Branch Name 198
  Hot Water Loop Demand Branch 199,       !- Inlet Branch Name 199
  Hot Water Loop Demand Branch 200,       !- Inlet Branch Name 200
  Hot Water Loop Demand Branch 201,       !- Inlet Branch Name 201
  Hot Water Loop Demand Branch 202,       !- Inlet Branch Name 202
  Hot Water Loop Demand Branch 203,       !- Inlet Branch Name 203
  Hot Water Loop Demand Branch 204,       !- Inlet Branch Name 204
  Hot Water Loop Demand Branch 205,       !- Inlet Branch Name 205
  Hot Water Loop Demand Branch 206,       !- Inlet Branch Name 206
  Hot Water Loop Demand Branch 207,       !- Inlet Branch Name 207
  Hot Water Loop Demand Branch 208,       !- Inlet Branch Name 208
  Hot Water Loop Demand Branch 209,       !- Inlet Branch Name 209
  Hot Water Loop Demand Branch 210,       !- Inlet Branch Name 210
  Hot Water Loop Demand Branch 211,       !- Inlet Branch Name 211
  Hot Water Loop Demand Branch 212,       !- Inlet Branch Name 212
  Hot Water Loop Demand Branch 213,       !- Inlet Branch Name 213
  Hot Water Loop Demand Branch 214,       !- Inlet Branch Name 214
  Hot Water Loop Demand Branch 215,       !- Inlet Branch Name 215
  Hot Water Loop Demand Branch 216,       !- Inlet Branch Name 216
  Hot Water Loop Demand Branch 217,       !- Inlet Branch Name 217
  Hot Water Loop Demand Branch 218,       !- Inlet Branch Name 218
  Hot Water Loop Demand Branch 219,       !- Inlet Branch Name 219
  Hot Water Loop Demand Branch 220,       !- Inlet Branch Name 220
  Hot Water Loop Demand Branch 221,       !- Inlet Branch Name 221
  Hot Water Loop Demand Branch 222,       !- Inlet Branch Name 222
  Hot Water Loop Demand Branch 223,       !- Inlet Branch Name 223
  Hot Water Loop Demand Branch 224,       !- Inlet Branch Name 224
  Hot Water Loop Demand Branch 225,       !- Inlet Branch Name 225
  Hot Water Loop Demand Branch 226,       !- Inlet Branch Name 226
  Hot Water Loop Demand Branch 227,       !- Inlet Branch Name 227
  Hot Water Loop Demand Branch 228,       !- Inlet Branch Name 228
  Hot Water Loop Demand Branch 229,       !- Inlet Branch Name 229
  Hot Water Loop Demand Branch 230,       !- Inlet Branch Name 230
  Hot Water Loop Demand Branch 231,       !- Inlet Branch Name 231
  Hot Water Loop Demand Branch 232,       !- Inlet Branch Name 232
  Hot Water Loop Demand Branch 233,       !- Inlet Branch Name 233
  Hot Water Loop Demand Branch 234,       !- Inlet Branch Name 234
  Hot Water Loop Demand Branch 235,       !- Inlet Branch Name 235
  Hot Water Loop Demand Branch 236,       !- Inlet Branch Name 236
  Hot Water Loop Demand Branch 237,       !- Inlet Branch Name 237
  Hot Water Loop Demand Branch 238,       !- Inlet Branch Name 238
  Hot Water Loop Demand Branch 239,       !- Inlet Branch Name 239
  Hot Water Loop Demand Branch 240,       !- Inlet Branch Name 240
  Hot Water Loop Demand Branch 241,       !- Inlet Branch Name 241
  Hot Water Loop Demand Branch 242,       !- Inlet Branch Name 242
  Hot Water Loop Demand Branch 243,       !- Inlet Branch Name 243
  Hot Water Loop Demand Branch 244,       !- Inlet Branch Name 244
  Hot Water Loop Demand Branch 245,       !- Inlet Branch Name 245
  Hot Water Loop Demand Branch 246,       !- Inlet Branch Name 246
  Hot Water Loop Demand Branch 247,       !- Inlet Branch Name 247
  Hot Water Loop Demand Branch 248,       !- Inlet Branch Name 248
  Hot Water Loop Demand Branch 249,       !- Inlet Branch Name 249
  Hot Water Loop Demand Branch 250,       !- Inlet Branch Name 250
  Hot Water Loop Demand Branch 251,       !- Inlet Branch Name 251
  Hot Water Loop Demand Branch 252,       !- Inlet Branch Name 252
  Hot Water Loop Demand Branch 253,       !- Inlet Branch Name 253
  Hot Water Loop Demand Branch 254,       !- Inlet Branch Name 254
  Hot Water Loop Demand Branch 255,       !- Inlet Branch Name 255
  Hot Water Loop Demand Branch 256,       !- Inlet Branch Name 256
  Hot Water Loop Demand Branch 257,       !- Inlet Branch Name 257
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 258

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Skylobby story VAV WITH REHEAT Main Htg Coil, !- Component Name 1
  F38 Skylobby story VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Skylobby story VAV WITH REHEAT Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Skylobby_Elec ZN Reheat Coil,       !- Component Name 1
  F38 Skylobby_Elec ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Skylobby_Elec ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Skylobby_ElevatorLobby ZN Reheat Coil, !- Component Name 1
  F38 Skylobby_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Skylobby_ElevatorLobby ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Skylobby_ElevatorShaft_1 ZN Reheat Coil, !- Component Name 1
  F38 Skylobby_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Skylobby_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Skylobby_ElevatorShaft_2 ZN Reheat Coil, !- Component Name 1
  F38 Skylobby_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Skylobby_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Skylobby_Lobby ZN Reheat Coil,      !- Component Name 1
  F38 Skylobby_Lobby ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Skylobby_Lobby ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Skylobby_Mech ZN Reheat Coil,       !- Component Name 1
  F38 Skylobby_Mech ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Skylobby_Mech ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F65-F71 Hotel_mid story DOAS Htg Coil,  !- Component Name 1
  F65-F71 Hotel_mid story DOAS Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F65-F71 Hotel_mid story DOAS Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Heating Coil, !- Component Name 1
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_E_GuestRm_Mult4 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Heating Coil, !- Component Name 1
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_NE_GuestRm ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Heating Coil, !- Component Name 1
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_NW_GuestRm ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Heating Coil, !- Component Name 1
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_N_GuestRm_Mult10 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Heating Coil, !- Component Name 1
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_SE_GuestRm ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Heating Coil, !- Component Name 1
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_SW_GuestRm ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Heating Coil, !- Component Name 1
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_S_GuestRm_Mult10 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Heating Coil, !- Component Name 1
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_W_GuestRm_Mult4 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F48-F55 Resi_mid story DOAS Htg Coil,   !- Component Name 1
  F48-F55 Resi_mid story DOAS Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F48-F55 Resi_mid story DOAS Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_Corridor ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_Corridor ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_Corridor ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_Elec ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_Elec ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_Elec ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_ElevatorLobby ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_ElevatorLobby ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_ElevatorLobby ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_ElevatorShaft_1 ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_ElevatorShaft_1 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_ElevatorShaft_1 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 23,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_ElevatorShaft_2 ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_ElevatorShaft_2 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_ElevatorShaft_2 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 24,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_E_Apartment ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_E_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_E_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 25,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_Mech ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_Mech ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_Mech ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 26,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_NE_Apartment ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_NE_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_NE_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 27,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_NW_Apartment ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_NW_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_NW_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 28,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_N_Apartment_1 ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_N_Apartment_1 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_N_Apartment_1 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 29,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_N_Apartment_2 ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_N_Apartment_2 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_N_Apartment_2 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 30,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_N_Apartment_3 ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_N_Apartment_3 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_N_Apartment_3 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 31,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_N_Apartment_4 ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_N_Apartment_4 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_N_Apartment_4 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 32,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_SE_Apartment ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_SE_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_SE_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 33,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_SW_Apartment ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_SW_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_SW_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 34,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_S_Apartment_1 ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_S_Apartment_1 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_S_Apartment_1 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 35,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_S_Apartment_2 ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_S_Apartment_2 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_S_Apartment_2 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 36,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_S_Apartment_3 ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_S_Apartment_3 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_S_Apartment_3 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 37,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_S_Apartment_4 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 38,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F47-F54 Resi_mid_W_Apartment ZN FCU Heating Coil, !- Component Name 1
  F47-F54 Resi_mid_W_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F47-F54 Resi_mid_W_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 39,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F40-F47 Resi_mid story DOAS Htg Coil,   !- Component Name 1
  F40-F47 Resi_mid story DOAS Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F40-F47 Resi_mid story DOAS Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 40,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_Corridor ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_Corridor ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_Corridor ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 41,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_Elec ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_Elec ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_Elec ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 42,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_ElevatorLobby ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 43,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_ElevatorShaft_1 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 44,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_ElevatorShaft_2 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 45,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_E_Apartment ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_E_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_E_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 46,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_Mech ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_Mech ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_Mech ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 47,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_NE_Apartment ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_NE_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_NE_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 48,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_NW_Apartment ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_NW_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_NW_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 49,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_N_Apartment_1 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 50,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_N_Apartment_2 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 51,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_N_Apartment_3 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 52,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_N_Apartment_4 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 53,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_SE_Apartment ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_SE_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_SE_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 54,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_SW_Apartment ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_SW_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_SW_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 55,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_S_Apartment_1 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 56,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_S_Apartment_2 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 57,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_S_Apartment_3 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 58,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_S_Apartment_4 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 59,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39-F46 Resi_mid_W_Apartment ZN FCU Heating Coil, !- Component Name 1
  F39-F46 Resi_mid_W_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39-F46 Resi_mid_W_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 60,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office story VAV WITH REHEAT Main Htg Coil, !- Component Name 1
  F22-F30 Office story VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office story VAV WITH REHEAT Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 61,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_ActiveStorage ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_ActiveStorage ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_ActiveStorage ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 62,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_Classroom ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_Classroom ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_Classroom ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 63,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_ConfRoom_1 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_ConfRoom_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_ConfRoom_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 64,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_ConfRoom_2 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_ConfRoom_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_ConfRoom_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 65,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_Corridor ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_Corridor ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_Corridor ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 66,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_Dining ZN Reheat Coil,   !- Component Name 1
  F22-F30 Office_Dining ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_Dining ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 67,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_Elec ZN Reheat Coil,     !- Component Name 1
  F22-F30 Office_Elec ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_Elec ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 68,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_ElevatorLobby ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_ElevatorLobby ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 69,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_ElevatorShaft_1 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 70,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_ElevatorShaft_2 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 71,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_EnclosedOffice_1 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_EnclosedOffice_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_EnclosedOffice_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 72,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_EnclosedOffice_2 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_EnclosedOffice_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_EnclosedOffice_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 73,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_EnclosedOffice_3 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_EnclosedOffice_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_EnclosedOffice_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 74,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_EnclosedOffice_4 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_EnclosedOffice_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_EnclosedOffice_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 75,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_EnclosedOffice_5 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_EnclosedOffice_5 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_EnclosedOffice_5 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 76,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_EnclosedOffice_6 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_EnclosedOffice_6 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_EnclosedOffice_6 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 77,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_EnclosedOffice_7 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_EnclosedOffice_7 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_EnclosedOffice_7 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 78,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_Mech ZN Reheat Coil,     !- Component Name 1
  F22-F30 Office_Mech ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_Mech ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 79,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_OpenOffice_1 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_OpenOffice_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_OpenOffice_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 80,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_OpenOffice_2 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_OpenOffice_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_OpenOffice_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 81,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_OpenOffice_3 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_OpenOffice_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_OpenOffice_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 82,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_OpenOffice_4 ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_OpenOffice_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_OpenOffice_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 83,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F22-F30 Office_Restroom ZN Reheat Coil, !- Component Name 1
  F22-F30 Office_Restroom ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F22-F30 Office_Restroom ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 84,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office story VAV WITH REHEAT Main Htg Coil, !- Component Name 1
  F4-F12 Office story VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office story VAV WITH REHEAT Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 85,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_ActiveStorage ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_ActiveStorage ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_ActiveStorage ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 86,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_Classroom ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_Classroom ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_Classroom ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 87,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_ConfRoom_1 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_ConfRoom_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_ConfRoom_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 88,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_ConfRoom_2 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_ConfRoom_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_ConfRoom_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 89,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_Corridor ZN Reheat Coil,  !- Component Name 1
  F4-F12 Office_Corridor ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_Corridor ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 90,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_Dining ZN Reheat Coil,    !- Component Name 1
  F4-F12 Office_Dining ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_Dining ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 91,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_Elec ZN Reheat Coil,      !- Component Name 1
  F4-F12 Office_Elec ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_Elec ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 92,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_ElevatorLobby ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_ElevatorLobby ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 93,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_ElevatorShaft_1 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 94,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_ElevatorShaft_2 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 95,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_EnclosedOffice_1 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_EnclosedOffice_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_EnclosedOffice_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 96,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_EnclosedOffice_2 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_EnclosedOffice_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_EnclosedOffice_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 97,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_EnclosedOffice_3 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_EnclosedOffice_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_EnclosedOffice_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 98,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_EnclosedOffice_4 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_EnclosedOffice_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_EnclosedOffice_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 99,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_EnclosedOffice_5 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_EnclosedOffice_5 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_EnclosedOffice_5 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 100,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_EnclosedOffice_6 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_EnclosedOffice_6 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_EnclosedOffice_6 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 101,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_EnclosedOffice_7 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_EnclosedOffice_7 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_EnclosedOffice_7 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 102,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_Mech ZN Reheat Coil,      !- Component Name 1
  F4-F12 Office_Mech ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_Mech ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 103,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_OpenOffice_1 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_OpenOffice_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_OpenOffice_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 104,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_OpenOffice_2 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_OpenOffice_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_OpenOffice_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 105,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_OpenOffice_3 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_OpenOffice_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_OpenOffice_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 106,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_OpenOffice_4 ZN Reheat Coil, !- Component Name 1
  F4-F12 Office_OpenOffice_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_OpenOffice_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 107,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F4-F12 Office_Restroom ZN Reheat Coil,  !- Component Name 1
  F4-F12 Office_Restroom ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F4-F12 Office_Restroom ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 108,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F57-F64 Hotel_mid story DOAS Htg Coil,  !- Component Name 1
  F57-F64 Hotel_mid story DOAS Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F57-F64 Hotel_mid story DOAS Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 109,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_E_GuestRm_Mult4 ZN FCU Heating Coil, !- Component Name 1
  F56-F63 Hotel_mid_E_GuestRm_Mult4 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_E_GuestRm_Mult4 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 110,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_NE_GuestRm ZN FCU Heating Coil, !- Component Name 1
  F56-F63 Hotel_mid_NE_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_NE_GuestRm ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 111,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_NW_GuestRm ZN FCU Heating Coil, !- Component Name 1
  F56-F63 Hotel_mid_NW_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_NW_GuestRm ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 112,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_N_GuestRm_Mult10 ZN FCU Heating Coil, !- Component Name 1
  F56-F63 Hotel_mid_N_GuestRm_Mult10 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_N_GuestRm_Mult10 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 113,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_SE_GuestRm ZN FCU Heating Coil, !- Component Name 1
  F56-F63 Hotel_mid_SE_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_SE_GuestRm ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 114,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_SW_GuestRm ZN FCU Heating Coil, !- Component Name 1
  F56-F63 Hotel_mid_SW_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_SW_GuestRm ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 115,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Heating Coil, !- Component Name 1
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_S_GuestRm_Mult10 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 116,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Heating Coil, !- Component Name 1
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_W_GuestRm_Mult4 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 117,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F73 Hotel_top story DOAS Htg Coil,      !- Component Name 1
  F73 Hotel_top story DOAS Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F73 Hotel_top story DOAS Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 118,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Heating Coil, !- Component Name 1
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_E_GuestRm_Mult4 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 119,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F72 Hotel_top_SE_GuestRm ZN FCU Heating Coil, !- Component Name 1
  F72 Hotel_top_SE_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_SE_GuestRm ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 120,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F72 Hotel_top_SW_GuestRm ZN FCU Heating Coil, !- Component Name 1
  F72 Hotel_top_SW_GuestRm ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_SW_GuestRm ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 121,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F72 Hotel_top_S_GuestRm_Mult10 ZN FCU Heating Coil, !- Component Name 1
  F72 Hotel_top_S_GuestRm_Mult10 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_S_GuestRm_Mult10 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 122,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F39 Resi_bot story DOAS Htg Coil,       !- Component Name 1
  F39 Resi_bot story DOAS Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F39 Resi_bot story DOAS Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 123,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_Corridor ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_Corridor ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_Corridor ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 124,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_Elec ZN FCU Heating Coil,  !- Component Name 1
  F38 Resi_bot_Elec ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_Elec ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 125,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_ElevatorLobby ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_ElevatorLobby ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_ElevatorLobby ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 126,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_ElevatorShaft_1 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 127,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_ElevatorShaft_2 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 128,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_E_Apartment ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_E_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_E_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 129,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_Mech ZN FCU Heating Coil,  !- Component Name 1
  F38 Resi_bot_Mech ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_Mech ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 130,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_NE_Apartment ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_NE_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_NE_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 131,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_NW_Apartment ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_NW_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_NW_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 132,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_N_Apartment_1 ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_N_Apartment_1 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_N_Apartment_1 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 133,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_N_Apartment_2 ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_N_Apartment_2 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_N_Apartment_2 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 134,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_N_Apartment_3 ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_N_Apartment_3 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_N_Apartment_3 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 135,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_N_Apartment_4 ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_N_Apartment_4 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_N_Apartment_4 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 136,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_Office ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_Office ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_Office ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 137,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_SE_Apartment ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_SE_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_SE_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 138,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_SW_Apartment ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_SW_Apartment ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_SW_Apartment ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 139,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_S_Apartment_1 ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_S_Apartment_1 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_S_Apartment_1 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 140,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_S_Apartment_2 ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_S_Apartment_2 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_S_Apartment_2 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 141,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_S_Apartment_3 ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_S_Apartment_3 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_S_Apartment_3 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 142,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F38 Resi_bot_S_Apartment_4 ZN FCU Heating Coil, !- Component Name 1
  F38 Resi_bot_S_Apartment_4 ZN FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  F38 Resi_bot_S_Apartment_4 ZN FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 143,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Retail_F1 story VAV WITH REHEAT Main Htg Coil, !- Component Name 1
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Retail_F1 story VAV WITH REHEAT Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 144,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F1 Retail_F1_BackSpace ZN Reheat Coil,  !- Component Name 1
  F1 Retail_F1_BackSpace ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F1 Retail_F1_BackSpace ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 145,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F1 Retail_F1_Elec ZN Reheat Coil,       !- Component Name 1
  F1 Retail_F1_Elec ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F1 Retail_F1_Elec ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 146,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F1 Retail_F1_ElevatorLobby ZN Reheat Coil, !- Component Name 1
  F1 Retail_F1_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F1 Retail_F1_ElevatorLobby ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 147,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F1 Retail_F1_ElevatorShaft_1 ZN Reheat Coil, !- Component Name 1
  F1 Retail_F1_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F1 Retail_F1_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 148,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F1 Retail_F1_ElevatorShaft_2 ZN Reheat Coil, !- Component Name 1
  F1 Retail_F1_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F1 Retail_F1_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 149,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F1 Retail_F1_Entry ZN Reheat Coil,      !- Component Name 1
  F1 Retail_F1_Entry ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F1 Retail_F1_Entry ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 150,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F1 Retail_F1_FrontRetail ZN Reheat Coil, !- Component Name 1
  F1 Retail_F1_FrontRetail ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F1 Retail_F1_FrontRetail ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 151,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F1 Retail_F1_MainRetail ZN Reheat Coil, !- Component Name 1
  F1 Retail_F1_MainRetail ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F1 Retail_F1_MainRetail ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 152,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F1 Retail_F1_Mech ZN Reheat Coil,       !- Component Name 1
  F1 Retail_F1_Mech ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F1 Retail_F1_Mech ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 153,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F1 Retail_F1_PointOfSale ZN Reheat Coil, !- Component Name 1
  F1 Retail_F1_PointOfSale ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F1 Retail_F1_PointOfSale ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 154,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office story VAV WITH REHEAT Main Htg Coil, !- Component Name 1
  F13-F21 Office story VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office story VAV WITH REHEAT Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 155,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_ActiveStorage ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_ActiveStorage ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_ActiveStorage ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 156,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_Classroom ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_Classroom ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_Classroom ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 157,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_ConfRoom_1 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_ConfRoom_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_ConfRoom_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 158,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_ConfRoom_2 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_ConfRoom_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_ConfRoom_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 159,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_Corridor ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_Corridor ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_Corridor ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 160,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_Dining ZN Reheat Coil,   !- Component Name 1
  F13-F21 Office_Dining ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_Dining ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 161,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_Elec ZN Reheat Coil,     !- Component Name 1
  F13-F21 Office_Elec ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_Elec ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 162,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_ElevatorLobby ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_ElevatorLobby ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 163,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_ElevatorShaft_1 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 164,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_ElevatorShaft_2 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 165,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_EnclosedOffice_1 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_EnclosedOffice_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_EnclosedOffice_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 166,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_EnclosedOffice_2 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_EnclosedOffice_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_EnclosedOffice_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 167,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_EnclosedOffice_3 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_EnclosedOffice_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_EnclosedOffice_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 168,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_EnclosedOffice_4 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_EnclosedOffice_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_EnclosedOffice_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 169,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_EnclosedOffice_5 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_EnclosedOffice_5 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_EnclosedOffice_5 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 170,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_EnclosedOffice_6 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_EnclosedOffice_6 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_EnclosedOffice_6 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 171,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_EnclosedOffice_7 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_EnclosedOffice_7 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_EnclosedOffice_7 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 172,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_Mech ZN Reheat Coil,     !- Component Name 1
  F13-F21 Office_Mech ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_Mech ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 173,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_OpenOffice_1 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_OpenOffice_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_OpenOffice_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 174,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_OpenOffice_2 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_OpenOffice_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_OpenOffice_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 175,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_OpenOffice_3 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_OpenOffice_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_OpenOffice_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 176,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_OpenOffice_4 ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_OpenOffice_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_OpenOffice_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 177,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F13-F21 Office_Restroom ZN Reheat Coil, !- Component Name 1
  F13-F21 Office_Restroom ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F13-F21 Office_Restroom ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 178,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F2-F3 Retail_F2 story VAV WITH REHEAT Main Htg Coil, !- Component Name 1
  F2-F3 Retail_F2 story VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F2-F3 Retail_F2 story VAV WITH REHEAT Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 179,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F2-F3 Retail_F2_BackSpace ZN Reheat Coil, !- Component Name 1
  F2-F3 Retail_F2_BackSpace ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F2-F3 Retail_F2_BackSpace ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 180,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F2-F3 Retail_F2_Elec ZN Reheat Coil,    !- Component Name 1
  F2-F3 Retail_F2_Elec ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F2-F3 Retail_F2_Elec ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 181,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F2-F3 Retail_F2_ElevatorLobby ZN Reheat Coil, !- Component Name 1
  F2-F3 Retail_F2_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F2-F3 Retail_F2_ElevatorLobby ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 182,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Reheat Coil, !- Component Name 1
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F2-F3 Retail_F2_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 183,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Reheat Coil, !- Component Name 1
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F2-F3 Retail_F2_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 184,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F2-F3 Retail_F2_FrontRetail ZN Reheat Coil, !- Component Name 1
  F2-F3 Retail_F2_FrontRetail ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F2-F3 Retail_F2_FrontRetail ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 185,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F2-F3 Retail_F2_MainRetail ZN Reheat Coil, !- Component Name 1
  F2-F3 Retail_F2_MainRetail ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F2-F3 Retail_F2_MainRetail ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 186,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F2-F3 Retail_F2_Mech ZN Reheat Coil,    !- Component Name 1
  F2-F3 Retail_F2_Mech ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F2-F3 Retail_F2_Mech ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 187,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F2-F3 Retail_F2_PointOfSale ZN Reheat Coil, !- Component Name 1
  F2-F3 Retail_F2_PointOfSale ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F2-F3 Retail_F2_PointOfSale ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 188,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office story VAV WITH REHEAT Main Htg Coil, !- Component Name 1
  F31-F37 Office story VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office story VAV WITH REHEAT Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 189,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_ActiveStorage ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_ActiveStorage ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_ActiveStorage ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 190,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_Classroom ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_Classroom ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_Classroom ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 191,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_ConfRoom_1 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_ConfRoom_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_ConfRoom_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 192,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_ConfRoom_2 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_ConfRoom_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_ConfRoom_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 193,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_Corridor ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_Corridor ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_Corridor ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 194,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_Dining ZN Reheat Coil,   !- Component Name 1
  F31-F37 Office_Dining ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_Dining ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 195,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_Elec ZN Reheat Coil,     !- Component Name 1
  F31-F37 Office_Elec ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_Elec ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 196,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_ElevatorLobby ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_ElevatorLobby ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 197,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_ElevatorShaft_1 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 198,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_ElevatorShaft_2 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 199,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_EnclosedOffice_1 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_EnclosedOffice_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_EnclosedOffice_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 200,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_EnclosedOffice_2 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_EnclosedOffice_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_EnclosedOffice_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 201,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_EnclosedOffice_3 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_EnclosedOffice_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_EnclosedOffice_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 202,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_EnclosedOffice_4 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_EnclosedOffice_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_EnclosedOffice_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 203,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_EnclosedOffice_5 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_EnclosedOffice_5 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_EnclosedOffice_5 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 204,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_EnclosedOffice_6 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_EnclosedOffice_6 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_EnclosedOffice_6 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 205,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_EnclosedOffice_7 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_EnclosedOffice_7 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_EnclosedOffice_7 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 206,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_Mech ZN Reheat Coil,     !- Component Name 1
  F31-F37 Office_Mech ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_Mech ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 207,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_OpenOffice_1 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_OpenOffice_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_OpenOffice_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 208,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_OpenOffice_2 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_OpenOffice_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_OpenOffice_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 209,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_OpenOffice_3 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_OpenOffice_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_OpenOffice_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 210,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_OpenOffice_4 ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_OpenOffice_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_OpenOffice_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 211,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F31-F37 Office_Restroom ZN Reheat Coil, !- Component Name 1
  F31-F37 Office_Restroom ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F31-F37 Office_Restroom ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 212,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  CAV_bas Main Htg Coil,                  !- Component Name 1
  CAV_bas Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  CAV_bas Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 213,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Basement_Corridor ZN Reheat Coil,       !- Component Name 1
  Basement_Corridor ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Basement_Corridor ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 214,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Basement_Elec ZN Reheat Coil,           !- Component Name 1
  Basement_Elec ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Basement_Elec ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 215,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Basement_ElevatorLobby ZN Reheat Coil,  !- Component Name 1
  Basement_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Basement_ElevatorLobby ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 216,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Basement_ElevatorShaft_1 ZN Reheat Coil, !- Component Name 1
  Basement_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Basement_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 217,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Basement_ElevatorShaft_2 ZN Reheat Coil, !- Component Name 1
  Basement_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Basement_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 218,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Basement_MainElec ZN Reheat Coil,       !- Component Name 1
  Basement_MainElec ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Basement_MainElec ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 219,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Basement_Mech ZN Reheat Coil,           !- Component Name 1
  Basement_Mech ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Basement_Mech ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 220,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Basement_MechEquip ZN Reheat Coil,      !- Component Name 1
  Basement_MechEquip ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Basement_MechEquip ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 221,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Basement_OpenOffice ZN Reheat Coil,     !- Component Name 1
  Basement_OpenOffice ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Basement_OpenOffice ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 222,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil, !- Component Name 1
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Hotel Common Areas VAV WITH REHEAT Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 223,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_Corridor ZN Reheat Coil, !- Component Name 1
  F64-F70 Hotel_mid_Corridor ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_Corridor ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 224,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_Elec ZN Reheat Coil,  !- Component Name 1
  F64-F70 Hotel_mid_Elec ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_Elec ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 225,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_ElevatorLobby ZN Reheat Coil, !- Component Name 1
  F64-F70 Hotel_mid_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_ElevatorLobby ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 226,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Reheat Coil, !- Component Name 1
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 227,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Reheat Coil, !- Component Name 1
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 228,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_Mech ZN Reheat Coil,  !- Component Name 1
  F64-F70 Hotel_mid_Mech ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_Mech ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 229,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F64-F70 Hotel_mid_Storage ZN Reheat Coil, !- Component Name 1
  F64-F70 Hotel_mid_Storage ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F64-F70 Hotel_mid_Storage ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 230,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_Corridor ZN Reheat Coil, !- Component Name 1
  F56-F63 Hotel_mid_Corridor ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_Corridor ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 231,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_Elec ZN Reheat Coil,  !- Component Name 1
  F56-F63 Hotel_mid_Elec ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_Elec ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 232,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_ElevatorLobby ZN Reheat Coil, !- Component Name 1
  F56-F63 Hotel_mid_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_ElevatorLobby ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 233,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_ElevatorShaft_1 ZN Reheat Coil, !- Component Name 1
  F56-F63 Hotel_mid_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 234,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_ElevatorShaft_2 ZN Reheat Coil, !- Component Name 1
  F56-F63 Hotel_mid_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 235,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_Mech ZN Reheat Coil,  !- Component Name 1
  F56-F63 Hotel_mid_Mech ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_Mech ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 236,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F56-F63 Hotel_mid_Storage ZN Reheat Coil, !- Component Name 1
  F56-F63 Hotel_mid_Storage ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F56-F63 Hotel_mid_Storage ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 237,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F72 Hotel_top_Banquet ZN Reheat Coil,   !- Component Name 1
  F72 Hotel_top_Banquet ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_Banquet ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 238,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F72 Hotel_top_Corridor ZN Reheat Coil,  !- Component Name 1
  F72 Hotel_top_Corridor ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_Corridor ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 239,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F72 Hotel_top_Dining ZN Reheat Coil,    !- Component Name 1
  F72 Hotel_top_Dining ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_Dining ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 240,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F72 Hotel_top_Elec ZN Reheat Coil,      !- Component Name 1
  F72 Hotel_top_Elec ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_Elec ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 241,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F72 Hotel_top_ElevatorLobby ZN Reheat Coil, !- Component Name 1
  F72 Hotel_top_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_ElevatorLobby ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 242,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F72 Hotel_top_ElevatorShaft_1 ZN Reheat Coil, !- Component Name 1
  F72 Hotel_top_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 243,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F72 Hotel_top_ElevatorShaft_2 ZN Reheat Coil, !- Component Name 1
  F72 Hotel_top_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 244,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F72 Hotel_top_Kitchen ZN Reheat Coil,   !- Component Name 1
  F72 Hotel_top_Kitchen ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_Kitchen ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 245,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F72 Hotel_top_Mech ZN Reheat Coil,      !- Component Name 1
  F72 Hotel_top_Mech ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_Mech ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 246,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F72 Hotel_top_Storage ZN Reheat Coil,   !- Component Name 1
  F72 Hotel_top_Storage ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F72 Hotel_top_Storage ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 247,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F55 Hotel_bot_Cafe ZN Reheat Coil,      !- Component Name 1
  F55 Hotel_bot_Cafe ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F55 Hotel_bot_Cafe ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 248,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F55 Hotel_bot_Elec ZN Reheat Coil,      !- Component Name 1
  F55 Hotel_bot_Elec ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F55 Hotel_bot_Elec ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 249,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F55 Hotel_bot_ElevatorLobby ZN Reheat Coil, !- Component Name 1
  F55 Hotel_bot_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F55 Hotel_bot_ElevatorLobby ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 250,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F55 Hotel_bot_ElevatorShaft_1 ZN Reheat Coil, !- Component Name 1
  F55 Hotel_bot_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F55 Hotel_bot_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 251,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F55 Hotel_bot_ElevatorShaft_2 ZN Reheat Coil, !- Component Name 1
  F55 Hotel_bot_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F55 Hotel_bot_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 252,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F55 Hotel_bot_Laundry ZN Reheat Coil,   !- Component Name 1
  F55 Hotel_bot_Laundry ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F55 Hotel_bot_Laundry ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 253,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F55 Hotel_bot_Lobby ZN Reheat Coil,     !- Component Name 1
  F55 Hotel_bot_Lobby ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F55 Hotel_bot_Lobby ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 254,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F55 Hotel_bot_Mech ZN Reheat Coil,      !- Component Name 1
  F55 Hotel_bot_Mech ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F55 Hotel_bot_Mech ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 255,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F55 Hotel_bot_Retail_1 ZN Reheat Coil,  !- Component Name 1
  F55 Hotel_bot_Retail_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F55 Hotel_bot_Retail_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 256,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F55 Hotel_bot_Retail_2 ZN Reheat Coil,  !- Component Name 1
  F55 Hotel_bot_Retail_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F55 Hotel_bot_Retail_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 257,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  F55 Hotel_bot_Storage ZN Reheat Coil,   !- Component Name 1
  F55 Hotel_bot_Storage ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  F55 Hotel_bot_Storage ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler 48148kBtu/hr 0.82 Combustion Eff; !- Equipment Name 1

PlantLoop,
  Laundry Service Water Loop,             !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Laundry Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Laundry Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  82.2222222222223,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Laundry Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Laundry Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Laundry Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Laundry Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Laundry Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Laundry Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Laundry Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Laundry Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Laundry Service Water Loop,             !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Laundry Service Water Loop Supply Branches, !- Name
  Laundry Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Laundry Service Water Loop Supply Branch 1, !- Branch Name 2
  Laundry Service Water Loop Supply Branch 2, !- Branch Name 3
  Laundry Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Laundry Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Laundry Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Laundry Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Laundry Service Water Loop Supply Splitter, !- Name
  Laundry Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Laundry Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Laundry Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Laundry Service Water Loop Supply Mixer, !- Name
  Laundry Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Laundry Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Laundry Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Laundry Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Laundry Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  Laundry Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  Laundry Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Laundry Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 9 0.804 Therm Eff, !- Component Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 9 0.804 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 9 0.804 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  300gal Natural Gas Water Heater - 300kBtu/hr 9 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  Service Water Loop Temp - 180F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule 71.6F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  300gal Natural Gas Water Heater - 300kBtu/hr 9 0.804 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  300gal Natural Gas Water Heater - 300kBtu/hr 9 0.804 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  300gal Natural Gas Water Heater - 300kBtu/hr 9 0.804 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Laundry Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 42,                      !- Component Name 1
  Pipe Adiabatic 42 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 42 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 42,                      !- Name
  Pipe Adiabatic 42 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 42 Outlet Water Node;    !- Outlet Node Name

Branch,
  Laundry Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 44,                      !- Component Name 1
  Pipe Adiabatic 44 Inlet Water Node,     !- Component Inlet Node Name 1
  Laundry Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 44,                      !- Name
  Pipe Adiabatic 44 Inlet Water Node,     !- Inlet Node Name
  Laundry Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 9,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 180F,         !- Schedule Name
  Laundry Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Laundry Service Water Loop Demand Branches, !- Name
  Laundry Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Laundry Service Water Loop Demand Branch 1, !- Branch Name 2
  Laundry Service Water Loop Demand Branch 2, !- Branch Name 3
  Laundry Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Laundry Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Laundry Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Laundry Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Laundry Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Laundry Service Water Loop Demand Splitter, !- Name
  Laundry Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Laundry Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Laundry Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Laundry Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Laundry Service Water Loop Demand Mixer, !- Name
  Laundry Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Laundry Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Laundry Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Laundry Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Laundry Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Laundry Service Water Loop Demand Inlet Pipe, !- Component Name 1
  Laundry Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Laundry Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Laundry Service Water Loop Demand Inlet Pipe, !- Name
  Laundry Service Water Loop Demand Inlet Node, !- Inlet Node Name
  Laundry Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Laundry Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 43,                      !- Component Name 1
  Pipe Adiabatic 43 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 43 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 43,                      !- Name
  Pipe Adiabatic 43 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 43 Outlet Water Node;    !- Outlet Node Name

Branch,
  Laundry Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Laundry WUC 30.6gpm 180F,               !- Component Name 1
  Laundry WUC 30.6gpm 180F Inlet Water Node, !- Component Inlet Node Name 1
  Laundry WUC 30.6gpm 180F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Laundry WUC 30.6gpm 180F,               !- Name
  Laundry WUC 30.6gpm 180F Inlet Water Node, !- Inlet Node Name
  Laundry WUC 30.6gpm 180F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Laundry Service Water Use 30.6gpm 180F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Laundry Service Water Use 30.6gpm 180F, !- Name
  General,                                !- End-Use Subcategory
  0.00193056000982462,                    !- Peak Flow Rate {m3/s}
  HotelLarge LAUNDRY_SWH_SCH,             !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 180F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Laundry Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Laundry Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Laundry Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Laundry Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Laundry Service Water Loop Demand Bypass Pipe, !- Name
  Laundry Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Laundry Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Laundry Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 45,                      !- Component Name 1
  Pipe Adiabatic 45 Inlet Water Node,     !- Component Inlet Node Name 1
  Laundry Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 45,                      !- Name
  Pipe Adiabatic 45 Inlet Water Node,     !- Inlet Node Name
  Laundry Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Laundry Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Laundry Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Laundry Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Laundry Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Laundry Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 9 0.804 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

Site:Location,
  Rochester International Arpt_MN_USA,    !- Name
  43.9,                                   !- Latitude {deg}
  -92.5,                                  !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  398;                                    !- Elevation {m}

Site:GroundTemperature:Deep,
  5.5,                                    !- January Deep Ground Temperature {C}
  1.7,                                    !- February Deep Ground Temperature {C}
  -0.6,                                   !- March Deep Ground Temperature {C}
  -1.3,                                   !- April Deep Ground Temperature {C}
  0.1,                                    !- May Deep Ground Temperature {C}
  3.2,                                    !- June Deep Ground Temperature {C}
  7.1,                                    !- July Deep Ground Temperature {C}
  10.9,                                   !- August Deep Ground Temperature {C}
  13.4,                                   !- September Deep Ground Temperature {C}
  14,                                     !- October Deep Ground Temperature {C}
  12.6,                                   !- November Deep Ground Temperature {C}
  9.5;                                    !- December Deep Ground Temperature {C}

Site:GroundTemperature:FCfactorMethod,
  7.4,                                    !- January Ground Temperature {C}
  -0,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -12.6,                                  !- April Ground Temperature {C}
  -7.7,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  7,                                      !- July Ground Temperature {C}
  14.2,                                   !- August Ground Temperature {C}
  19.2,                                   !- September Ground Temperature {C}
  20.9,                                   !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  15.4;                                   !- December Ground Temperature {C}

Site:GroundTemperature:Shallow,
  -2.2,                                   !- January Surface Ground Temperature {C}
  -7.4,                                   !- February Surface Ground Temperature {C}
  -8.8,                                   !- March Surface Ground Temperature {C}
  -7.6,                                   !- April Surface Ground Temperature {C}
  -0.6,                                   !- May Surface Ground Temperature {C}
  7.3,                                    !- June Surface Ground Temperature {C}
  14.6,                                   !- July Surface Ground Temperature {C}
  20,                                     !- August Surface Ground Temperature {C}
  21.5,                                   !- September Surface Ground Temperature {C}
  19,                                     !- October Surface Ground Temperature {C}
  13,                                     !- November Surface Ground Temperature {C}
  5.4;                                    !- December Surface Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  6.375,                                  !- Annual Average Outdoor Air Temperature {C}
  33.5;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                                  !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.404,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                                  !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.404,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -26.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -26.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  OfficeLarge Exterior_lighting_schedule_a, !- Schedule Name
  12979.2,                                !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:Lights,
  Occ Sensing Exterior Lights Def,        !- Name
  OfficeLarge Exterior_lighting_schedule_b, !- Schedule Name
  43305.08874,                            !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Output:Meter,
  Electricity:Facility,                   !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  Electricity:Facility 1,                 !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility 1,                  !- Key Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_1,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_10,                                 !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_2,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_3,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_4,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_5,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_6,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_7,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_8,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_9,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  ems_F13_F21_Office_story_VAV_WITH_REHEAT_ClgSch0, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F13_F21_Office_story_VAV_WITH_REHEAT_ClgSch1, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F13_F21_Office_story_VAV_WITH_REHEAT_HtgSch0, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F13_F21_Office_story_VAV_WITH_REHEAT_HtgSch1, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F22_F30_Office_story_VAV_WITH_REHEAT_ClgSch0, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F22_F30_Office_story_VAV_WITH_REHEAT_ClgSch1, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F22_F30_Office_story_VAV_WITH_REHEAT_HtgSch0, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F22_F30_Office_story_VAV_WITH_REHEAT_HtgSch1, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch0, !- Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch1, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch2, !- Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch0, !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch1, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch2, !- Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F31_F37_Office_story_VAV_WITH_REHEAT_ClgSch0, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F31_F37_Office_story_VAV_WITH_REHEAT_ClgSch1, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F31_F37_Office_story_VAV_WITH_REHEAT_HtgSch0, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F31_F37_Office_story_VAV_WITH_REHEAT_HtgSch1, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F38_Skylobby_story_VAV_WITH_REHEAT_ClgSch0, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F38_Skylobby_story_VAV_WITH_REHEAT_ClgSch1, !- Name
  HotelLarge CLGSETP_SCH,                 !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F38_Skylobby_story_VAV_WITH_REHEAT_HtgSch0, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F38_Skylobby_story_VAV_WITH_REHEAT_HtgSch1, !- Name
  HotelLarge HTGSETP_SCH,                 !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F40_F47_Resi_mid_story_DOAS_ClgSch0, !- Name
  ApartmentHighRise CLGSETP_APT_SCH,      !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F40_F47_Resi_mid_story_DOAS_ClgSch1, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F40_F47_Resi_mid_story_DOAS_HtgSch0, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F40_F47_Resi_mid_story_DOAS_HtgSch1, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F48_F55_Resi_mid_story_DOAS_ClgSch0, !- Name
  ApartmentHighRise CLGSETP_APT_SCH,      !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F48_F55_Resi_mid_story_DOAS_ClgSch1, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F48_F55_Resi_mid_story_DOAS_HtgSch0, !- Name
  ApartmentHighRise HTGSETP_APT_SCH,      !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F48_F55_Resi_mid_story_DOAS_HtgSch1, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F4_F12_Office_story_VAV_WITH_REHEAT_ClgSch0, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F4_F12_Office_story_VAV_WITH_REHEAT_ClgSch1, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F4_F12_Office_story_VAV_WITH_REHEAT_HtgSch0, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_F4_F12_Office_story_VAV_WITH_REHEAT_HtgSch1, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Hotel_Common_Areas_VAV_WITH_REHEAT_ClgSch0, !- Name
  HotelLarge CLGSETP_SCH,                 !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Hotel_Common_Areas_VAV_WITH_REHEAT_ClgSch1, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Hotel_Common_Areas_VAV_WITH_REHEAT_HtgSch0, !- Name
  HotelLarge HTGSETP_SCH,                 !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Hotel_Common_Areas_VAV_WITH_REHEAT_HtgSch1, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch0, !- Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch1, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch2, !- Name
  RetailStandalone FRONT_ENTRY_COOLING,   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch3, !- Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch0, !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch1, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch2, !- Name
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch3, !- Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_ClgSch0, !- Name
  TallBuilding Elevator Machine Room CLGSETP_SCH, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_HtgSch0, !- Name
  TallBuilding Elevator Machine Room HTGSETP_SCH, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  ems_F13_F21_Office_story_VAV_WITH_REHEAT_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 2
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 5
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 8
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 11
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_ClgSch0 = NULL, !- Program Line 14
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_HtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F13_F21_Office_story_VAV_WITH_REHEAT_OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 2
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 5
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 8
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 11
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_ClgSch1 = NULL, !- Program Line 14
  SET ems_F13_F21_Office_story_VAV_WITH_REHEAT_HtgSch1 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F22_F30_Office_story_VAV_WITH_REHEAT_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 1
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 2
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 4
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 5
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 7
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 8
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 10
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 11
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_ClgSch0 = NULL, !- Program Line 14
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_HtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F22_F30_Office_story_VAV_WITH_REHEAT_OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 1
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 2
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 4
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 5
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 7
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 8
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 10
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 11
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_ClgSch1 = NULL, !- Program Line 14
  SET ems_F22_F30_Office_story_VAV_WITH_REHEAT_HtgSch1 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 1
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 2
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 4
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 5
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 7
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 8
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 10
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 11
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch0 = NULL, !- Program Line 14
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 1
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 2
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 4
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 5
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 7
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 8
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 10
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 11
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch1 = NULL, !- Program Line 14
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch1 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_OptimumStartProg2, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 1
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch2 = 29.4, !- Program Line 2
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch2 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 4
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch2 = 29.4, !- Program Line 5
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch2 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 7
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch2 = 29.4, !- Program Line 8
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch2 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 10
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch2 = 29.4, !- Program Line 11
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch2 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_ClgSch2 = NULL, !- Program Line 14
  SET ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_HtgSch2 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F31_F37_Office_story_VAV_WITH_REHEAT_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 1
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 2
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 4
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 5
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 7
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 8
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 10
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 11
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_ClgSch0 = NULL, !- Program Line 14
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_HtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F31_F37_Office_story_VAV_WITH_REHEAT_OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 1
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 2
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 4
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 5
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 7
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 8
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 10
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 11
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_ClgSch1 = NULL, !- Program Line 14
  SET ems_F31_F37_Office_story_VAV_WITH_REHEAT_HtgSch1 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F38_Skylobby_story_VAV_WITH_REHEAT_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_4<23.9 && OAT_4>1.7, !- Program Line 1
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 2
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_4<23.9 && OAT_4>1.7, !- Program Line 4
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 5
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_4<23.9 && OAT_4>1.7, !- Program Line 7
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 8
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_4<23.9 && OAT_4>1.7, !- Program Line 10
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 11
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_ClgSch0 = NULL, !- Program Line 14
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_HtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F38_Skylobby_story_VAV_WITH_REHEAT_OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_4<23.9 && OAT_4>1.7, !- Program Line 1
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 2
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_4<23.9 && OAT_4>1.7, !- Program Line 4
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 5
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_4<23.9 && OAT_4>1.7, !- Program Line 7
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 8
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_4<23.9 && OAT_4>1.7, !- Program Line 10
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 11
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_ClgSch1 = NULL, !- Program Line 14
  SET ems_F38_Skylobby_story_VAV_WITH_REHEAT_HtgSch1 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F40_F47_Resi_mid_story_DOAS_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_6<23.9 && OAT_6>1.7, !- Program Line 1
  SET ems_F40_F47_Resi_mid_story_DOAS_ClgSch0 = 29.4, !- Program Line 2
  SET ems_F40_F47_Resi_mid_story_DOAS_HtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_6<23.9 && OAT_6>1.7, !- Program Line 4
  SET ems_F40_F47_Resi_mid_story_DOAS_ClgSch0 = 29.4, !- Program Line 5
  SET ems_F40_F47_Resi_mid_story_DOAS_HtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_6<23.9 && OAT_6>1.7, !- Program Line 7
  SET ems_F40_F47_Resi_mid_story_DOAS_ClgSch0 = 29.4, !- Program Line 8
  SET ems_F40_F47_Resi_mid_story_DOAS_HtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_6<23.9 && OAT_6>1.7, !- Program Line 10
  SET ems_F40_F47_Resi_mid_story_DOAS_ClgSch0 = 29.4, !- Program Line 11
  SET ems_F40_F47_Resi_mid_story_DOAS_HtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F40_F47_Resi_mid_story_DOAS_ClgSch0 = NULL, !- Program Line 14
  SET ems_F40_F47_Resi_mid_story_DOAS_HtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F40_F47_Resi_mid_story_DOAS_OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_6<23.9 && OAT_6>1.7, !- Program Line 1
  SET ems_F40_F47_Resi_mid_story_DOAS_ClgSch1 = 29.4, !- Program Line 2
  SET ems_F40_F47_Resi_mid_story_DOAS_HtgSch1 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_6<23.9 && OAT_6>1.7, !- Program Line 4
  SET ems_F40_F47_Resi_mid_story_DOAS_ClgSch1 = 29.4, !- Program Line 5
  SET ems_F40_F47_Resi_mid_story_DOAS_HtgSch1 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_6<23.9 && OAT_6>1.7, !- Program Line 7
  SET ems_F40_F47_Resi_mid_story_DOAS_ClgSch1 = 29.4, !- Program Line 8
  SET ems_F40_F47_Resi_mid_story_DOAS_HtgSch1 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_6<23.9 && OAT_6>1.7, !- Program Line 10
  SET ems_F40_F47_Resi_mid_story_DOAS_ClgSch1 = 29.4, !- Program Line 11
  SET ems_F40_F47_Resi_mid_story_DOAS_HtgSch1 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F40_F47_Resi_mid_story_DOAS_ClgSch1 = NULL, !- Program Line 14
  SET ems_F40_F47_Resi_mid_story_DOAS_HtgSch1 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F48_F55_Resi_mid_story_DOAS_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_7<23.9 && OAT_7>1.7, !- Program Line 1
  SET ems_F48_F55_Resi_mid_story_DOAS_ClgSch0 = 29.4, !- Program Line 2
  SET ems_F48_F55_Resi_mid_story_DOAS_HtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_7<23.9 && OAT_7>1.7, !- Program Line 4
  SET ems_F48_F55_Resi_mid_story_DOAS_ClgSch0 = 29.4, !- Program Line 5
  SET ems_F48_F55_Resi_mid_story_DOAS_HtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_7<23.9 && OAT_7>1.7, !- Program Line 7
  SET ems_F48_F55_Resi_mid_story_DOAS_ClgSch0 = 29.4, !- Program Line 8
  SET ems_F48_F55_Resi_mid_story_DOAS_HtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_7<23.9 && OAT_7>1.7, !- Program Line 10
  SET ems_F48_F55_Resi_mid_story_DOAS_ClgSch0 = 29.4, !- Program Line 11
  SET ems_F48_F55_Resi_mid_story_DOAS_HtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F48_F55_Resi_mid_story_DOAS_ClgSch0 = NULL, !- Program Line 14
  SET ems_F48_F55_Resi_mid_story_DOAS_HtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F48_F55_Resi_mid_story_DOAS_OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_7<23.9 && OAT_7>1.7, !- Program Line 1
  SET ems_F48_F55_Resi_mid_story_DOAS_ClgSch1 = 29.4, !- Program Line 2
  SET ems_F48_F55_Resi_mid_story_DOAS_HtgSch1 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_7<23.9 && OAT_7>1.7, !- Program Line 4
  SET ems_F48_F55_Resi_mid_story_DOAS_ClgSch1 = 29.4, !- Program Line 5
  SET ems_F48_F55_Resi_mid_story_DOAS_HtgSch1 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_7<23.9 && OAT_7>1.7, !- Program Line 7
  SET ems_F48_F55_Resi_mid_story_DOAS_ClgSch1 = 29.4, !- Program Line 8
  SET ems_F48_F55_Resi_mid_story_DOAS_HtgSch1 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_7<23.9 && OAT_7>1.7, !- Program Line 10
  SET ems_F48_F55_Resi_mid_story_DOAS_ClgSch1 = 29.4, !- Program Line 11
  SET ems_F48_F55_Resi_mid_story_DOAS_HtgSch1 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F48_F55_Resi_mid_story_DOAS_ClgSch1 = NULL, !- Program Line 14
  SET ems_F48_F55_Resi_mid_story_DOAS_HtgSch1 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F4_F12_Office_story_VAV_WITH_REHEAT_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_5<23.9 && OAT_5>1.7, !- Program Line 1
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 2
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_5<23.9 && OAT_5>1.7, !- Program Line 4
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 5
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_5<23.9 && OAT_5>1.7, !- Program Line 7
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 8
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_5<23.9 && OAT_5>1.7, !- Program Line 10
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 11
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_ClgSch0 = NULL, !- Program Line 14
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_HtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_F4_F12_Office_story_VAV_WITH_REHEAT_OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_5<23.9 && OAT_5>1.7, !- Program Line 1
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 2
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_5<23.9 && OAT_5>1.7, !- Program Line 4
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 5
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_5<23.9 && OAT_5>1.7, !- Program Line 7
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 8
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_5<23.9 && OAT_5>1.7, !- Program Line 10
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 11
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_ClgSch1 = NULL, !- Program Line 14
  SET ems_F4_F12_Office_story_VAV_WITH_REHEAT_HtgSch1 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_Hotel_Common_Areas_VAV_WITH_REHEAT_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_8<23.9 && OAT_8>1.7, !- Program Line 1
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 2
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_8<23.9 && OAT_8>1.7, !- Program Line 4
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 5
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_8<23.9 && OAT_8>1.7, !- Program Line 7
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 8
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_8<23.9 && OAT_8>1.7, !- Program Line 10
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 11
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_ClgSch0 = NULL, !- Program Line 14
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_HtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_Hotel_Common_Areas_VAV_WITH_REHEAT_OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_8<23.9 && OAT_8>1.7, !- Program Line 1
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 2
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_8<23.9 && OAT_8>1.7, !- Program Line 4
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 5
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_8<23.9 && OAT_8>1.7, !- Program Line 7
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 8
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_8<23.9 && OAT_8>1.7, !- Program Line 10
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 11
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_ClgSch1 = NULL, !- Program Line 14
  SET ems_Hotel_Common_Areas_VAV_WITH_REHEAT_HtgSch1 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_Retail_F1_story_VAV_WITH_REHEAT_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 1
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 2
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 4
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 5
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 7
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 8
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 10
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch0 = 29.4, !- Program Line 11
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch0 = NULL, !- Program Line 14
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_Retail_F1_story_VAV_WITH_REHEAT_OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 1
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 2
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 4
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 5
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 7
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 8
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 10
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch1 = 29.4, !- Program Line 11
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch1 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch1 = NULL, !- Program Line 14
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch1 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_Retail_F1_story_VAV_WITH_REHEAT_OptimumStartProg2, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 1
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch2 = 29.4, !- Program Line 2
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch2 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 4
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch2 = 29.4, !- Program Line 5
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch2 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 7
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch2 = 29.4, !- Program Line 8
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch2 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 10
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch2 = 29.4, !- Program Line 11
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch2 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch2 = NULL, !- Program Line 14
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch2 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_Retail_F1_story_VAV_WITH_REHEAT_OptimumStartProg3, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 1
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch3 = 29.4, !- Program Line 2
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch3 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 4
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch3 = 29.4, !- Program Line 5
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch3 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 7
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch3 = 29.4, !- Program Line 8
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch3 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 10
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch3 = 29.4, !- Program Line 11
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch3 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_ClgSch3 = NULL, !- Program Line 14
  SET ems_Retail_F1_story_VAV_WITH_REHEAT_HtgSch3 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_10<23.9 && OAT_10>1.7, !- Program Line 1
  SET ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_ClgSch0 = 29.4, !- Program Line 2
  SET ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_HtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_10<23.9 && OAT_10>1.7, !- Program Line 4
  SET ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_ClgSch0 = 29.4, !- Program Line 5
  SET ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_HtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_10<23.9 && OAT_10>1.7, !- Program Line 7
  SET ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_ClgSch0 = 29.4, !- Program Line 8
  SET ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_HtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_10<23.9 && OAT_10>1.7, !- Program Line 10
  SET ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_ClgSch0 = 29.4, !- Program Line 11
  SET ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_HtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_ClgSch0 = NULL, !- Program Line 14
  SET ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_HtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  ems_F13_F21_Office_story_VAV_WITH_REHEAT_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F13_F21_Office_story_VAV_WITH_REHEAT_OptimumStartProg0; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F13_F21_Office_story_VAV_WITH_REHEAT_OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F13_F21_Office_story_VAV_WITH_REHEAT_OptimumStartProg1; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F22_F30_Office_story_VAV_WITH_REHEAT_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F22_F30_Office_story_VAV_WITH_REHEAT_OptimumStartProg0; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F22_F30_Office_story_VAV_WITH_REHEAT_OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F22_F30_Office_story_VAV_WITH_REHEAT_OptimumStartProg1; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_OptimumStartProg0; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_OptimumStartProg1; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_OptimumStartCallingManager2, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F2_F3_Retail_F2_story_VAV_WITH_REHEAT_OptimumStartProg2; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F31_F37_Office_story_VAV_WITH_REHEAT_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F31_F37_Office_story_VAV_WITH_REHEAT_OptimumStartProg0; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F31_F37_Office_story_VAV_WITH_REHEAT_OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F31_F37_Office_story_VAV_WITH_REHEAT_OptimumStartProg1; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F38_Skylobby_story_VAV_WITH_REHEAT_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F38_Skylobby_story_VAV_WITH_REHEAT_OptimumStartProg0; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F38_Skylobby_story_VAV_WITH_REHEAT_OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F38_Skylobby_story_VAV_WITH_REHEAT_OptimumStartProg1; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F40_F47_Resi_mid_story_DOAS_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F40_F47_Resi_mid_story_DOAS_OptimumStartProg0; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F40_F47_Resi_mid_story_DOAS_OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F40_F47_Resi_mid_story_DOAS_OptimumStartProg1; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F48_F55_Resi_mid_story_DOAS_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F48_F55_Resi_mid_story_DOAS_OptimumStartProg0; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F48_F55_Resi_mid_story_DOAS_OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F48_F55_Resi_mid_story_DOAS_OptimumStartProg1; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F4_F12_Office_story_VAV_WITH_REHEAT_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F4_F12_Office_story_VAV_WITH_REHEAT_OptimumStartProg0; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_F4_F12_Office_story_VAV_WITH_REHEAT_OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_F4_F12_Office_story_VAV_WITH_REHEAT_OptimumStartProg1; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_Hotel_Common_Areas_VAV_WITH_REHEAT_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_Hotel_Common_Areas_VAV_WITH_REHEAT_OptimumStartProg0; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_Hotel_Common_Areas_VAV_WITH_REHEAT_OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_Hotel_Common_Areas_VAV_WITH_REHEAT_OptimumStartProg1; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_Retail_F1_story_VAV_WITH_REHEAT_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_Retail_F1_story_VAV_WITH_REHEAT_OptimumStartProg0; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_Retail_F1_story_VAV_WITH_REHEAT_OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_Retail_F1_story_VAV_WITH_REHEAT_OptimumStartProg1; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_Retail_F1_story_VAV_WITH_REHEAT_OptimumStartCallingManager2, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_Retail_F1_story_VAV_WITH_REHEAT_OptimumStartProg2; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_Retail_F1_story_VAV_WITH_REHEAT_OptimumStartCallingManager3, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_Retail_F1_story_VAV_WITH_REHEAT_OptimumStartProg3; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_Top_ElevatorMachineRm_ZN_ElevatorMachineRm_story_PSZ_AC_OptimumStartProg0; !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

