
Version,
  22.1;                                   !- Version Identifier

Timestep,
  2;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  -TallBuilding-ASHRAE 169-2013-6A created: 2026-04-17 11:54:28 -0400, !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  100,                                    !- Maximum Number of Warmup Days
  10;                                     !- Minimum Number of Warmup Days

Zone,
  Basement_Corridor ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -4.8768,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Basement_Corridor,                      !- Name
  Basement_Corridor ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Corridor;                               !- Space Type

SpaceList,
  Corridor,                               !- Name
  Basement_Corridor,                      !- Space Name 1
  F3-F11 Office_Corridor,                 !- Space Name 2
  F12-F20 Office_Corridor;                !- Space Name 3

Lights,
  Corridor Lights,                        !- Name
  Corridor,                               !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.045280057,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.090560114,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.271680342,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.815041026,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.45280057,                             !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.271680342,                            !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.181120228,                            !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.090560114,                            !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.045280057;                            !- Value Until Time 10

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.090560114,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.271680342,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.135840171,                            !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.045280057,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Corridor People,                        !- Name
  Corridor,                               !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0107639104167097,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Week:Daily,
  OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_OCC_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Monday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Thursday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Friday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Saturday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_OCC_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium ACTIVITY_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Monday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Tuesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Wednesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Thursday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Friday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Saturday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium ACTIVITY_SCH,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Corridor Elec Equip,                    !- Name
  Corridor,                               !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Week:Daily,
  OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Monday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Friday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Saturday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_EQUIP_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Basement_Corridor_Ceiling_1_0_10099,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 4.8768,               !- X,Y,Z Vertex 2 {m}
  10.3327, 19.9493, 4.8768,               !- X,Y,Z Vertex 3 {m}
  10.3327, 13.8532, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Ceiling_1_0_10100,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_0_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 12.3292, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 4.8768,               !- X,Y,Z Vertex 2 {m}
  10.3327, 13.8532, 4.8768,               !- X,Y,Z Vertex 3 {m}
  10.3327, 12.3292, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Ceiling_1_0_10101,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_0_2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 12.3292, 4.8768,               !- X,Y,Z Vertex 1 {m}
  36.2407, 19.9493, 4.8768,               !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 4.8768,               !- X,Y,Z Vertex 3 {m}
  34.7167, 12.3292, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Ceiling_1_0_10102,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_0_3,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 19.9493, 4.8768,               !- X,Y,Z Vertex 1 {m}
  36.2407, 26.0452, 4.8768,               !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 4.8768,               !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Ceiling_1_0_10103,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_0_4,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 26.0452, 4.8768,               !- X,Y,Z Vertex 1 {m}
  36.2407, 27.5692, 4.8768,               !- X,Y,Z Vertex 2 {m}
  11.8567, 27.5692, 4.8768,               !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Ceiling_1_0_10104,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_0_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 27.5692, 4.8768,               !- X,Y,Z Vertex 2 {m}
  10.3327, 27.5692, 4.8768,               !- X,Y,Z Vertex 3 {m}
  10.3327, 19.9493, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_GroundFloor_0_0_0,    !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 37.16m2, !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  10.3327, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  10.3327, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_GroundFloor_0_0_1,    !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 37.16m2, !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 12.3292, 0,                    !- X,Y,Z Vertex 2 {m}
  10.3327, 12.3292, 0,                    !- X,Y,Z Vertex 3 {m}
  10.3327, 13.8532, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_GroundFloor_0_0_2,    !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 37.16m2, !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 19.9493, 0,                    !- X,Y,Z Vertex 1 {m}
  36.2407, 12.3292, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 12.3292, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 19.9493, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_GroundFloor_0_0_3,    !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 37.16m2, !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  36.2407, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_GroundFloor_0_0_4,    !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 37.16m2, !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 27.5692, 0,                    !- X,Y,Z Vertex 1 {m}
  36.2407, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 27.5692, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_GroundFloor_0_0_5,    !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 37.16m2, !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 27.5692, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8567, 19.9493, 0,                    !- X,Y,Z Vertex 2 {m}
  10.3327, 19.9493, 0,                    !- X,Y,Z Vertex 3 {m}
  10.3327, 27.5692, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_11_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorShaft_1_Partition_2_0_10787, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.5588, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.4252, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 18.4252, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_12_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorLobby_Partition_2_0_10788, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.4252, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.4252, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 15.9868, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 15.9868, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_13_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorShaft_2_Partition_2_0_10789, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 15.9868, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 15.9868, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_14_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorShaft_2_Partition_5_0_10790, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_15_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorShaft_2_Partition_4_0_10791, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 15.9868, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 15.9868, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_16_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorLobby_Partition_4_0_10792, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 15.9868, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 15.9868, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.4252, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.4252, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_17_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorShaft_1_Partition_5_0_10793, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.4252, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 18.4252, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.5588, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_18_0_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Mech_Partition_4_0_10794,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.5588, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_19_0_10777, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Elec_Partition_3_0_0,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 26.0452, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_19_1_0,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Mech_Partition_3_0_10795,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 26.0452, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_20_0_10776, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Elec_Partition_2_0_0,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.5588, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_2_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_OpenOffice_Partition_6_0_10780, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 19.9492, 4.8768,               !- X,Y,Z Vertex 1 {m}
  36.2407, 19.9492, 0,                    !- X,Y,Z Vertex 2 {m}
  36.2407, 27.5692, 0,                    !- X,Y,Z Vertex 3 {m}
  36.2407, 27.5692, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_3_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_OpenOffice_Partition_5_0_10781, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 27.5692, 4.8768,               !- X,Y,Z Vertex 1 {m}
  36.2407, 27.5692, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.5692, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 27.5692, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_4_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MechEquip_Partition_3_0_10782, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 27.5692, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 27.5692, 0,                    !- X,Y,Z Vertex 2 {m}
  10.3327, 27.5692, 0,                    !- X,Y,Z Vertex 3 {m}
  10.3327, 27.5692, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_5_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MechEquip_Partition_2_0_10783, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3327, 27.5692, 4.8768,               !- X,Y,Z Vertex 1 {m}
  10.3327, 27.5692, 0,                    !- X,Y,Z Vertex 2 {m}
  10.3327, 12.3292, 0,                    !- X,Y,Z Vertex 3 {m}
  10.3327, 12.3292, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_6_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MechEquip_Partition_9_0_10784, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3327, 12.3292, 4.8768,               !- X,Y,Z Vertex 1 {m}
  10.3327, 12.3292, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 12.3292, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 12.3292, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_7_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MainElec_Partition_5_0_10785,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 12.3292, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 12.3292, 0,                    !- X,Y,Z Vertex 2 {m}
  36.2407, 12.3292, 0,                    !- X,Y,Z Vertex 3 {m}
  36.2407, 12.3292, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Corridor_Partition_8_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MainElec_Partition_4_0_10786,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 12.3292, 4.8768,               !- X,Y,Z Vertex 1 {m}
  36.2407, 12.3292, 0,                    !- X,Y,Z Vertex 2 {m}
  36.2407, 19.9492, 0,                    !- X,Y,Z Vertex 3 {m}
  36.2407, 19.9492, 4.8768;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Basement_Corridor Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  Basement_Corridor ZN,                   !- Zone or ZoneList Name
  Basement_Corridor,                      !- Space or SpaceList Name
  232.2576;                               !- Surface Area {m2}

ZoneControl:Thermostat,
  Basement_Corridor ZN Thermostat,        !- Name
  Basement_Corridor ZN,                   !- Zone or ZoneList Name
  Basement_Corridor ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Corridor Thermostat 1,                  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Basement_Corridor ZN Thermostat Schedule, !- Name
  Basement_Corridor ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Basement_Corridor ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Corridor Thermostat 1,                  !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  OfficeLarge CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Basement_Corridor ZN,                   !- Zone Name
  Basement_Corridor ZN Equipment List,    !- Zone Conditioning Equipment List Name
  Basement_Corridor ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Basement_Corridor ZN Zone Air Node,     !- Zone Air Node Name
  Basement_Corridor ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Basement_Corridor ZN Inlet Node List,   !- Name
  Basement_Corridor ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Basement_Corridor ZN Return Node List,  !- Name
  Basement_Corridor ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Basement_Corridor ZN VAV Terminal,  !- Name
  Basement_Corridor ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Basement_Corridor ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Basement_Corridor ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Basement_Corridor ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Basement_Corridor ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Basement_Corridor ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement_Corridor ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Basement_Corridor ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Basement_Corridor ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Basement_Corridor ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Basement_Corridor ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Basement_Corridor ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Basement_Corridor ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Basement_Corridor ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Basement_Corridor ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  Corridor Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Basement_Elec ZN,                       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -4.8768,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Basement_Elec,                          !- Name
  Basement_Elec ZN,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

SpaceList,
  Elec/MechRoom,                          !- Name
  F30 Hotel_bot_Mech,                     !- Space Name 1
  F1 Retail_F1_Elec,                      !- Space Name 2
  F38 Hotel_top_Mech,                     !- Space Name 3
  Basement_Mech,                          !- Space Name 4
  F3-F11 Office_Mech,                     !- Space Name 5
  F1 Retail_F1_Mech,                      !- Space Name 6
  F2 Retail_F2_Mech,                      !- Space Name 7
  F21 Resi_bot_Mech,                      !- Space Name 8
  Basement_Elec,                          !- Space Name 9
  F38 Hotel_top_Elec,                     !- Space Name 10
  F30 Hotel_bot_Elec,                     !- Space Name 11
  F2 Retail_F2_Elec,                      !- Space Name 12
  F12-F20 Office_Mech,                    !- Space Name 13
  F12-F20 Office_Elec,                    !- Space Name 14
  F22-F29 Resi_mid_Mech,                  !- Space Name 15
  F22-F29 Resi_mid_Elec,                  !- Space Name 16
  F21 Resi_bot_Elec,                      !- Space Name 17
  F31-F37 Hotel_mid_Elec,                 !- Space Name 18
  F31-F37 Hotel_mid_Mech,                 !- Space Name 19
  F3-F11 Office_Elec;                     !- Space Name 20

Lights,
  Elec/MechRoom Lights,                   !- Name
  Elec/MechRoom,                          !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Elec/MechRoom Elec Equip,               !- Name
  Elec/MechRoom,                          !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Basement_Elec_Ceiling_1_0_10137,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_Elec ZN,                       !- Zone Name
  Basement_Elec,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Elec_Floor_0_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.5588, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 4.8768,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.5588, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Elec_Ceiling_1_0_10146,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_Elec ZN,                       !- Zone Name
  Basement_Elec,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Mech_Floor_0_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.5588, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 4.8768,               !- X,Y,Z Vertex 2 {m}
  23.2867, 26.0452, 4.8768,               !- X,Y,Z Vertex 3 {m}
  23.2867, 20.5588, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Elec_GroundFloor_0_0_0,        !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 62.71m2, !- Construction Name
  Basement_Elec ZN,                       !- Zone Name
  Basement_Elec,                          !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Elec_Partition_2_0_0,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Elec ZN,                       !- Zone Name
  Basement_Elec,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_20_0_10776, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.5588, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Elec_Partition_3_0_0,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Elec ZN,                       !- Zone Name
  Basement_Elec,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_19_0_10777, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 26.0452, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Elec_Partition_4_0_0,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Elec ZN,                       !- Zone Name
  Basement_Elec,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Mech_Partition_2_0_10778,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 26.0452, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 20.5588, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Elec_Partition_5_0_0,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Elec ZN,                       !- Zone Name
  Basement_Elec,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorShaft_1_Partition_3_0_10779, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 20.5588, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.5588, 4.8768;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Basement_Elec Mass,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  Basement_Elec ZN,                       !- Zone or ZoneList Name
  Basement_Elec,                          !- Space or SpaceList Name
  125.419104;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Basement_Elec ZN Thermostat,            !- Name
  Basement_Elec ZN,                       !- Zone or ZoneList Name
  Basement_Elec ZN Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 1,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Basement_Elec ZN Thermostat Schedule,   !- Name
  Basement_Elec ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Basement_Elec ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 1,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Basement_Elec ZN,                       !- Zone Name
  Basement_Elec ZN Equipment List,        !- Zone Conditioning Equipment List Name
  Basement_Elec ZN Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Basement_Elec ZN Zone Air Node,         !- Zone Air Node Name
  Basement_Elec ZN Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Basement_Elec ZN Inlet Node List,       !- Name
  Basement_Elec ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Basement_Elec ZN Return Node List,      !- Name
  Basement_Elec ZN Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Basement_Elec ZN VAV Terminal,      !- Name
  Basement_Elec ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Basement_Elec ZN VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Basement_Elec ZN VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Basement_Elec ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Basement_Elec ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Basement_Elec ZN Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Basement_Elec ZN Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Basement_Elec ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Basement_Elec ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Basement_Elec ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Basement_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Basement_Elec ZN Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Basement_Elec ZN VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Basement_Elec ZN,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  Elec/MechRoom Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Basement_ElevatorLobby ZN,              !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -4.8768,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Basement_ElevatorLobby,                 !- Name
  Basement_ElevatorLobby ZN,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Lobby;                         !- Space Type

SpaceList,
  Elevator Lobby,                         !- Name
  F30 Hotel_bot_ElevatorLobby,            !- Space Name 1
  F3-F11 Office_ElevatorLobby,            !- Space Name 2
  F2 Retail_F2_ElevatorLobby,             !- Space Name 3
  F12-F20 Office_ElevatorLobby,           !- Space Name 4
  F38 Hotel_top_ElevatorLobby,            !- Space Name 5
  F1 Retail_F1_ElevatorLobby,             !- Space Name 6
  Basement_ElevatorLobby,                 !- Space Name 7
  F22-F29 Resi_mid_ElevatorLobby,         !- Space Name 8
  F21 Resi_bot_ElevatorLobby,             !- Space Name 9
  F31-F37 Hotel_mid_ElevatorLobby;        !- Space Name 10

Lights,
  Elevator Lobby Lights,                  !- Name
  Elevator Lobby,                         !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.09238,                                !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.27714,                                !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.83142,                                !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4619,                                 !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.27714,                                !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.18476,                                !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.09238,                                !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04619;                                !- Value Until Time 10

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.09238,                                !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.27714,                                !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.13857,                                !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04619,                                !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_LIGHT_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Elevator Lobby People,                  !- Name
  Elevator Lobby,                         !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Elevator Lobby Elec Equip,              !- Name
  Elevator Lobby,                         !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Basement_ElevatorLobby_Ceiling_1_0_10143, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_ElevatorLobby ZN,              !- Zone Name
  Basement_ElevatorLobby,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorLobby_Floor_0_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 15.9868, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.4252, 4.8768,               !- X,Y,Z Vertex 2 {m}
  11.8567, 18.4252, 4.8768,               !- X,Y,Z Vertex 3 {m}
  11.8567, 15.9868, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorLobby_GroundFloor_0_0_0, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 55.74m2, !- Construction Name
  Basement_ElevatorLobby ZN,              !- Zone Name
  Basement_ElevatorLobby,                 !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.4252, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 15.9868, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 15.9868, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.4252, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorLobby_Partition_2_0_10788, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_ElevatorLobby ZN,              !- Zone Name
  Basement_ElevatorLobby,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_12_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 15.9868, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 15.9868, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.4252, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 18.4252, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorLobby_Partition_3_0_10799, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_ElevatorLobby ZN,              !- Zone Name
  Basement_ElevatorLobby,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorShaft_1_Partition_6_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.4252, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.4252, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.4252, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.4252, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorLobby_Partition_4_0_10792, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_ElevatorLobby ZN,              !- Zone Name
  Basement_ElevatorLobby,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_16_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.4252, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 18.4252, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 15.9868, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 15.9868, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorLobby_Partition_5_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_ElevatorLobby ZN,              !- Zone Name
  Basement_ElevatorLobby,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorShaft_2_Partition_3_0_10801, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 15.9868, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 15.9868, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 15.9868, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 15.9868, 4.8768;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Basement_ElevatorLobby Mass,            !- Name
  InteriorFurnishings,                    !- Construction Name
  Basement_ElevatorLobby ZN,              !- Zone or ZoneList Name
  Basement_ElevatorLobby,                 !- Space or SpaceList Name
  111.483648;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Basement_ElevatorLobby ZN Thermostat,   !- Name
  Basement_ElevatorLobby ZN,              !- Zone or ZoneList Name
  Basement_ElevatorLobby ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elevator Lobby Thermostat 1,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Basement_ElevatorLobby ZN Thermostat Schedule, !- Name
  Basement_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Basement_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elevator Lobby Thermostat 1,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Basement_ElevatorLobby ZN,              !- Zone Name
  Basement_ElevatorLobby ZN Equipment List, !- Zone Conditioning Equipment List Name
  Basement_ElevatorLobby ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Basement_ElevatorLobby ZN Zone Air Node, !- Zone Air Node Name
  Basement_ElevatorLobby ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Basement_ElevatorLobby ZN Inlet Node List, !- Name
  Basement_ElevatorLobby ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Basement_ElevatorLobby ZN Return Node List, !- Name
  Basement_ElevatorLobby ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Basement_ElevatorLobby ZN VAV Terminal, !- Name
  Basement_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Basement_ElevatorLobby ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Basement_ElevatorLobby ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Basement_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Basement_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Basement_ElevatorLobby ZN Reheat Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Basement_ElevatorLobby ZN Reheat Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Basement_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Basement_ElevatorLobby ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Basement_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Basement_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Basement_ElevatorLobby ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Basement_ElevatorLobby ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Basement_ElevatorLobby ZN,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  Elevator Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Basement_ElevatorShaft_1 ZN,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -4.8768,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Basement_ElevatorShaft_1,               !- Name
  Basement_ElevatorShaft_1 ZN,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

SpaceList,
  Elevator Shaft,                         !- Name
  F38 Hotel_top_ElevatorShaft_2,          !- Space Name 1
  Basement_ElevatorShaft_1,               !- Space Name 2
  F38 Hotel_top_ElevatorShaft_1,          !- Space Name 3
  Basement_ElevatorShaft_2,               !- Space Name 4
  F30 Hotel_bot_ElevatorShaft_1,          !- Space Name 5
  F1 Retail_F1_ElevatorShaft_2,           !- Space Name 6
  F2 Retail_F2_ElevatorShaft_2,           !- Space Name 7
  F21 Resi_bot_ElevatorShaft_2,           !- Space Name 8
  F12-F20 Office_ElevatorShaft_1,         !- Space Name 9
  F1 Retail_F1_ElevatorShaft_1,           !- Space Name 10
  F21 Resi_bot_ElevatorShaft_1,           !- Space Name 11
  F31-F37 Hotel_mid_ElevatorShaft_1,      !- Space Name 12
  F31-F37 Hotel_mid_ElevatorShaft_2,      !- Space Name 13
  F3-F11 Office_ElevatorShaft_1,          !- Space Name 14
  F22-F29 Resi_mid_ElevatorShaft_2,       !- Space Name 15
  F30 Hotel_bot_ElevatorShaft_2,          !- Space Name 16
  F12-F20 Office_ElevatorShaft_2,         !- Space Name 17
  F2 Retail_F2_ElevatorShaft_1,           !- Space Name 18
  F22-F29 Resi_mid_ElevatorShaft_1,       !- Space Name 19
  F3-F11 Office_ElevatorShaft_2;          !- Space Name 20

BuildingSurface:Detailed,
  Basement_ElevatorShaft_1_Ceiling_1_0_10140, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_ElevatorShaft_1 ZN,            !- Zone Name
  Basement_ElevatorShaft_1,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorShaft_1_Floor_0_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.4252, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.5588, 4.8768,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.5588, 4.8768,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.4252, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorShaft_1_GroundFloor_0_0_0, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 48.77m2, !- Construction Name
  Basement_ElevatorShaft_1 ZN,            !- Zone Name
  Basement_ElevatorShaft_1,               !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.5588, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.4252, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.4252, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.5588, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorShaft_1_Partition_2_0_10787, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_ElevatorShaft_1 ZN,            !- Zone Name
  Basement_ElevatorShaft_1,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_11_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.4252, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.4252, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.5588, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorShaft_1_Partition_3_0_10779, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_ElevatorShaft_1 ZN,            !- Zone Name
  Basement_ElevatorShaft_1,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Elec_Partition_5_0_0,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.5588, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 20.5588, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorShaft_1_Partition_4_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_ElevatorShaft_1 ZN,            !- Zone Name
  Basement_ElevatorShaft_1,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Mech_Partition_5_0_10798,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 20.5588, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.5588, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorShaft_1_Partition_5_0_10793, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_ElevatorShaft_1 ZN,            !- Zone Name
  Basement_ElevatorShaft_1,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_17_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.5588, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.4252, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.4252, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorShaft_1_Partition_6_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_ElevatorShaft_1 ZN,            !- Zone Name
  Basement_ElevatorShaft_1,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorLobby_Partition_3_0_10799, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.4252, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 18.4252, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.4252, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 18.4252, 4.8768;               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Basement_ElevatorShaft_1 ZN,            !- Zone Name
  Basement_ElevatorShaft_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Basement_ElevatorShaft_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Basement_ElevatorShaft_1 ZN Zone Air Node, !- Zone Air Node Name
  Basement_ElevatorShaft_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Basement_ElevatorShaft_1 ZN Inlet Node List, !- Name
  Basement_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Basement_ElevatorShaft_1 ZN Return Node List, !- Name
  Basement_ElevatorShaft_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Basement_ElevatorShaft_1 ZN VAV Terminal, !- Name
  Basement_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Basement_ElevatorShaft_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Basement_ElevatorShaft_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Basement_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Basement_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Basement_ElevatorShaft_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Basement_ElevatorShaft_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Basement_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Basement_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Basement_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Basement_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Basement_ElevatorShaft_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Basement_ElevatorShaft_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Basement_ElevatorShaft_1 ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  Elevator Shaft Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Basement_ElevatorShaft_2 ZN,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -4.8768,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Basement_ElevatorShaft_2,               !- Name
  Basement_ElevatorShaft_2 ZN,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Basement_ElevatorShaft_2_Ceiling_1_0_10145, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_ElevatorShaft_2 ZN,            !- Zone Name
  Basement_ElevatorShaft_2,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorShaft_2_Floor_0_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 15.9868, 4.8768,               !- X,Y,Z Vertex 2 {m}
  11.8567, 15.9868, 4.8768,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorShaft_2_GroundFloor_0_0_0, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 48.77m2, !- Construction Name
  Basement_ElevatorShaft_2 ZN,            !- Zone Name
  Basement_ElevatorShaft_2,               !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 15.9868, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 15.9868, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorShaft_2_Partition_2_0_10789, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_ElevatorShaft_2 ZN,            !- Zone Name
  Basement_ElevatorShaft_2,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_13_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 15.9868, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 15.9868, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorShaft_2_Partition_3_0_10801, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_ElevatorShaft_2 ZN,            !- Zone Name
  Basement_ElevatorShaft_2,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorLobby_Partition_5_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 15.9868, 4.8768,               !- X,Y,Z Vertex 1 {m}
  34.7167, 15.9868, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 15.9868, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 15.9868, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorShaft_2_Partition_4_0_10791, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_ElevatorShaft_2 ZN,            !- Zone Name
  Basement_ElevatorShaft_2,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_15_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 15.9868, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 15.9868, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_ElevatorShaft_2_Partition_5_0_10790, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_ElevatorShaft_2 ZN,            !- Zone Name
  Basement_ElevatorShaft_2,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_14_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 4.8768;               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Basement_ElevatorShaft_2 ZN,            !- Zone Name
  Basement_ElevatorShaft_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Basement_ElevatorShaft_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Basement_ElevatorShaft_2 ZN Zone Air Node, !- Zone Air Node Name
  Basement_ElevatorShaft_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Basement_ElevatorShaft_2 ZN Inlet Node List, !- Name
  Basement_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Basement_ElevatorShaft_2 ZN Return Node List, !- Name
  Basement_ElevatorShaft_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Basement_ElevatorShaft_2 ZN VAV Terminal, !- Name
  Basement_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Basement_ElevatorShaft_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Basement_ElevatorShaft_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Basement_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Basement_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Basement_ElevatorShaft_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Basement_ElevatorShaft_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Basement_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Basement_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Basement_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Basement_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Basement_ElevatorShaft_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Basement_ElevatorShaft_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Basement_ElevatorShaft_2 ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Basement_MainElec ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -4.8768,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Basement_MainElec,                      !- Name
  Basement_MainElec ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Main Electrical;                        !- Space Type

SpaceList,
  Main Electrical,                        !- Name
  Basement_MainElec;                      !- Space Name 1

Lights,
  Main Electrical Lights,                 !- Name
  Main Electrical,                        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Main Electrical Elec Equip,             !- Name
  Main Electrical,                        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Basement_MainElec_Ceiling_1_0_10107,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_MainElec ZN,                   !- Zone Name
  Basement_MainElec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_2_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 5.7607, 4.8768,                !- X,Y,Z Vertex 1 {m}
  36.2407, 12.3292, 4.8768,               !- X,Y,Z Vertex 2 {m}
  25.2679, 12.3292, 4.8768,               !- X,Y,Z Vertex 3 {m}
  25.2679, 5.7607, 4.8768;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MainElec_Ceiling_1_0_10108,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_MainElec ZN,                   !- Zone Name
  Basement_MainElec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_2_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 2.8804, 4.8768,                !- X,Y,Z Vertex 1 {m}
  25.2679, 12.3292, 4.8768,               !- X,Y,Z Vertex 2 {m}
  23.2867, 12.3292, 4.8768,               !- X,Y,Z Vertex 3 {m}
  23.2867, 2.8804, 4.8768;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MainElec_Ceiling_1_0_10109,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_MainElec ZN,                   !- Zone Name
  Basement_MainElec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_2_2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 5.7607, 4.8768,                !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9492, 4.8768,               !- X,Y,Z Vertex 2 {m}
  36.2407, 19.9492, 4.8768,               !- X,Y,Z Vertex 3 {m}
  36.2407, 5.7607, 4.8768;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MainElec_Ceiling_1_0_10131,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_MainElec ZN,                   !- Zone Name
  Basement_MainElec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_FrontRetail_Floor_0_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 5.7607, 4.8768,                !- X,Y,Z Vertex 2 {m}
  25.2679, 5.7607, 4.8768,                !- X,Y,Z Vertex 3 {m}
  25.2679, 0, 4.8768;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MainElec_Ceiling_1_0_10133,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_MainElec ZN,                   !- Zone Name
  Basement_MainElec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Entry_Floor_0_0_0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2679, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  25.2679, 2.8804, 4.8768,                !- X,Y,Z Vertex 2 {m}
  23.2867, 2.8804, 4.8768,                !- X,Y,Z Vertex 3 {m}
  23.2867, 0, 4.8768;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MainElec_GroundFloor_0_0_0,    !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 206.13m2, !- Construction Name
  Basement_MainElec ZN,                   !- Zone Name
  Basement_MainElec,                      !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 12.3292, 0,                    !- X,Y,Z Vertex 1 {m}
  36.2407, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2867, 12.3292, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MainElec_GroundFloor_0_0_1,    !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 206.13m2, !- Construction Name
  Basement_MainElec ZN,                   !- Zone Name
  Basement_MainElec,                      !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9492, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  36.2407, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  36.2407, 19.9492, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MainElec_Partition_3_0_10797,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_MainElec ZN,                   !- Zone Name
  Basement_MainElec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_OpenOffice_Partition_7_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9492, 4.8768,               !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9492, 0,                    !- X,Y,Z Vertex 2 {m}
  36.2407, 19.9492, 0,                    !- X,Y,Z Vertex 3 {m}
  36.2407, 19.9492, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MainElec_Partition_4_0_10786,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_MainElec ZN,                   !- Zone Name
  Basement_MainElec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_8_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 19.9492, 4.8768,               !- X,Y,Z Vertex 1 {m}
  36.2407, 19.9492, 0,                    !- X,Y,Z Vertex 2 {m}
  36.2407, 12.3292, 0,                    !- X,Y,Z Vertex 3 {m}
  36.2407, 12.3292, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MainElec_Partition_5_0_10785,  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_MainElec ZN,                   !- Zone Name
  Basement_MainElec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_7_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 12.3292, 4.8768,               !- X,Y,Z Vertex 1 {m}
  36.2407, 12.3292, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 12.3292, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 12.3292, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MainElec_Partition_6_0_0,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_MainElec ZN,                   !- Zone Name
  Basement_MainElec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MechEquip_Partition_8_0_10800, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 12.3292, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 12.3292, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2867, 0, 4.8768;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MainElec_Wall_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Basement Mass Wall,   !- Construction Name
  Basement_MainElec ZN,                   !- Zone Name
  Basement_MainElec,                      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 19.9492, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 19.9492, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MainElec_Wall_7_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Basement Mass Wall,   !- Construction Name
  Basement_MainElec ZN,                   !- Zone Name
  Basement_MainElec,                      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.5734, 0, 4.8768;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Basement_MainElec Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  Basement_MainElec ZN,                   !- Zone or ZoneList Name
  Basement_MainElec,                      !- Space or SpaceList Name
  731.68311128;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Basement_MainElec ZN Thermostat,        !- Name
  Basement_MainElec ZN,                   !- Zone or ZoneList Name
  Basement_MainElec ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Main Electrical Thermostat 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Basement_MainElec ZN Thermostat Schedule, !- Name
  Basement_MainElec ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Basement_MainElec ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Main Electrical Thermostat 1,           !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Basement_MainElec ZN,                   !- Zone Name
  Basement_MainElec ZN Equipment List,    !- Zone Conditioning Equipment List Name
  Basement_MainElec ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Basement_MainElec ZN Zone Air Node,     !- Zone Air Node Name
  Basement_MainElec ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Basement_MainElec ZN Inlet Node List,   !- Name
  Basement_MainElec ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Basement_MainElec ZN Return Node List,  !- Name
  Basement_MainElec ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Basement_MainElec ZN VAV Terminal,  !- Name
  Basement_MainElec ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Basement_MainElec ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Basement_MainElec ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Basement_MainElec ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Basement_MainElec ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Basement_MainElec ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement_MainElec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Basement_MainElec ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Basement_MainElec ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Basement_MainElec ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Basement_MainElec ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Basement_MainElec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Basement_MainElec ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Basement_MainElec ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Basement_MainElec ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Main Electrical Ventilation,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  Main Electrical Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Basement_Mech ZN,                       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -4.8768,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Basement_Mech,                          !- Name
  Basement_Mech ZN,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Basement_Mech_Ceiling_1_0_10147,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_Mech ZN,                       !- Zone Name
  Basement_Mech,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Mech_Floor_0_1_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 20.5588, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 26.0452, 4.8768,               !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 4.8768,               !- X,Y,Z Vertex 3 {m}
  11.8567, 20.5588, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Mech_GroundFloor_0_0_0,        !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 62.71m2, !- Construction Name
  Basement_Mech ZN,                       !- Zone Name
  Basement_Mech,                          !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2867, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Mech_Partition_2_0_10778,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Mech ZN,                       !- Zone Name
  Basement_Mech,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Elec_Partition_4_0_0,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 20.5588, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 26.0452, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Mech_Partition_3_0_10795,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Mech ZN,                       !- Zone Name
  Basement_Mech,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_19_1_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 26.0452, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 26.0452, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Mech_Partition_4_0_10794,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Mech ZN,                       !- Zone Name
  Basement_Mech,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_18_0_0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 26.0452, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.5588, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Mech_Partition_5_0_10798,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_Mech ZN,                       !- Zone Name
  Basement_Mech,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorShaft_1_Partition_4_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.5588, 4.8768,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 20.5588, 4.8768;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Basement_Mech Mass,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  Basement_Mech ZN,                       !- Zone or ZoneList Name
  Basement_Mech,                          !- Space or SpaceList Name
  125.419104;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Basement_Mech ZN Thermostat,            !- Name
  Basement_Mech ZN,                       !- Zone or ZoneList Name
  Basement_Mech ZN Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 2,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Basement_Mech ZN Thermostat Schedule,   !- Name
  Basement_Mech ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Basement_Mech ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 2,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Basement_Mech ZN,                       !- Zone Name
  Basement_Mech ZN Equipment List,        !- Zone Conditioning Equipment List Name
  Basement_Mech ZN Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Basement_Mech ZN Zone Air Node,         !- Zone Air Node Name
  Basement_Mech ZN Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Basement_Mech ZN Inlet Node List,       !- Name
  Basement_Mech ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Basement_Mech ZN Return Node List,      !- Name
  Basement_Mech ZN Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Basement_Mech ZN VAV Terminal,      !- Name
  Basement_Mech ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Basement_Mech ZN VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Basement_Mech ZN VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Basement_Mech ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Basement_Mech ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Basement_Mech ZN Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Basement_Mech ZN Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Basement_Mech ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Basement_Mech ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Basement_Mech ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Basement_Mech ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Basement_Mech ZN Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Basement_Mech ZN VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Basement_Mech ZN,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Basement_MechEquip ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -4.8768,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Basement_MechEquip,                     !- Name
  Basement_MechEquip ZN,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Main Mechanical;                        !- Space Type

SpaceList,
  Main Mechanical,                        !- Name
  Basement_MechEquip;                     !- Space Name 1

Lights,
  Main Mechanical Lights,                 !- Name
  Main Mechanical,                        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Main Mechanical Elec Equip,             !- Name
  Main Mechanical,                        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Basement_MechEquip_Ceiling_1_0_10110,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_3_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 2.8804, 4.8768,                !- X,Y,Z Vertex 1 {m}
  23.2867, 5.7607, 4.8768,                !- X,Y,Z Vertex 2 {m}
  21.3055, 5.7607, 4.8768,                !- X,Y,Z Vertex 3 {m}
  21.3055, 2.8804, 4.8768;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_Ceiling_1_0_10111,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_3_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 27.5692, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 33.1927, 4.8768,               !- X,Y,Z Vertex 2 {m}
  10.3327, 33.1927, 4.8768,               !- X,Y,Z Vertex 3 {m}
  10.3327, 27.5692, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_Ceiling_1_0_10112,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_3_2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3327, 12.3292, 4.8768,               !- X,Y,Z Vertex 1 {m}
  10.3327, 33.1927, 4.8768,               !- X,Y,Z Vertex 2 {m}
  0, 33.1927, 4.8768,                     !- X,Y,Z Vertex 3 {m}
  0, 12.3292, 4.8768;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_Ceiling_1_0_10113,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_3_3,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 5.7607, 4.8768,                !- X,Y,Z Vertex 1 {m}
  23.2867, 12.3292, 4.8768,               !- X,Y,Z Vertex 2 {m}
  0, 12.3292, 4.8768,                     !- X,Y,Z Vertex 3 {m}
  0, 5.7607, 4.8768;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_Ceiling_1_0_10134,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Entry_Floor_0_1_0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  23.2867, 2.8804, 4.8768,                !- X,Y,Z Vertex 2 {m}
  21.3055, 2.8804, 4.8768,                !- X,Y,Z Vertex 3 {m}
  21.3055, 0, 4.8768;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_Ceiling_1_0_10136,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_PointOfSale_Floor_0_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3055, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  21.3055, 5.7607, 4.8768,                !- X,Y,Z Vertex 2 {m}
  0, 5.7607, 4.8768,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_Ceiling_1_0_10149,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_BackSpace_Floor_0_1_0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 33.1927, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 39.8983, 4.8768,               !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 4.8768,                     !- X,Y,Z Vertex 3 {m}
  0, 33.1927, 4.8768;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_GroundFloor_0_0_0,   !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 412.26m2, !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 12.3292, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.3327, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.3327, 12.3292, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_GroundFloor_0_0_1,   !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 412.26m2, !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2867, 27.5692, 0,                    !- X,Y,Z Vertex 2 {m}
  10.3327, 27.5692, 0,                    !- X,Y,Z Vertex 3 {m}
  10.3327, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_GroundFloor_0_0_2,   !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 412.26m2, !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3327, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  10.3327, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_Partition_2_0_10783, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_5_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3327, 12.3292, 4.8768,               !- X,Y,Z Vertex 1 {m}
  10.3327, 12.3292, 0,                    !- X,Y,Z Vertex 2 {m}
  10.3327, 27.5692, 0,                    !- X,Y,Z Vertex 3 {m}
  10.3327, 27.5692, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_Partition_3_0_10782, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_4_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3327, 27.5692, 4.8768,               !- X,Y,Z Vertex 1 {m}
  10.3327, 27.5692, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.5692, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 27.5692, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_Partition_4_0_10796, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_OpenOffice_Partition_4_0_0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 27.5692, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 27.5692, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 39.8983, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_Partition_8_0_10800, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MainElec_Partition_6_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.2867, 12.3292, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 12.3292, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_Partition_9_0_10784, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_6_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 12.3292, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 12.3292, 0,                    !- X,Y,Z Vertex 2 {m}
  10.3327, 12.3292, 0,                    !- X,Y,Z Vertex 3 {m}
  10.3327, 12.3292, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_Wall_5_0_0,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Basement Mass Wall,   !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 39.8983, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 4.8768;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_Wall_6_0_0,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Basement Mass Wall,   !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_MechEquip_Wall_7_0_0,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Basement Mass Wall,   !- Construction Name
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip,                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  23.2867, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.2867, 0, 4.8768;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Basement_MechEquip Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Basement_MechEquip ZN,                  !- Zone or ZoneList Name
  Basement_MechEquip,                     !- Space or SpaceList Name
  1463.36156522;                          !- Surface Area {m2}

ZoneControl:Thermostat,
  Basement_MechEquip ZN Thermostat,       !- Name
  Basement_MechEquip ZN,                  !- Zone or ZoneList Name
  Basement_MechEquip ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Main Mechanical Thermostat 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Basement_MechEquip ZN Thermostat Schedule, !- Name
  Basement_MechEquip ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Basement_MechEquip ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Main Mechanical Thermostat 1,           !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Basement_MechEquip ZN,                  !- Zone Name
  Basement_MechEquip ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Basement_MechEquip ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Basement_MechEquip ZN Zone Air Node,    !- Zone Air Node Name
  Basement_MechEquip ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Basement_MechEquip ZN Inlet Node List,  !- Name
  Basement_MechEquip ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Basement_MechEquip ZN Return Node List, !- Name
  Basement_MechEquip ZN Return Air Node;  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Basement_MechEquip ZN VAV Terminal, !- Name
  Basement_MechEquip ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Basement_MechEquip ZN VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Basement_MechEquip ZN VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Basement_MechEquip ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Basement_MechEquip ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Basement_MechEquip ZN Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement_MechEquip ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Basement_MechEquip ZN Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Basement_MechEquip ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Basement_MechEquip ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Basement_MechEquip ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Basement_MechEquip ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Basement_MechEquip ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Basement_MechEquip ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Basement_MechEquip ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Main Mechanical Ventilation,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  Main Mechanical Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Basement_OpenOffice ZN,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -4.8768,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Basement_OpenOffice,                    !- Name
  Basement_OpenOffice ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  OpenOffice;                             !- Space Type

SpaceList,
  OpenOffice,                             !- Name
  F12-F20 Office_OpenOffice_1,            !- Space Name 1
  F3-F11 Office_OpenOffice_3,             !- Space Name 2
  F3-F11 Office_OpenOffice_4,             !- Space Name 3
  F12-F20 Office_OpenOffice_3,            !- Space Name 4
  F12-F20 Office_OpenOffice_4,            !- Space Name 5
  Basement_OpenOffice,                    !- Space Name 6
  F3-F11 Office_OpenOffice_1,             !- Space Name 7
  F3-F11 Office_OpenOffice_2,             !- Space Name 8
  F12-F20 Office_OpenOffice_2;            !- Space Name 9

Lights,
  OpenOffice Lights,                      !- Name
  OpenOffice,                             !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.56598535419293,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  OpenOffice People,                      !- Name
  OpenOffice,                             !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.056510529687726,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  OpenOffice Elec Equip,                  !- Name
  OpenOffice,                             !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Basement_OpenOffice_Ceiling_1_0_10105,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_OpenOffice ZN,                 !- Zone Name
  Basement_OpenOffice,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_1_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9492, 4.8768,               !- X,Y,Z Vertex 1 {m}
  46.5734, 27.5692, 4.8768,               !- X,Y,Z Vertex 2 {m}
  36.2407, 27.5692, 4.8768,               !- X,Y,Z Vertex 3 {m}
  36.2407, 19.9492, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_OpenOffice_Ceiling_1_0_10106,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_OpenOffice ZN,                 !- Zone Name
  Basement_OpenOffice,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Floor_0_1_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 27.5692, 4.8768,               !- X,Y,Z Vertex 1 {m}
  46.5734, 33.1927, 4.8768,               !- X,Y,Z Vertex 2 {m}
  23.2867, 33.1927, 4.8768,               !- X,Y,Z Vertex 3 {m}
  23.2867, 27.5692, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_OpenOffice_Ceiling_1_0_10148,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement_OpenOffice ZN,                 !- Zone Name
  Basement_OpenOffice,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_BackSpace_Floor_0_0_0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.1927, 4.8768,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 4.8768,               !- X,Y,Z Vertex 2 {m}
  23.2867, 39.8983, 4.8768,               !- X,Y,Z Vertex 3 {m}
  23.2867, 33.1927, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_OpenOffice_GroundFloor_0_0_0,  !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 78.74m2, !- Construction Name
  Basement_OpenOffice ZN,                 !- Zone Name
  Basement_OpenOffice,                    !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 27.5692, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9492, 0,                    !- X,Y,Z Vertex 2 {m}
  36.2407, 19.9492, 0,                    !- X,Y,Z Vertex 3 {m}
  36.2407, 27.5692, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_OpenOffice_GroundFloor_0_0_1,  !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 78.74m2, !- Construction Name
  Basement_OpenOffice ZN,                 !- Zone Name
  Basement_OpenOffice,                    !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 27.5692, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.5692, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_OpenOffice_Partition_4_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_OpenOffice ZN,                 !- Zone Name
  Basement_OpenOffice,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MechEquip_Partition_4_0_10796, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 39.8983, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 27.5692, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 27.5692, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_OpenOffice_Partition_5_0_10781, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_OpenOffice ZN,                 !- Zone Name
  Basement_OpenOffice,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_3_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 27.5692, 4.8768,               !- X,Y,Z Vertex 1 {m}
  23.2867, 27.5692, 0,                    !- X,Y,Z Vertex 2 {m}
  36.2407, 27.5692, 0,                    !- X,Y,Z Vertex 3 {m}
  36.2407, 27.5692, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_OpenOffice_Partition_6_0_10780, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_OpenOffice ZN,                 !- Zone Name
  Basement_OpenOffice,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Corridor_Partition_2_0_0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 27.5692, 4.8768,               !- X,Y,Z Vertex 1 {m}
  36.2407, 27.5692, 0,                    !- X,Y,Z Vertex 2 {m}
  36.2407, 19.9492, 0,                    !- X,Y,Z Vertex 3 {m}
  36.2407, 19.9492, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_OpenOffice_Partition_7_0_0,    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Basement_OpenOffice ZN,                 !- Zone Name
  Basement_OpenOffice,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MainElec_Partition_3_0_10797,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2407, 19.9492, 4.8768,               !- X,Y,Z Vertex 1 {m}
  36.2407, 19.9492, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 19.9492, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 19.9492, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_OpenOffice_Wall_2_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Basement Mass Wall,   !- Construction Name
  Basement_OpenOffice ZN,                 !- Zone Name
  Basement_OpenOffice,                    !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 19.9492, 4.8768,               !- X,Y,Z Vertex 1 {m}
  46.5734, 19.9492, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_OpenOffice_Wall_3_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Basement Mass Wall,   !- Construction Name
  Basement_OpenOffice ZN,                 !- Zone Name
  Basement_OpenOffice,                    !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 4.8768,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 39.8983, 4.8768;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Basement_OpenOffice Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  Basement_OpenOffice ZN,                 !- Zone or ZoneList Name
  Basement_OpenOffice,                    !- Space or SpaceList Name
  731.67845394;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Basement_OpenOffice ZN Thermostat,      !- Name
  Basement_OpenOffice ZN,                 !- Zone or ZoneList Name
  Basement_OpenOffice ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OpenOffice Thermostat 1,                !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Basement_OpenOffice ZN Thermostat Schedule, !- Name
  Basement_OpenOffice ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Basement_OpenOffice ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 1,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  15.0444444444444,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  20.4444444444444,                       !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  21,                                     !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  15.6;                                   !- Value Until Time 7

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  20.4444444444444,                       !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  21,                                     !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  15.6;                                   !- Value Until Time 7

Schedule:Week:Daily,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode Week Rule - Jan1-Dec31, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default 1, !- Sunday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Monday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Tuesday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Wednesday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Thursday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Friday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day 1, !- Saturday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default 1, !- Holiday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default 1, !- CustomDay1 Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM - occupant standby mode Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  24,                                     !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  24.5555555555556,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  24,                                     !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  24.5555555555556,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

Schedule:Week:Daily,
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode Week Rule - Jan1-Dec31, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default 1, !- Sunday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Monday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Tuesday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Wednesday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Thursday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Friday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Saturday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default 1, !- Holiday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default 1, !- CustomDay1 Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK - occupant standby mode Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Basement_OpenOffice ZN,                 !- Zone Name
  Basement_OpenOffice ZN Equipment List,  !- Zone Conditioning Equipment List Name
  Basement_OpenOffice ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Basement_OpenOffice ZN Zone Air Node,   !- Zone Air Node Name
  Basement_OpenOffice ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Basement_OpenOffice ZN Inlet Node List, !- Name
  Basement_OpenOffice ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Basement_OpenOffice ZN Return Node List, !- Name
  Basement_OpenOffice ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Basement_OpenOffice ZN VAV Terminal, !- Name
  Basement_OpenOffice ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Basement_OpenOffice ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Basement_OpenOffice ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Basement_OpenOffice ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Basement_OpenOffice ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Basement_OpenOffice ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Basement_OpenOffice ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement_OpenOffice ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Basement_OpenOffice ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Basement_OpenOffice ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Basement_OpenOffice ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Basement_OpenOffice ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Basement_OpenOffice ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Day:Interval,
  Basement_OpenOffice ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Week:Daily,
  Basement_OpenOffice ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Basement_OpenOffice ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Basement_OpenOffice ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Basement_OpenOffice ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Basement_OpenOffice ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Basement_OpenOffice ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Basement_OpenOffice ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Basement_OpenOffice ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Basement_OpenOffice ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Basement_OpenOffice ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Basement_OpenOffice ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Basement_OpenOffice ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Basement_OpenOffice ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Basement_OpenOffice ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Basement_OpenOffice ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Basement_OpenOffice ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Basement_OpenOffice ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Basement_OpenOffice ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  OpenOffice Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F1 Retail_F1_BackSpace ZN,              !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F1 Retail_F1_BackSpace,                 !- Name
  F1 Retail_F1_BackSpace ZN,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Back_Space;                      !- Space Type

SpaceList,
  Retail Back_Space,                      !- Name
  F2 Retail_F2_BackSpace,                 !- Space Name 1
  F1 Retail_F1_BackSpace;                 !- Space Name 2

Lights,
  Retail Back_Space Lights,               !- Name
  Retail Back_Space,                      !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09028595834969,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.078204627,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.312818508,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.469227762,                            !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.312818508,                            !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.156409254,                            !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.156409254,                            !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.312818508,                            !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.703841643,                            !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.391023135,                            !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.078204627,                            !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.234613881,                            !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.469227762,                            !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.703841643,                            !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.391023135,                            !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.234613881,                            !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.078204627,                            !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Week:Daily,
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Retail Back_Space People,               !- Name
  Retail Back_Space,                      !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_OCC_SCH_2010,     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.161458656250646,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RetailStandalone ACTIVITY_SCH,          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Week:Daily,
  RetailStandalone BLDG_OCC_SCH_2010 Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_OCC_SCH_2010,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_OCC_SCH_2010 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone ACTIVITY_SCH Default,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  RetailStandalone ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone ACTIVITY_SCH,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  RetailStandalone ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  Retail Back_Space Elec Equip,           !- Name
  Retail Back_Space,                      !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_EQUIP_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.1480294218,                           !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.2991602466,                           !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5983204932,                           !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.7977606576,                           !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5983204932,                           !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.3988803288,                           !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.1480294218;                           !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1973725624,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3988803288,                           !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5983204932,                           !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.8974807398,                           !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.6980405754,                           !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.1973725624;                           !- Value Until Time 6

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1480294218,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2991602466,                           !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.498600411,                            !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.7977606576,                           !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8974807398,                           !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.6980405754,                           !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.498600411,                            !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.2991602466,                           !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.1480294218;                           !- Value Until Time 9

Schedule:Week:Daily,
  RetailStandalone BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_EQUIP_SCH_2013 Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_EQUIP_SCH_2013,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Retail_F1_BackSpace_Ceiling_1_0_10016,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_BackSpace ZN,              !- Zone Name
  F1 Retail_F1_BackSpace,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_9_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.1927, 4.2672,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 4.2672,               !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 33.1927, 4.2672;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_BackSpace_Floor_0_0_0,        !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_BackSpace ZN,              !- Zone Name
  F1 Retail_F1_BackSpace,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_OpenOffice_Ceiling_1_0_10148,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 2 {m}
  23.2867, 33.1927, 0,                    !- X,Y,Z Vertex 3 {m}
  23.2867, 39.8983, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_BackSpace_Floor_0_1_0,        !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_BackSpace ZN,              !- Zone Name
  F1 Retail_F1_BackSpace,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_MechEquip_Ceiling_1_0_10149,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2867, 39.8983, 0,                    !- X,Y,Z Vertex 1 {m}
  23.2867, 33.1927, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 33.1927, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_BackSpace_Partition_5_0_10116, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_BackSpace ZN,              !- Zone Name
  F1 Retail_F1_BackSpace,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_5_0_0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.1927, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 33.1927, 0,                          !- X,Y,Z Vertex 2 {m}
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 33.1927, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_BackSpace_Wall_2_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F1 Retail_F1_BackSpace ZN,              !- Zone Name
  F1 Retail_F1_BackSpace,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 33.1927, 4.2672,               !- X,Y,Z Vertex 1 {m}
  46.5734, 33.1927, 0,                    !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8983, 4.2672;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_BackSpace_Wall_2_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Retail_F1_BackSpace_Wall_2_0_0_0_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F1_BackSpace_Wall_2_0_0,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5734, 33.2077, 3.2394,               !- X,Y,Z Vertex 1 {m}
  46.5734, 33.2077, 0.2999,               !- X,Y,Z Vertex 2 {m}
  46.5734, 39.8833, 0.2999,               !- X,Y,Z Vertex 3 {m}
  46.5734, 39.8833, 3.2394;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_BackSpace_Wall_3_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F1 Retail_F1_BackSpace ZN,              !- Zone Name
  F1 Retail_F1_BackSpace,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5734, 39.8983, 4.2672,               !- X,Y,Z Vertex 1 {m}
  46.5734, 39.8983, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.8983, 4.2672;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_BackSpace_Wall_3_0_0_0_0_8_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_BackSpace_Wall_3_0_0,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.1845, 39.8983, 3.2261,                !- X,Y,Z Vertex 1 {m}
  5.1845, 39.8983, 0.3019,                !- X,Y,Z Vertex 2 {m}
  0.017, 39.8983, 0.3019,                 !- X,Y,Z Vertex 3 {m}
  0.017, 39.8983, 3.2261;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_BackSpace_Wall_3_0_0_1_0_7_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_BackSpace_Wall_3_0_0,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.356, 39.8983, 3.2261,                !- X,Y,Z Vertex 1 {m}
  10.356, 39.8983, 0.3019,                !- X,Y,Z Vertex 2 {m}
  5.1885, 39.8983, 0.3019,                !- X,Y,Z Vertex 3 {m}
  5.1885, 39.8983, 3.2261;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_BackSpace_Wall_3_0_0_2_0_6_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_BackSpace_Wall_3_0_0,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.5275, 39.8983, 3.2261,               !- X,Y,Z Vertex 1 {m}
  15.5275, 39.8983, 0.3019,               !- X,Y,Z Vertex 2 {m}
  10.36, 39.8983, 0.3019,                 !- X,Y,Z Vertex 3 {m}
  10.36, 39.8983, 3.2261;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_BackSpace_Wall_3_0_0_3_0_5_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_BackSpace_Wall_3_0_0,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.699, 39.8983, 3.2261,                !- X,Y,Z Vertex 1 {m}
  20.699, 39.8983, 0.3019,                !- X,Y,Z Vertex 2 {m}
  15.5315, 39.8983, 0.3019,               !- X,Y,Z Vertex 3 {m}
  15.5315, 39.8983, 3.2261;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_BackSpace_Wall_3_0_0_4_0_4_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_BackSpace_Wall_3_0_0,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.8705, 39.8983, 3.2261,               !- X,Y,Z Vertex 1 {m}
  25.8705, 39.8983, 0.3019,               !- X,Y,Z Vertex 2 {m}
  20.703, 39.8983, 0.3019,                !- X,Y,Z Vertex 3 {m}
  20.703, 39.8983, 3.2261;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_BackSpace_Wall_3_0_0_5_0_3_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_BackSpace_Wall_3_0_0,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.042, 39.8983, 3.2261,                !- X,Y,Z Vertex 1 {m}
  31.042, 39.8983, 0.3019,                !- X,Y,Z Vertex 2 {m}
  25.8745, 39.8983, 0.3019,               !- X,Y,Z Vertex 3 {m}
  25.8745, 39.8983, 3.2261;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_BackSpace_Wall_3_0_0_6_0_2_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_BackSpace_Wall_3_0_0,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.2135, 39.8983, 3.2261,               !- X,Y,Z Vertex 1 {m}
  36.2135, 39.8983, 0.3019,               !- X,Y,Z Vertex 2 {m}
  31.046, 39.8983, 0.3019,                !- X,Y,Z Vertex 3 {m}
  31.046, 39.8983, 3.2261;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_BackSpace_Wall_3_0_0_7_0_1_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_BackSpace_Wall_3_0_0,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.3849, 39.8983, 3.2261,               !- X,Y,Z Vertex 1 {m}
  41.3849, 39.8983, 0.3019,               !- X,Y,Z Vertex 2 {m}
  36.2175, 39.8983, 0.3019,               !- X,Y,Z Vertex 3 {m}
  36.2175, 39.8983, 3.2261;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_BackSpace_Wall_3_0_0_8_0_0_Win, !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Retail_F1_BackSpace_Wall_3_0_0,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.5564, 39.8983, 3.2261,               !- X,Y,Z Vertex 1 {m}
  46.5564, 39.8983, 0.3019,               !- X,Y,Z Vertex 2 {m}
  41.3889, 39.8983, 0.3019,               !- X,Y,Z Vertex 3 {m}
  41.3889, 39.8983, 3.2261;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_BackSpace_Wall_4_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  F1 Retail_F1_BackSpace ZN,              !- Zone Name
  F1 Retail_F1_BackSpace,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.8983, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8983, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 33.1927, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.1927, 4.2672;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_F1_BackSpace_Wall_4_0_0_0_0_0_Win, !- Name
  Window,                                 !- Surface Type
  Retail_F1_BackSpace_Wall_4_0_0_0_0_0_Win Wind Cons U-0.34 SHGC 0.33, !- Construction Name
  Retail_F1_BackSpace_Wall_4_0_0,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.8833, 3.2394,                     !- X,Y,Z Vertex 1 {m}
  0, 39.8833, 0.2999,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2077, 0.2999,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2077, 3.2394;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  F1 Retail_F1_BackSpace Mass,            !- Name
  InteriorFurnishings,                    !- Construction Name
  F1 Retail_F1_BackSpace ZN,              !- Zone or ZoneList Name
  F1 Retail_F1_BackSpace,                 !- Space or SpaceList Name
  624.60518208;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  F1 Retail_F1_BackSpace HVAC Off Infiltration, !- Name
  F1 Retail_F1_BackSpace ZN,                 !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000633785224434934,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Retail_F1_BackSpace HVAC On Infiltration, !- Name
  F1 Retail_F1_BackSpace ZN,                 !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000633785224434934,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

Daylighting:Controls,
  F1 Retail_F1_BackSpace ZN DaylightingControls, !- Name
  F1 Retail_F1_BackSpace ZN,              !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  F1 Retail_F1_BackSpace Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  F1 Retail_F1_BackSpace Daylt Sensor 1,  !- Daylighting Reference Point Name 1
  0.553,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  F1 Retail_F1_BackSpace Daylt Sensor 2,  !- Daylighting Reference Point Name 2
  0.419,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  F1 Retail_F1_BackSpace Daylt Sensor 1,  !- Name
  F1 Retail_F1_BackSpace ZN,              !- Zone or Space Name
  2.138004,                               !- X-Coordinate of Reference Point {m}
  36.5455,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  F1 Retail_F1_BackSpace Daylt Sensor 2,  !- Name
  F1 Retail_F1_BackSpace ZN,              !- Zone or Space Name
  4.308402,                               !- X-Coordinate of Reference Point {m}
  36.5455,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  F1 Retail_F1_BackSpace ZN Thermostat,   !- Name
  F1 Retail_F1_BackSpace ZN,              !- Zone or ZoneList Name
  F1 Retail_F1_BackSpace ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Retail Back_Space Thermostat 1,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F1 Retail_F1_BackSpace ZN Thermostat Schedule, !- Name
  F1 Retail_F1_BackSpace ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F1 Retail_F1_BackSpace ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Back_Space Thermostat 1,         !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Week:Daily,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18.33,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  15.56;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Week:Daily,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone CLGSETP_SCH_NO_SETBACK, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  26.67,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  29.44;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  F1 Retail_F1_BackSpace ZN,              !- Zone Name
  F1 Retail_F1_BackSpace ZN Equipment List, !- Zone Conditioning Equipment List Name
  F1 Retail_F1_BackSpace ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F1 Retail_F1_BackSpace ZN Zone Air Node, !- Zone Air Node Name
  F1 Retail_F1_BackSpace ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F1 Retail_F1_BackSpace ZN Inlet Node List, !- Name
  F1 Retail_F1_BackSpace ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F1 Retail_F1_BackSpace ZN Return Node List, !- Name
  F1 Retail_F1_BackSpace ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F1 Retail_F1_BackSpace ZN VAV Terminal, !- Name
  F1 Retail_F1_BackSpace ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F1 Retail_F1_BackSpace ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F1 Retail_F1_BackSpace ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F1 Retail_F1_BackSpace ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F1 Retail_F1_BackSpace ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.186,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F1 Retail_F1_BackSpace ZN Reheat Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F1 Retail_F1_BackSpace ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F1 Retail_F1_BackSpace ZN Reheat Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F1 Retail_F1_BackSpace ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F1 Retail_F1_BackSpace ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F1 Retail_F1_BackSpace ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F1 Retail_F1_BackSpace ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F1 Retail_F1_BackSpace ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F1 Retail_F1_BackSpace ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F1 Retail_F1_BackSpace ZN,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F1 Retail_F1_BackSpace ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F1 Retail_F1_BackSpace ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  F1 Retail_F1_Elec ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F1 Retail_F1_Elec,                      !- Name
  F1 Retail_F1_Elec ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elec/MechRoom;                          !- Space Type

BuildingSurface:Detailed,
  Retail_F1_Elec_Ceiling_1_0_10011,       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_Elec ZN,                   !- Zone Name
  F1 Retail_F1_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_4_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.5588, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 4.2672,               !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 4.2672,               !- X,Y,Z Vertex 3 {m}
  24.0487, 20.5588, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Elec_Floor_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_Elec ZN,                   !- Zone Name
  F1 Retail_F1_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_Elec_Ceiling_1_0_10137,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Elec_Partition_2_0_10130,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_Elec ZN,                   !- Zone Name
  F1 Retail_F1_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_21_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.5588, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Elec_Partition_3_0_10128,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_Elec ZN,                   !- Zone Name
  F1 Retail_F1_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_20_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 26.0452, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Elec_Partition_4_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_Elec ZN,                   !- Zone Name
  F1 Retail_F1_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Mech_Partition_2_0_10138,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 26.0452, 4.2672,               !- X,Y,Z Vertex 1 {m}
  24.0487, 26.0452, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.5588, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_Elec_Partition_5_0_0,         !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_Elec ZN,                   !- Zone Name
  F1 Retail_F1_Elec,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorShaft_1_Partition_3_0_10139, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.5588, 4.2672,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.5588, 4.2672;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F1 Retail_F1_Elec Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  F1 Retail_F1_Elec ZN,                   !- Zone or ZoneList Name
  F1 Retail_F1_Elec,                      !- Space or SpaceList Name
  117.0578304;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  F1 Retail_F1_Elec ZN Thermostat,        !- Name
  F1 Retail_F1_Elec ZN,                   !- Zone or ZoneList Name
  F1 Retail_F1_Elec ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elec/MechRoom Thermostat 3,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F1 Retail_F1_Elec ZN Thermostat Schedule, !- Name
  F1 Retail_F1_Elec ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F1 Retail_F1_Elec ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 3,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F1 Retail_F1_Elec ZN,                   !- Zone Name
  F1 Retail_F1_Elec ZN Equipment List,    !- Zone Conditioning Equipment List Name
  F1 Retail_F1_Elec ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F1 Retail_F1_Elec ZN Zone Air Node,     !- Zone Air Node Name
  F1 Retail_F1_Elec ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  F1 Retail_F1_Elec ZN Inlet Node List,   !- Name
  F1 Retail_F1_Elec ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F1 Retail_F1_Elec ZN Return Node List,  !- Name
  F1 Retail_F1_Elec ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F1 Retail_F1_Elec ZN VAV Terminal,  !- Name
  F1 Retail_F1_Elec ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F1 Retail_F1_Elec ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F1 Retail_F1_Elec ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F1 Retail_F1_Elec ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F1 Retail_F1_Elec ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.41,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F1 Retail_F1_Elec ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F1 Retail_F1_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F1 Retail_F1_Elec ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F1 Retail_F1_Elec ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F1 Retail_F1_Elec ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F1 Retail_F1_Elec ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F1 Retail_F1_Elec ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F1 Retail_F1_Elec ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F1 Retail_F1_Elec ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F1 Retail_F1_Elec ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F1 Retail_F1_Elec ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F1 Retail_F1_Elec ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F1 Retail_F1_ElevatorLobby ZN,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F1 Retail_F1_ElevatorLobby,             !- Name
  F1 Retail_F1_ElevatorLobby ZN,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Lobby;                         !- Space Type

BuildingSurface:Detailed,
  Retail_F1_ElevatorLobby_Ceiling_1_0_10013, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_ElevatorLobby ZN,          !- Zone Name
  F1 Retail_F1_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_6_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 15.9868, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.4252, 4.2672,               !- X,Y,Z Vertex 2 {m}
  11.8567, 18.4252, 4.2672,               !- X,Y,Z Vertex 3 {m}
  11.8567, 15.9868, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorLobby_Floor_0_0_0,    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_ElevatorLobby ZN,          !- Zone Name
  F1 Retail_F1_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorLobby_Ceiling_1_0_10143, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.4252, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 15.9868, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 15.9868, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.4252, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorLobby_Partition_2_0_10121, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_ElevatorLobby ZN,          !- Zone Name
  F1 Retail_F1_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_13_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 15.9868, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 15.9868, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.4252, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 18.4252, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorLobby_Partition_3_0_10142, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_ElevatorLobby ZN,          !- Zone Name
  F1 Retail_F1_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorShaft_1_Partition_6_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.4252, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.4252, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.4252, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.4252, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorLobby_Partition_4_0_10125, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_ElevatorLobby ZN,          !- Zone Name
  F1 Retail_F1_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_17_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.4252, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 18.4252, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 15.9868, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 15.9868, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorLobby_Partition_5_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_ElevatorLobby ZN,          !- Zone Name
  F1 Retail_F1_ElevatorLobby,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorShaft_2_Partition_3_0_10144, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 15.9868, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 15.9868, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 15.9868, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 15.9868, 4.2672;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  F1 Retail_F1_ElevatorLobby Mass,        !- Name
  InteriorFurnishings,                    !- Construction Name
  F1 Retail_F1_ElevatorLobby ZN,          !- Zone or ZoneList Name
  F1 Retail_F1_ElevatorLobby,             !- Space or SpaceList Name
  111.483648;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  F1 Retail_F1_ElevatorLobby ZN Thermostat, !- Name
  F1 Retail_F1_ElevatorLobby ZN,          !- Zone or ZoneList Name
  F1 Retail_F1_ElevatorLobby ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Elevator Lobby Thermostat 2,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F1 Retail_F1_ElevatorLobby ZN Thermostat Schedule, !- Name
  F1 Retail_F1_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F1 Retail_F1_ElevatorLobby ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elevator Lobby Thermostat 2,            !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  F1 Retail_F1_ElevatorLobby ZN,          !- Zone Name
  F1 Retail_F1_ElevatorLobby ZN Equipment List, !- Zone Conditioning Equipment List Name
  F1 Retail_F1_ElevatorLobby ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F1 Retail_F1_ElevatorLobby ZN Zone Air Node, !- Zone Air Node Name
  F1 Retail_F1_ElevatorLobby ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F1 Retail_F1_ElevatorLobby ZN Inlet Node List, !- Name
  F1 Retail_F1_ElevatorLobby ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F1 Retail_F1_ElevatorLobby ZN Return Node List, !- Name
  F1 Retail_F1_ElevatorLobby ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F1 Retail_F1_ElevatorLobby ZN VAV Terminal, !- Name
  F1 Retail_F1_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F1 Retail_F1_ElevatorLobby ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F1 Retail_F1_ElevatorLobby ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F1 Retail_F1_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F1 Retail_F1_ElevatorLobby ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.274,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F1 Retail_F1_ElevatorLobby ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F1 Retail_F1_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F1 Retail_F1_ElevatorLobby ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F1 Retail_F1_ElevatorLobby ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F1 Retail_F1_ElevatorLobby ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F1 Retail_F1_ElevatorLobby ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F1 Retail_F1_ElevatorLobby ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F1 Retail_F1_ElevatorLobby ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F1 Retail_F1_ElevatorLobby ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F1 Retail_F1_ElevatorLobby ZN,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Lobby Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F1 Retail_F1_ElevatorLobby ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F1 Retail_F1_ElevatorLobby ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F1 Retail_F1_ElevatorShaft_1 ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F1 Retail_F1_ElevatorShaft_1,           !- Name
  F1 Retail_F1_ElevatorShaft_1 ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Retail_F1_ElevatorShaft_1_Ceiling_1_0_10012, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_ElevatorShaft_1 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_5_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.4252, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.5588, 4.2672,               !- X,Y,Z Vertex 2 {m}
  11.8567, 20.5588, 4.2672,               !- X,Y,Z Vertex 3 {m}
  11.8567, 18.4252, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorShaft_1_Floor_0_0_0,  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_ElevatorShaft_1 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorShaft_1_Ceiling_1_0_10140, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.5588, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 18.4252, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.4252, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.5588, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorShaft_1_Partition_2_0_10120, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_ElevatorShaft_1 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_12_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 18.4252, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 18.4252, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 20.5588, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorShaft_1_Partition_3_0_10139, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_ElevatorShaft_1 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Elec_Partition_5_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 20.5588, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0487, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0487, 20.5588, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorShaft_1_Partition_4_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_ElevatorShaft_1 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Mech_Partition_5_0_10141,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0487, 20.5588, 4.2672,               !- X,Y,Z Vertex 1 {m}
  24.0487, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 20.5588, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 20.5588, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorShaft_1_Partition_5_0_10126, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_ElevatorShaft_1 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_18_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 20.5588, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 20.5588, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 18.4252, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 18.4252, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorShaft_1_Partition_6_0_0, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_ElevatorShaft_1 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_1,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorLobby_Partition_3_0_10142, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 18.4252, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 18.4252, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 18.4252, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 18.4252, 4.2672;               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F1 Retail_F1_ElevatorShaft_1 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F1 Retail_F1_ElevatorShaft_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F1 Retail_F1_ElevatorShaft_1 ZN Zone Air Node, !- Zone Air Node Name
  F1 Retail_F1_ElevatorShaft_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F1 Retail_F1_ElevatorShaft_1 ZN Inlet Node List, !- Name
  F1 Retail_F1_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F1 Retail_F1_ElevatorShaft_1 ZN Return Node List, !- Name
  F1 Retail_F1_ElevatorShaft_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F1 Retail_F1_ElevatorShaft_1 ZN VAV Terminal, !- Name
  F1 Retail_F1_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F1 Retail_F1_ElevatorShaft_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F1 Retail_F1_ElevatorShaft_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F1 Retail_F1_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F1 Retail_F1_ElevatorShaft_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F1 Retail_F1_ElevatorShaft_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F1 Retail_F1_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F1 Retail_F1_ElevatorShaft_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F1 Retail_F1_ElevatorShaft_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F1 Retail_F1_ElevatorShaft_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F1 Retail_F1_ElevatorShaft_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F1 Retail_F1_ElevatorShaft_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F1 Retail_F1_ElevatorShaft_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F1 Retail_F1_ElevatorShaft_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F1 Retail_F1_ElevatorShaft_1 ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F1 Retail_F1_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F1 Retail_F1_ElevatorShaft_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F1 Retail_F1_ElevatorShaft_2 ZN,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F1 Retail_F1_ElevatorShaft_2,           !- Name
  F1 Retail_F1_ElevatorShaft_2 ZN,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevator Shaft;                         !- Space Type

BuildingSurface:Detailed,
  Retail_F1_ElevatorShaft_2_Ceiling_1_0_10014, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  F1 Retail_F1_ElevatorShaft_2 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_Plenum_Floor_0_7_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 15.9868, 4.2672,               !- X,Y,Z Vertex 2 {m}
  11.8567, 15.9868, 4.2672,               !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorShaft_2_Floor_0_0_0,  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  F1 Retail_F1_ElevatorShaft_2 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Basement_ElevatorShaft_2_Ceiling_1_0_10145, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 15.9868, 0,                    !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 15.9868, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorShaft_2_Partition_2_0_10122, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_ElevatorShaft_2 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_14_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 13.8532, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 15.9868, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 15.9868, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorShaft_2_Partition_3_0_10144, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_ElevatorShaft_2 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_ElevatorLobby_Partition_5_0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7167, 15.9868, 4.2672,               !- X,Y,Z Vertex 1 {m}
  34.7167, 15.9868, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 15.9868, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 15.9868, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorShaft_2_Partition_4_0_10124, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_ElevatorShaft_2 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_16_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 15.9868, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 15.9868, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8567, 13.8532, 4.2672;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_F1_ElevatorShaft_2_Partition_5_0_10123, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  F1 Retail_F1_ElevatorShaft_2 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_2,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Retail_F1_MainRetail_Partition_15_0_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8567, 13.8532, 4.2672,               !- X,Y,Z Vertex 1 {m}
  11.8567, 13.8532, 0,                    !- X,Y,Z Vertex 2 {m}
  34.7167, 13.8532, 0,                    !- X,Y,Z Vertex 3 {m}
  34.7167, 13.8532, 4.2672;               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  F1 Retail_F1_ElevatorShaft_2 ZN,        !- Zone Name
  F1 Retail_F1_ElevatorShaft_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  F1 Retail_F1_ElevatorShaft_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  F1 Retail_F1_ElevatorShaft_2 ZN Zone Air Node, !- Zone Air Node Name
  F1 Retail_F1_ElevatorShaft_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  F1 Retail_F1_ElevatorShaft_2 ZN Inlet Node List, !- Name
  F1 Retail_F1_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  F1 Retail_F1_ElevatorShaft_2 ZN Return Node List, !- Name
  F1 Retail_F1_ElevatorShaft_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU F1 Retail_F1_ElevatorShaft_2 ZN VAV Terminal, !- Name
  F1 Retail_F1_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  F1 Retail_F1_ElevatorShaft_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  F1 Retail_F1_ElevatorShaft_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  F1 Retail_F1_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  F1 Retail_F1_ElevatorShaft_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  F1 Retail_F1_ElevatorShaft_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  F1 Retail_F1_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  F1 Retail_F1_ElevatorShaft_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  F1 Retail_F1_ElevatorShaft_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  F1 Retail_F1_ElevatorShaft_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  F1 Retail_F1_ElevatorShaft_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  F1 Retail_F1_ElevatorShaft_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  F1 Retail_F1_ElevatorShaft_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU F1 Retail_F1_ElevatorShaft_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  F1 Retail_F1_ElevatorShaft_2 ZN,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elevator Shaft Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  F1 Retail_F1_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  F1 Retail_F1_ElevatorShaft_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  F1 Retail_F1_Entry ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F1 Retail_F1_Entry,                     !- Name
  F1 Retail_F1_Entry ZN,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Entry;                           !- Space Type

SpaceList,
  Retail Entry,                           !- Name
  F1 Retail_F1_Entry;                     !- Space Name 1

Lights,
  Retail Entry Lights,                    !- Name
  Retail Entry,                           !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.04168475003617,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.082,                                  !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.328,                                  !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
