    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    37.47665940288702,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    37.47665940288702,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    37.47665940288702,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    37.47665940288702,        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    37.47665940288702,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    37.47665940288702,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.47665940288702,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    37.47665940288702,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    37.47665940288702,        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    37.47665940288702,        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.47665940288702,        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    37.47665940288702,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    37.47665940288702,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    37.47665940288702,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    37.47665940288702,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    37.47665940288702,        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.778174593052023,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.778174593052023,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.778174593052023,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    7.778174593052023,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.254833995939045,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.254833995939045,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_1_Wall_6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.254833995939045,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    45.254833995939045,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.254833995939045,       !- Vertex 3 Xcoordinate
    3.5355339059327378,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.254833995939045,       !- Vertex 4 Xcoordinate
    3.5355339059327378,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.254833995939045,       !- Vertex 1 Xcoordinate
    3.5355339059327378,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    45.254833995939045,       !- Vertex 2 Xcoordinate
    3.5355339059327378,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.778174593052023,        !- Vertex 3 Xcoordinate
    3.5355339059327378,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.778174593052023,        !- Vertex 4 Xcoordinate
    3.5355339059327378,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_5,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.778174593052023,        !- Vertex 1 Xcoordinate
    3.5355339059327378,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    7.778174593052023,        !- Vertex 2 Xcoordinate
    3.5355339059327378,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.5355339059327378,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.5355339059327378,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.5355339059327378,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.5355339059327378,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Corridor_Pod_3_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.5355339059327378,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.254833995939045,       !- Vertex 2 Xcoordinate
    3.5355339059327378,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.254833995939045,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    45.254833995939045,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    45.254833995939045,       !- Vertex 3 Xcoordinate
    3.5355339059327378,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.5355339059327378,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.778174593052023,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.778174593052023,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.778174593052023,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    7.778174593052023,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.254833995939045,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.254833995939045,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_2_Wall_6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.254833995939045,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    45.254833995939045,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.254833995939045,       !- Vertex 3 Xcoordinate
    3.5355339059327378,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.254833995939045,       !- Vertex 4 Xcoordinate
    3.5355339059327378,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.254833995939045,       !- Vertex 1 Xcoordinate
    3.5355339059327378,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    45.254833995939045,       !- Vertex 2 Xcoordinate
    3.5355339059327378,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.778174593052023,        !- Vertex 3 Xcoordinate
    3.5355339059327378,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.778174593052023,        !- Vertex 4 Xcoordinate
    3.5355339059327378,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_2_Wall_5,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.778174593052023,        !- Vertex 1 Xcoordinate
    3.5355339059327378,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    7.778174593052023,        !- Vertex 2 Xcoordinate
    3.5355339059327378,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.5355339059327378,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.5355339059327378,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_2_Wall_6,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.5355339059327378,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.5355339059327378,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.5355339059327378,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.254833995939045,       !- Vertex 2 Xcoordinate
    3.5355339059327378,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.254833995939045,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    45.254833995939045,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    45.254833995939045,       !- Vertex 3 Xcoordinate
    3.5355339059327378,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.5355339059327378,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.778174593052023,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.778174593052023,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.778174593052023,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    7.778174593052023,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.778174593052023,        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.778174593052023,        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.778174593052023,        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    7.778174593052023,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.778174593052023,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.778174593052023,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    7.778174593052023,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    7.778174593052023,        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_2_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.778174593052023,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.778174593052023,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.778174593052023,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    7.778174593052023,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.778174593052023,        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.778174593052023,        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.778174593052023,        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    7.778174593052023,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.778174593052023,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.778174593052023,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    7.778174593052023,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    7.778174593052023,        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    37.47665940288702,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    37.47665940288702,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_1_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.47665940288702,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    37.47665940288702,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    37.47665940288702,        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    37.47665940288702,        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.47665940288702,        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    37.47665940288702,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    37.47665940288702,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    37.47665940288702,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    37.47665940288702,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    37.47665940288702,        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    37.47665940288702,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    37.47665940288702,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_2_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.47665940288702,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    37.47665940288702,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    37.47665940288702,        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    37.47665940288702,        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.47665940288702,        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    37.47665940288702,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    37.47665940288702,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    37.47665940288702,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    37.47665940288702,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    37.47665940288702,        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    36.76955262170048,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    36.76955262170048,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    36.76955262170048,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    36.76955262170048,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    43.1335136523794,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    43.1335136523794,         !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    43.1335136523794,         !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    43.1335136523794,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    53.74011537017761,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    53.74011537017761,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_5,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    53.74011537017761,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    53.74011537017761,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.74011537017761,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.74011537017761,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_6,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.74011537017761,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.74011537017761,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    47.37615433949869,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    47.37615433949869,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    47.37615433949869,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    47.37615433949869,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    34.64823227814083,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    34.64823227814083,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_8,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    34.64823227814083,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    34.64823227814083,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    28.284271247461902,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    28.284271247461902,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_9,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    28.284271247461902,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    28.284271247461902,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    24.748737341529164,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    24.748737341529164,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_10,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    24.748737341529164,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    24.748737341529164,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.38477631085024,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.38477631085024,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_11,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.38477631085024,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.38477631085024,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_12,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Main_Corridor_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.74011537017761,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    53.74011537017761,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    53.74011537017761,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.74011537017761,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Gym_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    36.76955262170048,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    36.76955262170048,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    36.76955262170048,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    36.76955262170048,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    43.1335136523794,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    43.1335136523794,         !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    43.1335136523794,         !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    43.1335136523794,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    53.74011537017761,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    53.74011537017761,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_5,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    53.74011537017761,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    53.74011537017761,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.74011537017761,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.74011537017761,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_6,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.74011537017761,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.74011537017761,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    47.37615433949869,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    47.37615433949869,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_7,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    47.37615433949869,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    47.37615433949869,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    34.64823227814083,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    34.64823227814083,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_8,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    34.64823227814083,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    34.64823227814083,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    28.284271247461902,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    28.284271247461902,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_9,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    28.284271247461902,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    28.284271247461902,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    24.748737341529164,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    24.748737341529164,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_10,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    24.748737341529164,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    24.748737341529164,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.38477631085024,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.38477631085024,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_11,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.38477631085024,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.38477631085024,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_12,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.74011537017761,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    53.74011537017761,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    53.74011537017761,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.74011537017761,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Lobby_ZN_1_FLR_1,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_ZN_1_FLR_1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Offices_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_ZN_1_FLR_1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_ZN_1_FLR_1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_5,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_ZN_1_FLR_1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Lobby_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Lobby_ZN_1_FLR_1,         !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Lobby_ZN_1_FLR_1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Lobby_ZN_1_FLR_2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_ZN_1_FLR_2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Offices_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_ZN_1_FLR_2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_ZN_1_FLR_2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_2_Wall_5,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_ZN_1_FLR_2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Lobby_ZN_1_FLR_2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Lobby_ZN_1_FLR_2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Bathrooms_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Bathrooms_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_1_Wall_4A,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    7.778174593052023,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    7.778174593052023,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Bathrooms_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    7.778174593052023,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    7.778174593052023,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Bathrooms_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_5,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Bathrooms_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.5355339059327378,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.5355339059327378,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_6,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Bathrooms_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.5355339059327378,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.5355339059327378,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Bathrooms_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Bathrooms_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Bathrooms_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Bathrooms_ZN_1_FLR_2,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Bathrooms_ZN_1_FLR_2,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_2_Wall_4A,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    7.778174593052023,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    7.778174593052023,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Bathrooms_ZN_1_FLR_2,     !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    7.778174593052023,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    7.778174593052023,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Bathrooms_ZN_1_FLR_2,     !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_5,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Bathrooms_ZN_1_FLR_2,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.5355339059327378,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.5355339059327378,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_6,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Bathrooms_ZN_1_FLR_2,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.5355339059327378,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.5355339059327378,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Bathrooms_ZN_1_FLR_2,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Bathrooms_ZN_1_FLR_2,     !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Offices_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Offices_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Offices_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Offices_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Offices_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Offices_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Offices_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Offices_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Offices_ZN_1_FLR_2,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Offices_ZN_1_FLR_2,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Offices_ZN_1_FLR_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Gym_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Offices_ZN_1_FLR_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Offices_ZN_1_FLR_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Offices_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Offices_ZN_1_FLR_2,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Offices_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Aux_Gym_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    36.76955262170048,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    36.76955262170048,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    36.76955262170048,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    36.76955262170048,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    36.76955262170048,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    36.76955262170048,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    36.76955262170048,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    36.76955262170048,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Floor,     !- Name
    Floor,                    !- Surface Type
    Gym_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    36.76955262170048,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    36.76955262170048,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Gym_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Offices_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Gym_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Aux_Gym_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    36.76955262170048,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    36.76955262170048,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Gym_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    36.76955262170048,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    36.76955262170048,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    36.76955262170048,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    36.76955262170048,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Gym_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    36.76955262170048,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    36.76955262170048,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Gym_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    36.76955262170048,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    36.76955262170048,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.970562748477143,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.970562748477143,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    36.76955262170048,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.970562748477143,       !- Vertex 4 Xcoordinate
    36.76955262170048,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.970562748477143,       !- Vertex 1 Xcoordinate
    36.76955262170048,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    36.76955262170048,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    36.76955262170048,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    36.76955262170048,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    36.76955262170048,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    36.76955262170048,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Aux_Gym_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    36.76955262170048,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    36.76955262170048,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.970562748477143,       !- Vertex 1 Xcoordinate
    36.76955262170048,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    36.76955262170048,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    36.76955262170048,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    36.76955262170048,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Gym_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    36.76955262170048,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    36.76955262170048,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    36.76955262170048,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    36.76955262170048,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Auditorium_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Auditorium_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    18.38477631085024,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    18.38477631085024,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Auditorium_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    18.38477631085024,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    18.38477631085024,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.38477631085024,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.38477631085024,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Auditorium_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.606601717798213,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.606601717798213,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Auditorium_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Auditorium_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.38477631085024,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    18.38477631085024,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Auditorium_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Auditorium_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Wall_4_B,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    18.38477631085024,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    18.38477631085024,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Auditorium_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.606601717798213,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.606601717798213,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Auditorium_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    18.38477631085024,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.38477631085024,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Aux_Gym_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.970562748477143,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.970562748477143,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.970562748477143,       !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.970562748477143,       !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Kitchen_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Floor_A,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Aux_Gym_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.970562748477143,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_2,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.970562748477143,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    24.748737341529164,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.970562748477143,       !- Vertex 4 Xcoordinate
    24.748737341529164,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_4_A,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Floor_A,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    24.748737341529164,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    24.748737341529164,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_3,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.970562748477143,       !- Vertex 1 Xcoordinate
    24.748737341529164,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    24.748737341529164,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    24.748737341529164,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    24.748737341529164,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_4_B,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    24.748737341529164,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    24.748737341529164,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Floor_B,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    24.748737341529164,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    24.748737341529164,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.970562748477143,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.970562748477143,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    18.38477631085024,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.970562748477143,       !- Vertex 4 Xcoordinate
    18.38477631085024,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.970562748477143,       !- Vertex 1 Xcoordinate
    18.38477631085024,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    18.38477631085024,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.38477631085024,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.38477631085024,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.38477631085024,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.38477631085024,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Cafeteria_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.38477631085024,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    18.38477631085024,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Floor_B,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    18.38477631085024,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.38477631085024,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mech_ZN_1_FLR_1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mech_ZN_1_FLR_1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mech_ZN_1_FLR_1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mech_ZN_1_FLR_1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Mech_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Mech_ZN_1_FLR_1,          !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Mech_ZN_1_FLR_1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mech_ZN_1_FLR_2,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Gym_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mech_ZN_1_FLR_2,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Wall_4_A,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mech_ZN_1_FLR_2,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mech_ZN_1_FLR_2,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Mech_ZN_1_FLR_2,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Mech_ZN_1_FLR_2,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_4A,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Auditorium_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.38477631085024,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.38477631085024,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.606601717798213,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.606601717798213,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_4A,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Auditorium_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.38477631085024,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.38477631085024,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.606601717798213,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.606601717798213,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.535534e-02,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    3.535534e-02,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.922073,                 !- Vertex 2 Zcoordinate
    0.8974599266819663,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.922073,                 !- Vertex 3 Zcoordinate
    0.8974599266819663,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3286056916196,          !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3286056916196,          !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.535534e-02,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    3.535534e-02,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    7.742819253992695,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    7.742819253992695,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3286056916196,          !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3286056916196,          !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.535534e-02,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    3.535534e-02,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    37.441304063827694,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    37.441304063827694,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.5001785668734104,       !- Vertex 1 Ycoordinate
    2.52856,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.5001785668734104,       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.52856;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2_Wall_6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.5001785668734104,       !- Vertex 1 Ycoordinate
    2.52856,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.5001785668734104,       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.52856;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3286056916196,          !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3286056916196,          !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.742819253992695,        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    7.742819253992695,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    3.535534e-02,             !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    3.535534e-02,             !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3286056916196,          !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3286056916196,          !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    37.441304063827694,       !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    37.441304063827694,       !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    3.535534e-02,             !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    3.535534e-02,             !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3286056916196,          !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3286056916196,          !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.535534e-02,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    3.535534e-02,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    7.742819253992695,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    7.742819253992695,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3286056916196,          !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3286056916196,          !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.535534e-02,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    3.535534e-02,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    37.441304063827694,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    37.441304063827694,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.5001785668734104,       !- Vertex 1 Ycoordinate
    2.52856,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.5001785668734104,       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.52856;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2_Wall_6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.5001785668734104,       !- Vertex 1 Ycoordinate
    2.52856,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.5001785668734104,       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.52856;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3286056916196,          !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3286056916196,          !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.742819253992695,        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    7.742819253992695,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    3.535534e-02,             !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    3.535534e-02,             !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3286056916196,          !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3286056916196,          !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    37.441304063827694,       !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    37.441304063827694,       !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    3.535534e-02,             !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    3.535534e-02,             !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3286056916196,          !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3286056916196,          !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.535534e-02,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    3.535534e-02,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    7.742819253992695,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    7.742819253992695,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3286056916196,          !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3286056916196,          !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.535534e-02,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    3.535534e-02,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    37.441304063827694,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    37.441304063827694,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.5001785668734104,       !- Vertex 1 Ycoordinate
    2.52856,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.5001785668734104,       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.52856;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_2_Wall_6_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2_Wall_6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.5001785668734104,       !- Vertex 1 Ycoordinate
    2.52856,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.5001785668734104,       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.52856;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3286056916196,          !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3286056916196,          !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.742819253992695,        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    7.742819253992695,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    3.535534e-02,             !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    3.535534e-02,             !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.3286056916196,          !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.3286056916196,          !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.535534e-02,             !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.535534e-02,             !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    37.441304063827694,       !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    37.441304063827694,       !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    3.535534e-02,             !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    3.535534e-02,             !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_7_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Main_Corridor_ZN_1_FLR_2_Wall_7,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    47.34079900043936,        !- Vertex 1 Ycoordinate
    2.507805,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    47.34079900043936,        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    34.68358761720015,        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    34.68358761720015,        !- Vertex 4 Ycoordinate
    2.507805;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_11_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Main_Corridor_ZN_1_FLR_2_Wall_11,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.34942097179091,        !- Vertex 1 Ycoordinate
    2.508295,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.34942097179091,        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.399316369738256,        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.399316369738256,        !- Vertex 4 Ycoordinate
    2.508295;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Lobby_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.535534e-02,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50938,                  !- Vertex 1 Zcoordinate
    3.535534e-02,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    10.571246378738886,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    10.571246378738886,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50938;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Bathrooms_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    7.813529932111352,        !- Vertex 1 Ycoordinate
    2.548265,                 !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    7.813529932111352,        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    9.864139597552338,        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    9.864139597552338,        !- Vertex 4 Ycoordinate
    2.548265;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Bathrooms_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.571246378738886,       !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    2.50938,                  !- Vertex 1 Zcoordinate
    10.571246378738886,       !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    3.535534e-02,             !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    3.535534e-02,             !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    2.50938;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Bathrooms_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.606601717798213,       !- Vertex 1 Xcoordinate
    7.813529932111352,        !- Vertex 1 Ycoordinate
    2.548265,                 !- Vertex 1 Zcoordinate
    10.606601717798213,       !- Vertex 2 Xcoordinate
    7.813529932111352,        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    10.606601717798213,       !- Vertex 3 Xcoordinate
    9.864139597552338,        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    10.606601717798213,       !- Vertex 4 Xcoordinate
    9.864139597552338,        !- Vertex 4 Ycoordinate
    2.548265;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Bathrooms_ZN_1_FLR_2_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.571246378738886,       !- Vertex 1 Xcoordinate
    9.899494936611665,        !- Vertex 1 Ycoordinate
    2.50938,                  !- Vertex 1 Zcoordinate
    10.571246378738886,       !- Vertex 2 Xcoordinate
    9.899494936611665,        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    3.535534e-02,             !- Vertex 3 Xcoordinate
    9.899494936611665,        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    3.535534e-02,             !- Vertex 4 Xcoordinate
    9.899494936611665,        !- Vertex 4 Ycoordinate
    2.50938;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Offices_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    3.535534e-02,             !- Vertex 1 Ycoordinate
    2.51008,                  !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    3.535534e-02,             !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    9.864139597552338,        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    9.864139597552338,        !- Vertex 4 Ycoordinate
    2.51008;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Offices_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.535534e-02,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50371,                  !- Vertex 1 Zcoordinate
    3.535534e-02,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    26.83470234602948,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    26.83470234602948,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50371;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_2_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Offices_ZN_1_FLR_2_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    26.870057685088806,       !- Vertex 1 Xcoordinate
    3.535534e-02,             !- Vertex 1 Ycoordinate
    2.51008,                  !- Vertex 1 Zcoordinate
    26.870057685088806,       !- Vertex 2 Xcoordinate
    3.535534e-02,             !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    26.870057685088806,       !- Vertex 3 Xcoordinate
    9.864139597552338,        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    26.870057685088806,       !- Vertex 4 Xcoordinate
    9.864139597552338,        !- Vertex 4 Ycoordinate
    2.51008;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_1,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8080720394940022,       !- Vertex 1 Xcoordinate
    1.611708486358498,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.6700352057604033,       !- Vertex 2 Xcoordinate
    1.611708486358498,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.6700352057604033,       !- Vertex 3 Xcoordinate
    2.4738130739811366,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.8080720394940022,       !- Vertex 4 Xcoordinate
    2.4738130739811366,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_2,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.286179284748409,        !- Vertex 1 Xcoordinate
    1.611708486358498,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    7.148849557795995,        !- Vertex 2 Xcoordinate
    1.611708486358498,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    7.148849557795995,        !- Vertex 3 Xcoordinate
    2.4738130739811366,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    6.286179284748409,        !- Vertex 4 Xcoordinate
    2.4738130739811366,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_3,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.764993636784,          !- Vertex 1 Xcoordinate
    1.611708486358498,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.626956803050403,       !- Vertex 2 Xcoordinate
    1.611708486358498,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.626956803050403,       !- Vertex 3 Xcoordinate
    2.4738130739811366,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.764993636784,          !- Vertex 4 Xcoordinate
    2.4738130739811366,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_4,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.243100882038405,       !- Vertex 1 Xcoordinate
    1.611708486358498,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.105064048304808,       !- Vertex 2 Xcoordinate
    1.611708486358498,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.105064048304808,       !- Vertex 3 Xcoordinate
    2.4738130739811366,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.243100882038405,       !- Vertex 4 Xcoordinate
    2.4738130739811366,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_5,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.72120812729281,        !- Vertex 1 Xcoordinate
    1.611708486358498,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    20.5838784003404,         !- Vertex 2 Xcoordinate
    1.611708486358498,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    20.5838784003404,         !- Vertex 3 Xcoordinate
    2.4738130739811366,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    19.72120812729281,        !- Vertex 4 Xcoordinate
    2.4738130739811366,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_6,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24.200022479328403,       !- Vertex 1 Xcoordinate
    1.611708486358498,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    25.061985645594802,       !- Vertex 2 Xcoordinate
    1.611708486358498,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    25.061985645594802,       !- Vertex 3 Xcoordinate
    2.4738130739811366,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    24.200022479328403,       !- Vertex 4 Xcoordinate
    2.4738130739811366,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_7,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8080720394940022,       !- Vertex 1 Xcoordinate
    5.697230046698133,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.6700352057604033,       !- Vertex 2 Xcoordinate
    5.697230046698133,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.6700352057604033,       !- Vertex 3 Xcoordinate
    6.559334634320772,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.8080720394940022,       !- Vertex 4 Xcoordinate
    6.559334634320772,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_8,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.286179284748409,        !- Vertex 1 Xcoordinate
    5.697230046698133,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    7.148849557795995,        !- Vertex 2 Xcoordinate
    5.697230046698133,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    7.148849557795995,        !- Vertex 3 Xcoordinate
    6.559334634320772,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    6.286179284748409,        !- Vertex 4 Xcoordinate
    6.559334634320772,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_9,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.764993636784,          !- Vertex 1 Xcoordinate
    5.697230046698133,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.626956803050403,       !- Vertex 2 Xcoordinate
    5.697230046698133,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.626956803050403,       !- Vertex 3 Xcoordinate
    6.559334634320772,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.764993636784,          !- Vertex 4 Xcoordinate
    6.559334634320772,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_10,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.243100882038405,       !- Vertex 1 Xcoordinate
    5.697230046698133,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.105064048304808,       !- Vertex 2 Xcoordinate
    5.697230046698133,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.105064048304808,       !- Vertex 3 Xcoordinate
    6.559334634320772,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.243100882038405,       !- Vertex 4 Xcoordinate
    6.559334634320772,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_11,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.72120812729281,        !- Vertex 1 Xcoordinate
    5.697230046698133,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    20.5838784003404,         !- Vertex 2 Xcoordinate
    5.697230046698133,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    20.5838784003404,         !- Vertex 3 Xcoordinate
    6.559334634320772,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    19.72120812729281,        !- Vertex 4 Xcoordinate
    6.559334634320772,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_12,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24.200022479328403,       !- Vertex 1 Xcoordinate
    5.697230046698133,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    25.061985645594802,       !- Vertex 2 Xcoordinate
    5.697230046698133,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    25.061985645594802,       !- Vertex 3 Xcoordinate
    6.559334634320772,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    24.200022479328403,       !- Vertex 4 Xcoordinate
    6.559334634320772,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_13,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8080720394940022,       !- Vertex 1 Xcoordinate
    9.782680896359649,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.6700352057604033,       !- Vertex 2 Xcoordinate
    9.782680896359649,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.6700352057604033,       !- Vertex 3 Xcoordinate
    10.644785483982288,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.8080720394940022,       !- Vertex 4 Xcoordinate
    10.644785483982288,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_14,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.286179284748409,        !- Vertex 1 Xcoordinate
    9.782680896359649,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    7.148849557795995,        !- Vertex 2 Xcoordinate
    9.782680896359649,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    7.148849557795995,        !- Vertex 3 Xcoordinate
    10.644785483982288,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    6.286179284748409,        !- Vertex 4 Xcoordinate
    10.644785483982288,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_15,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.764993636784,          !- Vertex 1 Xcoordinate
    9.782680896359649,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.626956803050403,       !- Vertex 2 Xcoordinate
    9.782680896359649,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.626956803050403,       !- Vertex 3 Xcoordinate
    10.644785483982288,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.764993636784,          !- Vertex 4 Xcoordinate
    10.644785483982288,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_16,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.243100882038405,       !- Vertex 1 Xcoordinate
    9.782680896359649,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.105064048304808,       !- Vertex 2 Xcoordinate
    9.782680896359649,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.105064048304808,       !- Vertex 3 Xcoordinate
    10.644785483982288,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.243100882038405,       !- Vertex 4 Xcoordinate
    10.644785483982288,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_17,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.72120812729281,        !- Vertex 1 Xcoordinate
    9.782680896359649,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    20.5838784003404,         !- Vertex 2 Xcoordinate
    9.782680896359649,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    20.5838784003404,         !- Vertex 3 Xcoordinate
    10.644785483982288,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    19.72120812729281,        !- Vertex 4 Xcoordinate
    10.644785483982288,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_18,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24.200022479328403,       !- Vertex 1 Xcoordinate
    9.782680896359649,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    25.061985645594802,       !- Vertex 2 Xcoordinate
    9.782680896359649,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    25.061985645594802,       !- Vertex 3 Xcoordinate
    10.644785483982288,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    24.200022479328403,       !- Vertex 4 Xcoordinate
    10.644785483982288,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_19,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8080720394940022,       !- Vertex 1 Xcoordinate
    13.868202456699283,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.6700352057604033,       !- Vertex 2 Xcoordinate
    13.868202456699283,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.6700352057604033,       !- Vertex 3 Xcoordinate
    14.730307044321922,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.8080720394940022,       !- Vertex 4 Xcoordinate
    14.730307044321922,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_20,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.286179284748409,        !- Vertex 1 Xcoordinate
    13.868202456699283,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    7.148849557795995,        !- Vertex 2 Xcoordinate
    13.868202456699283,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    7.148849557795995,        !- Vertex 3 Xcoordinate
    14.730307044321922,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    6.286179284748409,        !- Vertex 4 Xcoordinate
    14.730307044321922,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_21,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.764993636784,          !- Vertex 1 Xcoordinate
    13.868202456699283,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.626956803050403,       !- Vertex 2 Xcoordinate
    13.868202456699283,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.626956803050403,       !- Vertex 3 Xcoordinate
    14.730307044321922,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.764993636784,          !- Vertex 4 Xcoordinate
    14.730307044321922,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_22,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.243100882038405,       !- Vertex 1 Xcoordinate
    13.868202456699283,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.105064048304808,       !- Vertex 2 Xcoordinate
    13.868202456699283,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.105064048304808,       !- Vertex 3 Xcoordinate
    14.730307044321922,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.243100882038405,       !- Vertex 4 Xcoordinate
    14.730307044321922,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_23,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.72120812729281,        !- Vertex 1 Xcoordinate
    13.868202456699283,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    20.5838784003404,         !- Vertex 2 Xcoordinate
    13.868202456699283,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    20.5838784003404,         !- Vertex 3 Xcoordinate
    14.730307044321922,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    19.72120812729281,        !- Vertex 4 Xcoordinate
    14.730307044321922,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_24,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24.200022479328403,       !- Vertex 1 Xcoordinate
    13.868202456699283,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    25.061985645594802,       !- Vertex 2 Xcoordinate
    13.868202456699283,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    25.061985645594802,       !- Vertex 3 Xcoordinate
    14.730307044321922,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    24.200022479328403,       !- Vertex 4 Xcoordinate
    14.730307044321922,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_25,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8080720394940022,       !- Vertex 1 Xcoordinate
    17.95372401703892,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.6700352057604033,       !- Vertex 2 Xcoordinate
    17.95372401703892,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.6700352057604033,       !- Vertex 3 Xcoordinate
    18.815828604661558,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.8080720394940022,       !- Vertex 4 Xcoordinate
    18.815828604661558,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_26,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.286179284748409,        !- Vertex 1 Xcoordinate
    17.95372401703892,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    7.148849557795995,        !- Vertex 2 Xcoordinate
    17.95372401703892,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    7.148849557795995,        !- Vertex 3 Xcoordinate
    18.815828604661558,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    6.286179284748409,        !- Vertex 4 Xcoordinate
    18.815828604661558,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_27,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.764993636784,          !- Vertex 1 Xcoordinate
    17.95372401703892,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.626956803050403,       !- Vertex 2 Xcoordinate
    17.95372401703892,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.626956803050403,       !- Vertex 3 Xcoordinate
    18.815828604661558,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.764993636784,          !- Vertex 4 Xcoordinate
    18.815828604661558,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_28,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.243100882038405,       !- Vertex 1 Xcoordinate
    17.95372401703892,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.105064048304808,       !- Vertex 2 Xcoordinate
    17.95372401703892,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.105064048304808,       !- Vertex 3 Xcoordinate
    18.815828604661558,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.243100882038405,       !- Vertex 4 Xcoordinate
    18.815828604661558,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_29,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.72120812729281,        !- Vertex 1 Xcoordinate
    17.95372401703892,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    20.5838784003404,         !- Vertex 2 Xcoordinate
    17.95372401703892,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    20.5838784003404,         !- Vertex 3 Xcoordinate
    18.815828604661558,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    19.72120812729281,        !- Vertex 4 Xcoordinate
    18.815828604661558,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_30,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24.200022479328403,       !- Vertex 1 Xcoordinate
    17.95372401703892,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    25.061985645594802,       !- Vertex 2 Xcoordinate
    17.95372401703892,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    25.061985645594802,       !- Vertex 3 Xcoordinate
    18.815828604661558,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    24.200022479328403,       !- Vertex 4 Xcoordinate
    18.815828604661558,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_31,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8080720394940022,       !- Vertex 1 Xcoordinate
    22.03924557737855,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.6700352057604033,       !- Vertex 2 Xcoordinate
    22.03924557737855,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.6700352057604033,       !- Vertex 3 Xcoordinate
    22.90135016500119,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.8080720394940022,       !- Vertex 4 Xcoordinate
    22.90135016500119,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_32,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.286179284748409,        !- Vertex 1 Xcoordinate
    22.03924557737855,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    7.148849557795995,        !- Vertex 2 Xcoordinate
    22.03924557737855,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    7.148849557795995,        !- Vertex 3 Xcoordinate
    22.90135016500119,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    6.286179284748409,        !- Vertex 4 Xcoordinate
    22.90135016500119,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_33,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.764993636784,          !- Vertex 1 Xcoordinate
    22.03924557737855,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.626956803050403,       !- Vertex 2 Xcoordinate
    22.03924557737855,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.626956803050403,       !- Vertex 3 Xcoordinate
    22.90135016500119,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.764993636784,          !- Vertex 4 Xcoordinate
    22.90135016500119,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_34,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.243100882038405,       !- Vertex 1 Xcoordinate
    22.03924557737855,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.105064048304808,       !- Vertex 2 Xcoordinate
    22.03924557737855,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.105064048304808,       !- Vertex 3 Xcoordinate
    22.90135016500119,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.243100882038405,       !- Vertex 4 Xcoordinate
    22.90135016500119,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_35,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.72120812729281,        !- Vertex 1 Xcoordinate
    22.03924557737855,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    20.5838784003404,         !- Vertex 2 Xcoordinate
    22.03924557737855,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    20.5838784003404,         !- Vertex 3 Xcoordinate
    22.90135016500119,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    19.72120812729281,        !- Vertex 4 Xcoordinate
    22.90135016500119,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_36,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24.200022479328403,       !- Vertex 1 Xcoordinate
    22.03924557737855,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    25.061985645594802,       !- Vertex 2 Xcoordinate
    22.03924557737855,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    25.061985645594802,       !- Vertex 3 Xcoordinate
    22.90135016500119,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    24.200022479328403,       !- Vertex 4 Xcoordinate
    22.90135016500119,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_37,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8080720394940022,       !- Vertex 1 Xcoordinate
    26.124767137718184,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.6700352057604033,       !- Vertex 2 Xcoordinate
    26.124767137718184,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.6700352057604033,       !- Vertex 3 Xcoordinate
    26.986871725340823,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.8080720394940022,       !- Vertex 4 Xcoordinate
    26.986871725340823,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_38,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.286179284748409,        !- Vertex 1 Xcoordinate
    26.124767137718184,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    7.148849557795995,        !- Vertex 2 Xcoordinate
    26.124767137718184,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    7.148849557795995,        !- Vertex 3 Xcoordinate
    26.986871725340823,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    6.286179284748409,        !- Vertex 4 Xcoordinate
    26.986871725340823,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_39,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.764993636784,          !- Vertex 1 Xcoordinate
    26.124767137718184,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.626956803050403,       !- Vertex 2 Xcoordinate
    26.124767137718184,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.626956803050403,       !- Vertex 3 Xcoordinate
    26.986871725340823,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.764993636784,          !- Vertex 4 Xcoordinate
    26.986871725340823,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_40,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.243100882038405,       !- Vertex 1 Xcoordinate
    26.124767137718184,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.105064048304808,       !- Vertex 2 Xcoordinate
    26.124767137718184,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.105064048304808,       !- Vertex 3 Xcoordinate
    26.986871725340823,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.243100882038405,       !- Vertex 4 Xcoordinate
    26.986871725340823,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_41,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.72120812729281,        !- Vertex 1 Xcoordinate
    26.124767137718184,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    20.5838784003404,         !- Vertex 2 Xcoordinate
    26.124767137718184,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    20.5838784003404,         !- Vertex 3 Xcoordinate
    26.986871725340823,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    19.72120812729281,        !- Vertex 4 Xcoordinate
    26.986871725340823,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_42,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24.200022479328403,       !- Vertex 1 Xcoordinate
    26.124767137718184,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    25.061985645594802,       !- Vertex 2 Xcoordinate
    26.124767137718184,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    25.061985645594802,       !- Vertex 3 Xcoordinate
    26.986871725340823,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    24.200022479328403,       !- Vertex 4 Xcoordinate
    26.986871725340823,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_43,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8080720394940022,       !- Vertex 1 Xcoordinate
    30.210217987379703,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.6700352057604033,       !- Vertex 2 Xcoordinate
    30.210217987379703,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.6700352057604033,       !- Vertex 3 Xcoordinate
    31.072322575002342,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.8080720394940022,       !- Vertex 4 Xcoordinate
    31.072322575002342,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_44,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.286179284748409,        !- Vertex 1 Xcoordinate
    30.210217987379703,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    7.148849557795995,        !- Vertex 2 Xcoordinate
    30.210217987379703,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    7.148849557795995,        !- Vertex 3 Xcoordinate
    31.072322575002342,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    6.286179284748409,        !- Vertex 4 Xcoordinate
    31.072322575002342,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_45,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.764993636784,          !- Vertex 1 Xcoordinate
    30.210217987379703,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.626956803050403,       !- Vertex 2 Xcoordinate
    30.210217987379703,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.626956803050403,       !- Vertex 3 Xcoordinate
    31.072322575002342,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.764993636784,          !- Vertex 4 Xcoordinate
    31.072322575002342,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_46,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.243100882038405,       !- Vertex 1 Xcoordinate
    30.210217987379703,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.105064048304808,       !- Vertex 2 Xcoordinate
    30.210217987379703,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.105064048304808,       !- Vertex 3 Xcoordinate
    31.072322575002342,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.243100882038405,       !- Vertex 4 Xcoordinate
    31.072322575002342,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_47,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.72120812729281,        !- Vertex 1 Xcoordinate
    30.210217987379703,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    20.5838784003404,         !- Vertex 2 Xcoordinate
    30.210217987379703,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    20.5838784003404,         !- Vertex 3 Xcoordinate
    31.072322575002342,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    19.72120812729281,        !- Vertex 4 Xcoordinate
    31.072322575002342,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_48,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24.200022479328403,       !- Vertex 1 Xcoordinate
    30.210217987379703,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    25.061985645594802,       !- Vertex 2 Xcoordinate
    30.210217987379703,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    25.061985645594802,       !- Vertex 3 Xcoordinate
    31.072322575002342,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    24.200022479328403,       !- Vertex 4 Xcoordinate
    31.072322575002342,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_49,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8080720394940022,       !- Vertex 1 Xcoordinate
    34.295739547719336,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.6700352057604033,       !- Vertex 2 Xcoordinate
    34.295739547719336,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.6700352057604033,       !- Vertex 3 Xcoordinate
    35.157844135341975,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.8080720394940022,       !- Vertex 4 Xcoordinate
    35.157844135341975,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_50,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.286179284748409,        !- Vertex 1 Xcoordinate
    34.295739547719336,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    7.148849557795995,        !- Vertex 2 Xcoordinate
    34.295739547719336,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    7.148849557795995,        !- Vertex 3 Xcoordinate
    35.157844135341975,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    6.286179284748409,        !- Vertex 4 Xcoordinate
    35.157844135341975,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_51,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.764993636784,          !- Vertex 1 Xcoordinate
    34.295739547719336,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.626956803050403,       !- Vertex 2 Xcoordinate
    34.295739547719336,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.626956803050403,       !- Vertex 3 Xcoordinate
    35.157844135341975,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.764993636784,          !- Vertex 4 Xcoordinate
    35.157844135341975,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_52,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.243100882038405,       !- Vertex 1 Xcoordinate
    34.295739547719336,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.105064048304808,       !- Vertex 2 Xcoordinate
    34.295739547719336,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.105064048304808,       !- Vertex 3 Xcoordinate
    35.157844135341975,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.243100882038405,       !- Vertex 4 Xcoordinate
    35.157844135341975,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_53,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.72120812729281,        !- Vertex 1 Xcoordinate
    34.295739547719336,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    20.5838784003404,         !- Vertex 2 Xcoordinate
    34.295739547719336,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    20.5838784003404,         !- Vertex 3 Xcoordinate
    35.157844135341975,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    19.72120812729281,        !- Vertex 4 Xcoordinate
    35.157844135341975,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_54,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24.200022479328403,       !- Vertex 1 Xcoordinate
    34.295739547719336,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    25.061985645594802,       !- Vertex 2 Xcoordinate
    34.295739547719336,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    25.061985645594802,       !- Vertex 3 Xcoordinate
    35.157844135341975,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    24.200022479328403,       !- Vertex 4 Xcoordinate
    35.157844135341975,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Aux_Gym_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.535534e-02,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.505845,                 !- Vertex 1 Zcoordinate
    3.535534e-02,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.69415572,               !- Vertex 2 Zcoordinate
    16.935207409417814,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.69415572,               !- Vertex 3 Zcoordinate
    16.935207409417814,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.505845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Aux_Gym_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    16.970562748477143,       !- Vertex 1 Xcoordinate
    3.535534e-02,             !- Vertex 1 Ycoordinate
    6.502695,                 !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    3.535534e-02,             !- Vertex 2 Ycoordinate
    3.69730532,               !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    36.73419728264115,        !- Vertex 3 Ycoordinate
    3.69730532,               !- Vertex 3 Zcoordinate
    16.970562748477143,       !- Vertex 4 Xcoordinate
    36.73419728264115,        !- Vertex 4 Ycoordinate
    6.502695;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_1,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6899852070358488,       !- Vertex 1 Xcoordinate
    1.611708486358498,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.5526554800834367,       !- Vertex 2 Xcoordinate
    1.611708486358498,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.5526554800834367,       !- Vertex 3 Xcoordinate
    2.4738130739811366,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.6899852070358488,       !- Vertex 4 Xcoordinate
    2.4738130739811366,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_2,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.932625894155135,        !- Vertex 1 Xcoordinate
    1.611708486358498,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    6.7952961672027214,       !- Vertex 2 Xcoordinate
    1.611708486358498,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    6.7952961672027214,       !- Vertex 3 Xcoordinate
    2.4738130739811366,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    5.932625894155135,        !- Vertex 4 Xcoordinate
    2.4738130739811366,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_3,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.17526658127442,        !- Vertex 1 Xcoordinate
    1.611708486358498,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.037936854322007,       !- Vertex 2 Xcoordinate
    1.611708486358498,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.037936854322007,       !- Vertex 3 Xcoordinate
    2.4738130739811366,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.17526658127442,        !- Vertex 4 Xcoordinate
    2.4738130739811366,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_4,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.417907268393705,       !- Vertex 1 Xcoordinate
    1.611708486358498,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.280577541441293,       !- Vertex 2 Xcoordinate
    1.611708486358498,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.280577541441293,       !- Vertex 3 Xcoordinate
    2.4738130739811366,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.417907268393705,       !- Vertex 4 Xcoordinate
    2.4738130739811366,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_5,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6899852070358488,       !- Vertex 1 Xcoordinate
    5.697230046698133,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.5526554800834367,       !- Vertex 2 Xcoordinate
    5.697230046698133,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.5526554800834367,       !- Vertex 3 Xcoordinate
    6.559334634320772,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.6899852070358488,       !- Vertex 4 Xcoordinate
    6.559334634320772,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_6,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.932625894155135,        !- Vertex 1 Xcoordinate
    5.697230046698133,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    6.7952961672027214,       !- Vertex 2 Xcoordinate
    5.697230046698133,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    6.7952961672027214,       !- Vertex 3 Xcoordinate
    6.559334634320772,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    5.932625894155135,        !- Vertex 4 Xcoordinate
    6.559334634320772,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_7,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.17526658127442,        !- Vertex 1 Xcoordinate
    5.697230046698133,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.037936854322007,       !- Vertex 2 Xcoordinate
    5.697230046698133,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.037936854322007,       !- Vertex 3 Xcoordinate
    6.559334634320772,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.17526658127442,        !- Vertex 4 Xcoordinate
    6.559334634320772,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_8,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.417907268393705,       !- Vertex 1 Xcoordinate
    5.697230046698133,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.280577541441293,       !- Vertex 2 Xcoordinate
    5.697230046698133,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.280577541441293,       !- Vertex 3 Xcoordinate
    6.559334634320772,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.417907268393705,       !- Vertex 4 Xcoordinate
    6.559334634320772,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_9,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6899852070358488,       !- Vertex 1 Xcoordinate
    9.782680896359649,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.5526554800834367,       !- Vertex 2 Xcoordinate
    9.782680896359649,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.5526554800834367,       !- Vertex 3 Xcoordinate
    10.644785483982288,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.6899852070358488,       !- Vertex 4 Xcoordinate
    10.644785483982288,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_10,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.932625894155135,        !- Vertex 1 Xcoordinate
    9.782680896359649,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    6.7952961672027214,       !- Vertex 2 Xcoordinate
    9.782680896359649,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    6.7952961672027214,       !- Vertex 3 Xcoordinate
    10.644785483982288,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    5.932625894155135,        !- Vertex 4 Xcoordinate
    10.644785483982288,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_11,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.17526658127442,        !- Vertex 1 Xcoordinate
    9.782680896359649,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.037936854322007,       !- Vertex 2 Xcoordinate
    9.782680896359649,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.037936854322007,       !- Vertex 3 Xcoordinate
    10.644785483982288,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.17526658127442,        !- Vertex 4 Xcoordinate
    10.644785483982288,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_12,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.417907268393705,       !- Vertex 1 Xcoordinate
    9.782680896359649,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.280577541441293,       !- Vertex 2 Xcoordinate
    9.782680896359649,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.280577541441293,       !- Vertex 3 Xcoordinate
    10.644785483982288,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.417907268393705,       !- Vertex 4 Xcoordinate
    10.644785483982288,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_13,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6899852070358488,       !- Vertex 1 Xcoordinate
    13.868202456699283,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.5526554800834367,       !- Vertex 2 Xcoordinate
    13.868202456699283,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.5526554800834367,       !- Vertex 3 Xcoordinate
    14.730307044321922,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.6899852070358488,       !- Vertex 4 Xcoordinate
    14.730307044321922,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_14,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.932625894155135,        !- Vertex 1 Xcoordinate
    13.868202456699283,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    6.7952961672027214,       !- Vertex 2 Xcoordinate
    13.868202456699283,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    6.7952961672027214,       !- Vertex 3 Xcoordinate
    14.730307044321922,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    5.932625894155135,        !- Vertex 4 Xcoordinate
    14.730307044321922,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_15,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.17526658127442,        !- Vertex 1 Xcoordinate
    13.868202456699283,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.037936854322007,       !- Vertex 2 Xcoordinate
    13.868202456699283,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.037936854322007,       !- Vertex 3 Xcoordinate
    14.730307044321922,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.17526658127442,        !- Vertex 4 Xcoordinate
    14.730307044321922,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_16,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.417907268393705,       !- Vertex 1 Xcoordinate
    13.868202456699283,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.280577541441293,       !- Vertex 2 Xcoordinate
    13.868202456699283,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.280577541441293,       !- Vertex 3 Xcoordinate
    14.730307044321922,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.417907268393705,       !- Vertex 4 Xcoordinate
    14.730307044321922,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_17,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6899852070358488,       !- Vertex 1 Xcoordinate
    17.95372401703892,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.5526554800834367,       !- Vertex 2 Xcoordinate
    17.95372401703892,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.5526554800834367,       !- Vertex 3 Xcoordinate
    18.815828604661558,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.6899852070358488,       !- Vertex 4 Xcoordinate
    18.815828604661558,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_18,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.932625894155135,        !- Vertex 1 Xcoordinate
    17.95372401703892,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    6.7952961672027214,       !- Vertex 2 Xcoordinate
    17.95372401703892,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    6.7952961672027214,       !- Vertex 3 Xcoordinate
    18.815828604661558,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    5.932625894155135,        !- Vertex 4 Xcoordinate
    18.815828604661558,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_19,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.17526658127442,        !- Vertex 1 Xcoordinate
    17.95372401703892,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.037936854322007,       !- Vertex 2 Xcoordinate
    17.95372401703892,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.037936854322007,       !- Vertex 3 Xcoordinate
    18.815828604661558,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.17526658127442,        !- Vertex 4 Xcoordinate
    18.815828604661558,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_20,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.417907268393705,       !- Vertex 1 Xcoordinate
    17.95372401703892,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.280577541441293,       !- Vertex 2 Xcoordinate
    17.95372401703892,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.280577541441293,       !- Vertex 3 Xcoordinate
    18.815828604661558,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.417907268393705,       !- Vertex 4 Xcoordinate
    18.815828604661558,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_21,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6899852070358488,       !- Vertex 1 Xcoordinate
    22.03924557737855,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.5526554800834367,       !- Vertex 2 Xcoordinate
    22.03924557737855,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.5526554800834367,       !- Vertex 3 Xcoordinate
    22.90135016500119,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.6899852070358488,       !- Vertex 4 Xcoordinate
    22.90135016500119,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_22,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.932625894155135,        !- Vertex 1 Xcoordinate
    22.03924557737855,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    6.7952961672027214,       !- Vertex 2 Xcoordinate
    22.03924557737855,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    6.7952961672027214,       !- Vertex 3 Xcoordinate
    22.90135016500119,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    5.932625894155135,        !- Vertex 4 Xcoordinate
    22.90135016500119,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_23,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.17526658127442,        !- Vertex 1 Xcoordinate
    22.03924557737855,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.037936854322007,       !- Vertex 2 Xcoordinate
    22.03924557737855,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.037936854322007,       !- Vertex 3 Xcoordinate
    22.90135016500119,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.17526658127442,        !- Vertex 4 Xcoordinate
    22.90135016500119,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_24,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.417907268393705,       !- Vertex 1 Xcoordinate
    22.03924557737855,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.280577541441293,       !- Vertex 2 Xcoordinate
    22.03924557737855,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.280577541441293,       !- Vertex 3 Xcoordinate
    22.90135016500119,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.417907268393705,       !- Vertex 4 Xcoordinate
    22.90135016500119,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_25,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6899852070358488,       !- Vertex 1 Xcoordinate
    26.124767137718184,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.5526554800834367,       !- Vertex 2 Xcoordinate
    26.124767137718184,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.5526554800834367,       !- Vertex 3 Xcoordinate
    26.986871725340823,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.6899852070358488,       !- Vertex 4 Xcoordinate
    26.986871725340823,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_26,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.932625894155135,        !- Vertex 1 Xcoordinate
    26.124767137718184,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    6.7952961672027214,       !- Vertex 2 Xcoordinate
    26.124767137718184,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    6.7952961672027214,       !- Vertex 3 Xcoordinate
    26.986871725340823,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    5.932625894155135,        !- Vertex 4 Xcoordinate
    26.986871725340823,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_27,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.17526658127442,        !- Vertex 1 Xcoordinate
    26.124767137718184,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.037936854322007,       !- Vertex 2 Xcoordinate
    26.124767137718184,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.037936854322007,       !- Vertex 3 Xcoordinate
    26.986871725340823,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.17526658127442,        !- Vertex 4 Xcoordinate
    26.986871725340823,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_28,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.417907268393705,       !- Vertex 1 Xcoordinate
    26.124767137718184,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.280577541441293,       !- Vertex 2 Xcoordinate
    26.124767137718184,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.280577541441293,       !- Vertex 3 Xcoordinate
    26.986871725340823,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.417907268393705,       !- Vertex 4 Xcoordinate
    26.986871725340823,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_29,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6899852070358488,       !- Vertex 1 Xcoordinate
    30.210217987379703,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.5526554800834367,       !- Vertex 2 Xcoordinate
    30.210217987379703,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.5526554800834367,       !- Vertex 3 Xcoordinate
    31.072322575002342,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.6899852070358488,       !- Vertex 4 Xcoordinate
    31.072322575002342,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_30,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.932625894155135,        !- Vertex 1 Xcoordinate
    30.210217987379703,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    6.7952961672027214,       !- Vertex 2 Xcoordinate
    30.210217987379703,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    6.7952961672027214,       !- Vertex 3 Xcoordinate
    31.072322575002342,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    5.932625894155135,        !- Vertex 4 Xcoordinate
    31.072322575002342,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_31,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.17526658127442,        !- Vertex 1 Xcoordinate
    30.210217987379703,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.037936854322007,       !- Vertex 2 Xcoordinate
    30.210217987379703,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.037936854322007,       !- Vertex 3 Xcoordinate
    31.072322575002342,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.17526658127442,        !- Vertex 4 Xcoordinate
    31.072322575002342,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_32,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.417907268393705,       !- Vertex 1 Xcoordinate
    30.210217987379703,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.280577541441293,       !- Vertex 2 Xcoordinate
    30.210217987379703,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.280577541441293,       !- Vertex 3 Xcoordinate
    31.072322575002342,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.417907268393705,       !- Vertex 4 Xcoordinate
    31.072322575002342,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_33,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6899852070358488,       !- Vertex 1 Xcoordinate
    34.295739547719336,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.5526554800834367,       !- Vertex 2 Xcoordinate
    34.295739547719336,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.5526554800834367,       !- Vertex 3 Xcoordinate
    35.157844135341975,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.6899852070358488,       !- Vertex 4 Xcoordinate
    35.157844135341975,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_34,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.932625894155135,        !- Vertex 1 Xcoordinate
    34.295739547719336,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    6.7952961672027214,       !- Vertex 2 Xcoordinate
    34.295739547719336,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    6.7952961672027214,       !- Vertex 3 Xcoordinate
    35.157844135341975,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    5.932625894155135,        !- Vertex 4 Xcoordinate
    35.157844135341975,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_35,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.17526658127442,        !- Vertex 1 Xcoordinate
    34.295739547719336,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    11.037936854322007,       !- Vertex 2 Xcoordinate
    34.295739547719336,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    11.037936854322007,       !- Vertex 3 Xcoordinate
    35.157844135341975,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    10.17526658127442,        !- Vertex 4 Xcoordinate
    35.157844135341975,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_36,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.417907268393705,       !- Vertex 1 Xcoordinate
    34.295739547719336,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.280577541441293,       !- Vertex 2 Xcoordinate
    34.295739547719336,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.280577541441293,       !- Vertex 3 Xcoordinate
    35.157844135341975,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.417907268393705,       !- Vertex 4 Xcoordinate
    35.157844135341975,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Auditorium_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    26.83470234602948,        !- Vertex 1 Xcoordinate
    18.38477631085024,        !- Vertex 1 Ycoordinate
    6.50371,                  !- Vertex 1 Zcoordinate
    26.83470234602948,        !- Vertex 2 Xcoordinate
    18.38477631085024,        !- Vertex 2 Ycoordinate
    3.69628932,               !- Vertex 2 Zcoordinate
    3.535534e-02,             !- Vertex 3 Xcoordinate
    18.38477631085024,        !- Vertex 3 Ycoordinate
    3.69628932,               !- Vertex 3 Zcoordinate
    3.535534e-02,             !- Vertex 4 Xcoordinate
    18.38477631085024,        !- Vertex 4 Ycoordinate
    6.50371;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Kitchen_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    16.970562748477143,       !- Vertex 1 Xcoordinate
    3.535534e-02,             !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    3.535534e-02,             !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    6.3286056916196,          !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    16.970562748477143,       !- Vertex 4 Xcoordinate
    6.3286056916196,          !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_2_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    LIBRARY_MEDIA_CENTER_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    16.970562748477143,       !- Vertex 1 Xcoordinate
    3.535534e-02,             !- Vertex 1 Ycoordinate
    2.504025,                 !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    3.535534e-02,             !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    24.71338200246984,        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    16.970562748477143,       !- Vertex 4 Xcoordinate
    24.71338200246984,        !- Vertex 4 Ycoordinate
    2.504025;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    LIBRARY_MEDIA_CENTER_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    16.935207409417814,       !- Vertex 1 Xcoordinate
    24.748737341529164,       !- Vertex 1 Ycoordinate
    2.505845,                 !- Vertex 1 Zcoordinate
    16.935207409417814,       !- Vertex 2 Xcoordinate
    24.748737341529164,       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    3.535534e-02,             !- Vertex 3 Xcoordinate
    24.748737341529164,       !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    3.535534e-02,             !- Vertex 4 Xcoordinate
    24.748737341529164,       !- Vertex 4 Ycoordinate
    2.505845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    16.970562748477143,       !- Vertex 1 Xcoordinate
    1.759564514304605,        !- Vertex 1 Ycoordinate
    2.50539,                  !- Vertex 1 Zcoordinate
    16.970562748477143,       !- Vertex 2 Xcoordinate
    1.759564514304605,        !- Vertex 2 Ycoordinate
    1.0305818,                !- Vertex 2 Zcoordinate
    16.970562748477143,       !- Vertex 3 Xcoordinate
    18.34942097179091,        !- Vertex 3 Ycoordinate
    1.0305818,                !- Vertex 3 Zcoordinate
    16.970562748477143,       !- Vertex 4 Xcoordinate
    18.34942097179091,        !- Vertex 4 Ycoordinate
    2.50539;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    16.935207409417814,       !- Vertex 1 Xcoordinate
    18.38477631085024,        !- Vertex 1 Ycoordinate
    2.505845,                 !- Vertex 1 Zcoordinate
    16.935207409417814,       !- Vertex 2 Xcoordinate
    18.38477631085024,        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    3.535534e-02,             !- Vertex 3 Xcoordinate
    18.38477631085024,        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    3.535534e-02,             !- Vertex 4 Xcoordinate
    18.38477631085024,        !- Vertex 4 Ycoordinate
    2.505845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    37.441304063827694,       !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    37.43867437055155,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    1.032334921692,           !- Vertex 2 Zcoordinate
    25.547314041716444,       !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    1.032334921692,           !- Vertex 3 Zcoordinate
    25.547314041716444,       !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.929114844359912,       !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    11.929114844359912,       !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    1.032334921692,           !- Vertex 2 Zcoordinate
    3.272565e-02,             !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    1.032334921692,           !- Vertex 3 Zcoordinate
    3.535534e-02,             !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24.685209454093805,       !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    24.685209454093805,       !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    1.032334921692,           !- Vertex 2 Zcoordinate
    12.791219431982551,       !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    1.032334921692,           !- Vertex 3 Zcoordinate
    12.791219431982551,       !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    E0F1D7,                   !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    25.430988478158028,       !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    25.430988478158028,       !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.78441003744105,        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    24.78441003744105,        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.683594085678706,       !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    12.683594085678706,       !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.037015644961727,       !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.037015644961727,       !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.742819253992695,        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    7.742819253992695,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0.922073,                 !- Vertex 2 Zcoordinate
    6.880714666370057,        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0.922073,                 !- Vertex 3 Zcoordinate
    6.880714666370057,        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.018610078747418,        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    6.018610078747418,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0.922073,                 !- Vertex 2 Zcoordinate
    3.535534e-02,             !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0.922073,                 !- Vertex 3 Zcoordinate
    3.535534e-02,             !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.753425177099476,        !- Vertex 1 Xcoordinate
    6.3639610306789285,       !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    6.753425177099476,        !- Vertex 2 Xcoordinate
    6.3639610306789285,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.106846736382497,        !- Vertex 3 Xcoordinate
    6.3639610306789285,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.106846736382497,        !- Vertex 4 Xcoordinate
    6.3639610306789285,       !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.535534e-02,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    3.535534e-02,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.922073,                 !- Vertex 2 Zcoordinate
    0.8974599266819663,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.922073,                 !- Vertex 3 Zcoordinate
    0.8974599266819663,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.759564514304605,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    1.759564514304605,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.922073,                 !- Vertex 2 Zcoordinate
    7.742819253992695,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.922073,                 !- Vertex 3 Zcoordinate
    7.742819253992695,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0.9889117915898207,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0.9889117915898207,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.6354902323067997,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.6354902323067997,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,    !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.535534e-02,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
