
Version,
  22.1;                                   !- Version Identifier

Timestep,
  2;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  -Laboratory-ASHRAE 169-2013-6A created: 2026-04-17 12:10:56 -0400, !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Lab_bot_corridor ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Lab_bot_corridor,                       !- Name
  Lab_bot_corridor ZN,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Equipment corridor;        !- Space Type

SpaceList,
  Laboratory - Equipment corridor,        !- Name
  Lab_mid_corridor,                       !- Space Name 1
  Lab_bot_corridor,                       !- Space Name 2
  Lab_top_corridor;                       !- Space Name 3

Lights,
  Laboratory - Equipment corridor Lights, !- Name
  Laboratory - Equipment corridor,        !- Zone or ZoneList or Space or SpaceList Name
  Lab_LIGHT_CORRIDOR_SCH,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Lab_LIGHT_CORRIDOR_SCH Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Lab_LIGHT_CORRIDOR_SCH Week Rule - Jan1-Dec31, !- Name
  Lab_LIGHT_CORRIDOR_SCH Default,         !- Sunday Schedule:Day Name
  Lab_LIGHT_CORRIDOR_SCH Default,         !- Monday Schedule:Day Name
  Lab_LIGHT_CORRIDOR_SCH Default,         !- Tuesday Schedule:Day Name
  Lab_LIGHT_CORRIDOR_SCH Default,         !- Wednesday Schedule:Day Name
  Lab_LIGHT_CORRIDOR_SCH Default,         !- Thursday Schedule:Day Name
  Lab_LIGHT_CORRIDOR_SCH Default,         !- Friday Schedule:Day Name
  Lab_LIGHT_CORRIDOR_SCH Default,         !- Saturday Schedule:Day Name
  Lab_LIGHT_CORRIDOR_SCH Default,         !- Holiday Schedule:Day Name
  Lab_LIGHT_CORRIDOR_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Lab_LIGHT_CORRIDOR_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Lab_LIGHT_CORRIDOR_SCH Default,         !- CustomDay1 Schedule:Day Name
  Lab_LIGHT_CORRIDOR_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lab_LIGHT_CORRIDOR_SCH,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Lab_LIGHT_CORRIDOR_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Lab_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

ElectricEquipment,
  Laboratory - Equipment corridor Elec Equip, !- Name
  Laboratory - Equipment corridor,        !- Zone or ZoneList or Space or SpaceList Name
  Lab_EQUIP_SCH,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  161.458656250646,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Lab_EQUIP_SCH Default,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.2;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Lab_EQUIP_SCH Wkdy Day,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.2;                                    !- Value Until Time 9

Schedule:Week:Daily,
  Lab_EQUIP_SCH Week Rule - Jan1-Dec31,   !- Name
  Lab_EQUIP_SCH Default,                  !- Sunday Schedule:Day Name
  Lab_EQUIP_SCH Wkdy Day,                 !- Monday Schedule:Day Name
  Lab_EQUIP_SCH Wkdy Day,                 !- Tuesday Schedule:Day Name
  Lab_EQUIP_SCH Wkdy Day,                 !- Wednesday Schedule:Day Name
  Lab_EQUIP_SCH Wkdy Day,                 !- Thursday Schedule:Day Name
  Lab_EQUIP_SCH Wkdy Day,                 !- Friday Schedule:Day Name
  Lab_EQUIP_SCH Default,                  !- Saturday Schedule:Day Name
  Lab_EQUIP_SCH Default,                  !- Holiday Schedule:Day Name
  Lab_EQUIP_SCH Summer Design Day,        !- SummerDesignDay Schedule:Day Name
  Lab_EQUIP_SCH Winter Design Day,        !- WinterDesignDay Schedule:Day Name
  Lab_EQUIP_SCH Default,                  !- CustomDay1 Schedule:Day Name
  Lab_EQUIP_SCH Default;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lab_EQUIP_SCH,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Lab_EQUIP_SCH Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Lab_EQUIP_SCH Summer Design Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_EQUIP_SCH Winter Design Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Lab_bot_corridor_Ceiling_1_0_0,         !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Lab_bot_corridor ZN,                    !- Zone Name
  Lab_bot_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_bot_Floor_0_0_10015,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 3.048,                    !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 3.048,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_corridor_GroundFloor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 139.35m2, !- Construction Name
  Lab_bot_corridor ZN,                    !- Zone Name
  Lab_bot_corridor,                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 38.1000000002, 0,        !- X,Y,Z Vertex 1 {m}
  21.3360000001, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  16.7640000001, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  16.7640000001, 38.1000000002, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_corridor_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_bot_corridor ZN,                    !- Zone Name
  Lab_bot_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_open_Partition_4_0_10016,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 7.62, 3.048,             !- X,Y,Z Vertex 1 {m}
  21.3360000001, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  21.3360000001, 38.1, 0,                 !- X,Y,Z Vertex 3 {m}
  21.3360000001, 38.1, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_corridor_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_bot_corridor ZN,                    !- Zone Name
  Lab_bot_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_1_Partition_6_0_10017,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 3.048,           !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 0,               !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 0,               !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 3.048;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_corridor_Partition_4_0_10013,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_bot_corridor ZN,                    !- Zone Name
  Lab_bot_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_fumehood_Partition_2_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 38.1, 3.048,             !- X,Y,Z Vertex 1 {m}
  16.7640000001, 38.1, 0,                 !- X,Y,Z Vertex 2 {m}
  16.7640000001, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  16.7640000001, 7.62, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_corridor_Partition_5_0_10007,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_bot_corridor ZN,                    !- Zone Name
  Lab_bot_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_3_Partition_4_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lab_bot_corridor Mass,                  !- Name
  InteriorFurnishings,                    !- Construction Name
  Lab_bot_corridor ZN,                    !- Zone or ZoneList Name
  Lab_bot_corridor,                       !- Space or SpaceList Name
  278.709120001829;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Lab_bot_corridor ZN Thermostat,         !- Name
  Lab_bot_corridor ZN,                    !- Zone or ZoneList Name
  Lab_bot_corridor ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Equipment corridor Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Lab_bot_corridor ZN Thermostat Schedule, !- Name
  Lab_bot_corridor ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lab_bot_corridor ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Equipment corridor Thermostat 1, !- Name
  Lab_HTGSETP_SCH,                        !- Heating Setpoint Temperature Schedule Name
  Lab_CLGSETP_SCH;                        !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Lab_HTGSETP_SCH Default,                !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.22;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Lab_HTGSETP_SCH Wkdy|WntrDsn Day,       !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.22;                                  !- Value Until Time 1

Schedule:Week:Daily,
  Lab_HTGSETP_SCH Week Rule - Jan1-Dec31, !- Name
  Lab_HTGSETP_SCH Default,                !- Sunday Schedule:Day Name
  Lab_HTGSETP_SCH Wkdy|WntrDsn Day,       !- Monday Schedule:Day Name
  Lab_HTGSETP_SCH Wkdy|WntrDsn Day,       !- Tuesday Schedule:Day Name
  Lab_HTGSETP_SCH Wkdy|WntrDsn Day,       !- Wednesday Schedule:Day Name
  Lab_HTGSETP_SCH Wkdy|WntrDsn Day,       !- Thursday Schedule:Day Name
  Lab_HTGSETP_SCH Wkdy|WntrDsn Day,       !- Friday Schedule:Day Name
  Lab_HTGSETP_SCH Default,                !- Saturday Schedule:Day Name
  Lab_HTGSETP_SCH Default,                !- Holiday Schedule:Day Name
  Lab_HTGSETP_SCH Default,                !- SummerDesignDay Schedule:Day Name
  Lab_HTGSETP_SCH Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Lab_HTGSETP_SCH Default,                !- CustomDay1 Schedule:Day Name
  Lab_HTGSETP_SCH Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lab_HTGSETP_SCH,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Lab_HTGSETP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Lab_HTGSETP_SCH Winter Design Day,      !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.22;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Lab_CLGSETP_SCH Default,                !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.22;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Lab_CLGSETP_SCH Wkdy|SmrDsn Day,        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.22;                                  !- Value Until Time 1

Schedule:Week:Daily,
  Lab_CLGSETP_SCH Week Rule - Jan1-Dec31, !- Name
  Lab_CLGSETP_SCH Default,                !- Sunday Schedule:Day Name
  Lab_CLGSETP_SCH Wkdy|SmrDsn Day,        !- Monday Schedule:Day Name
  Lab_CLGSETP_SCH Wkdy|SmrDsn Day,        !- Tuesday Schedule:Day Name
  Lab_CLGSETP_SCH Wkdy|SmrDsn Day,        !- Wednesday Schedule:Day Name
  Lab_CLGSETP_SCH Wkdy|SmrDsn Day,        !- Thursday Schedule:Day Name
  Lab_CLGSETP_SCH Wkdy|SmrDsn Day,        !- Friday Schedule:Day Name
  Lab_CLGSETP_SCH Default,                !- Saturday Schedule:Day Name
  Lab_CLGSETP_SCH Default,                !- Holiday Schedule:Day Name
  Lab_CLGSETP_SCH Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Lab_CLGSETP_SCH Default,                !- WinterDesignDay Schedule:Day Name
  Lab_CLGSETP_SCH Default,                !- CustomDay1 Schedule:Day Name
  Lab_CLGSETP_SCH Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lab_CLGSETP_SCH,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Lab_CLGSETP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Lab_CLGSETP_SCH Summer Design Day,      !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.22;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Lab_bot_corridor ZN,                    !- Zone Name
  Lab_bot_corridor ZN Equipment List,     !- Zone Conditioning Equipment List Name
  Lab_bot_corridor ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Lab_bot_corridor ZN Zone Air Node,      !- Zone Air Node Name
  Lab_bot_corridor ZN Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Lab_bot_corridor ZN Inlet Node List,    !- Name
  Lab_bot_corridor ZN Air Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Lab_bot_corridor ZN Return Node List,   !- Name
  Lab_bot_corridor ZN Return Air Node;    !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lab_bot_corridor ZN Air Terminal,   !- Name
  Lab_bot_corridor ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lab_bot_corridor ZN Air Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lab_bot_corridor ZN Air Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lab_bot_corridor ZN Air Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Lab_bot_corridor ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.657,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lab_bot_corridor ZN Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lab_bot_corridor ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Laboratory - Equipment corridor Ventilation; !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  Lab_bot_corridor ZN Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Lab_bot_corridor ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Lab_bot_corridor ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Lab_bot_corridor ZN Air Terminal Damper Outlet, !- Air Inlet Node Name
  Lab_bot_corridor ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

DesignSpecification:OutdoorAir,
  Laboratory - Equipment corridor Ventilation, !- Name
  Maximum,                                !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  6;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Lab_bot_corridor ZN Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lab_bot_corridor ZN Air Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 1,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 2;                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lab_bot_corridor ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Equipment corridor Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Lab_bot_corridor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Lab_bot_corridor ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Lab_bot_fumehood ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Lab_bot_fumehood,                       !- Name
  Lab_bot_fumehood ZN,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Lab with fume hood;        !- Space Type

SpaceList,
  Laboratory - Lab with fume hood,        !- Name
  Lab_mid_fumehood,                       !- Space Name 1
  Lab_bot_fumehood,                       !- Space Name 2
  Lab_top_fumehood;                       !- Space Name 3

Lights,
  Laboratory - Lab with fume hood Lights, !- Name
  Laboratory - Lab with fume hood,        !- Zone or ZoneList or Space or SpaceList Name
  Lab_LIGHT_SCH,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.3160008542239,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Lab_LIGHT_SCH Default,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1;                                    !- Value Until Time 4

Schedule:Day:Interval,
  Lab_LIGHT_SCH Wkdy Day,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.2;                                    !- Value Until Time 9

Schedule:Week:Daily,
  Lab_LIGHT_SCH Week Rule - Jan1-Dec31,   !- Name
  Lab_LIGHT_SCH Default,                  !- Sunday Schedule:Day Name
  Lab_LIGHT_SCH Wkdy Day,                 !- Monday Schedule:Day Name
  Lab_LIGHT_SCH Wkdy Day,                 !- Tuesday Schedule:Day Name
  Lab_LIGHT_SCH Wkdy Day,                 !- Wednesday Schedule:Day Name
  Lab_LIGHT_SCH Wkdy Day,                 !- Thursday Schedule:Day Name
  Lab_LIGHT_SCH Wkdy Day,                 !- Friday Schedule:Day Name
  Lab_LIGHT_SCH Default,                  !- Saturday Schedule:Day Name
  Lab_LIGHT_SCH Default,                  !- Holiday Schedule:Day Name
  Lab_LIGHT_SCH Summer Design Day,        !- SummerDesignDay Schedule:Day Name
  Lab_LIGHT_SCH Winter Design Day,        !- WinterDesignDay Schedule:Day Name
  Lab_LIGHT_SCH Default,                  !- CustomDay1 Schedule:Day Name
  Lab_LIGHT_SCH Default;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lab_LIGHT_SCH,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Lab_LIGHT_SCH Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Lab_LIGHT_SCH Summer Design Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_LIGHT_SCH Winter Design Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Laboratory - Lab with fume hood People, !- Name
  Laboratory - Lab with fume hood,        !- Zone or ZoneList or Space or SpaceList Name
  Lab_OCC_SCH,                            !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Lab_OCC_Activity,                       !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  Lab_OCC_SCH Default,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Lab_OCC_SCH Wkdy Day,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Week:Daily,
  Lab_OCC_SCH Week Rule - Jan1-Dec31,     !- Name
  Lab_OCC_SCH Default,                    !- Sunday Schedule:Day Name
  Lab_OCC_SCH Wkdy Day,                   !- Monday Schedule:Day Name
  Lab_OCC_SCH Wkdy Day,                   !- Tuesday Schedule:Day Name
  Lab_OCC_SCH Wkdy Day,                   !- Wednesday Schedule:Day Name
  Lab_OCC_SCH Wkdy Day,                   !- Thursday Schedule:Day Name
  Lab_OCC_SCH Wkdy Day,                   !- Friday Schedule:Day Name
  Lab_OCC_SCH Default,                    !- Saturday Schedule:Day Name
  Lab_OCC_SCH Default,                    !- Holiday Schedule:Day Name
  Lab_OCC_SCH Summer Design Day,          !- SummerDesignDay Schedule:Day Name
  Lab_OCC_SCH Winter Design Day,          !- WinterDesignDay Schedule:Day Name
  Lab_OCC_SCH Default,                    !- CustomDay1 Schedule:Day Name
  Lab_OCC_SCH Default;                    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lab_OCC_SCH,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Lab_OCC_SCH Week Rule - Jan1-Dec31,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Lab_OCC_SCH Summer Design Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_OCC_SCH Winter Design Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Lab_OCC_Activity Default,               !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  167;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Lab_OCC_Activity Week Rule - Jan1-Dec31, !- Name
  Lab_OCC_Activity Default,               !- Sunday Schedule:Day Name
  Lab_OCC_Activity Default,               !- Monday Schedule:Day Name
  Lab_OCC_Activity Default,               !- Tuesday Schedule:Day Name
  Lab_OCC_Activity Default,               !- Wednesday Schedule:Day Name
  Lab_OCC_Activity Default,               !- Thursday Schedule:Day Name
  Lab_OCC_Activity Default,               !- Friday Schedule:Day Name
  Lab_OCC_Activity Default,               !- Saturday Schedule:Day Name
  Lab_OCC_Activity Default,               !- Holiday Schedule:Day Name
  Lab_OCC_Activity Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  Lab_OCC_Activity Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  Lab_OCC_Activity Default,               !- CustomDay1 Schedule:Day Name
  Lab_OCC_Activity Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lab_OCC_Activity,                       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Lab_OCC_Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Lab_OCC_Activity Summer Design Day,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  167;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Lab_OCC_Activity Winter Design Day,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  167;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Laboratory - Lab with fume hood Elec Equip, !- Name
  Laboratory - Lab with fume hood,        !- Zone or ZoneList or Space or SpaceList Name
  Lab_EQUIP_SCH,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Lab_bot_fumehood_Ceiling_1_0_0,         !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Lab_bot_fumehood ZN,                    !- Zone Name
  Lab_bot_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_bot_Floor_0_0_10012,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 3.048,                    !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_fumehood_GroundFloor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 278.71m2, !- Construction Name
  Lab_bot_fumehood ZN,                    !- Zone Name
  Lab_bot_fumehood,                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 38.1000000002, 0,        !- X,Y,Z Vertex 1 {m}
  16.7640000001, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 3 {m}
  7.62, 38.1000000002, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_fumehood_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_bot_fumehood ZN,                    !- Zone Name
  Lab_bot_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_corridor_Partition_4_0_10013,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 7.62, 3.048,             !- X,Y,Z Vertex 1 {m}
  16.7640000001, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  16.7640000001, 38.1, 0,                 !- X,Y,Z Vertex 3 {m}
  16.7640000001, 38.1, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_fumehood_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_bot_fumehood ZN,                    !- Zone Name
  Lab_bot_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_1_Partition_5_0_10014,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 3.048,           !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 0,               !- X,Y,Z Vertex 2 {m}
  7.62, 38.1000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  7.62, 38.1000000002, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_fumehood_Partition_4_0_10002,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_bot_fumehood ZN,                    !- Zone Name
  Lab_bot_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_2_Partition_3_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 0,                          !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_fumehood_Partition_5_0_10008,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_bot_fumehood ZN,                    !- Zone Name
  Lab_bot_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_3_Partition_5_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lab_bot_fumehood Mass,                  !- Name
  InteriorFurnishings,                    !- Construction Name
  Lab_bot_fumehood ZN,                    !- Zone or ZoneList Name
  Lab_bot_fumehood,                       !- Space or SpaceList Name
  557.418240009754;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Lab_bot_fumehood ZN Thermostat,         !- Name
  Lab_bot_fumehood ZN,                    !- Zone or ZoneList Name
  Lab_bot_fumehood ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Lab with fume hood Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Lab_bot_fumehood ZN Thermostat Schedule, !- Name
  Lab_bot_fumehood ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lab_bot_fumehood ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Lab with fume hood Thermostat 1, !- Name
  Lab_HTGSETP_SCH,                        !- Heating Setpoint Temperature Schedule Name
  Lab_CLGSETP_SCH;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lab_bot_fumehood ZN,                    !- Zone Name
  Lab_bot_fumehood ZN Equipment List,     !- Zone Conditioning Equipment List Name
  Lab_bot_fumehood ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Lab_bot_fumehood ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Lab_bot_fumehood ZN Zone Air Node,      !- Zone Air Node Name
  Lab_bot_fumehood ZN Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Lab_bot_fumehood ZN Inlet Node List,    !- Name
  Lab_bot_fumehood ZN Air Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Lab_bot_fumehood ZN Exhaust Node List,  !- Name
  Lab_bot_fumehood ZN Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Lab_bot_fumehood ZN Return Node List,   !- Name
  Lab_bot_fumehood ZN Return Air Node;    !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lab_bot_fumehood ZN Air Terminal,   !- Name
  Lab_bot_fumehood ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lab_bot_fumehood ZN Air Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lab_bot_fumehood ZN Air Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lab_bot_fumehood ZN Air Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Lab_bot_fumehood ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lab_bot_fumehood ZN Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lab_bot_fumehood ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Laboratory - Lab with fume hood Ventilation; !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  Lab_bot_fumehood ZN Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Lab_bot_fumehood ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Lab_bot_fumehood ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Lab_bot_fumehood ZN Air Terminal Damper Outlet, !- Air Inlet Node Name
  Lab_bot_fumehood ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

DesignSpecification:OutdoorAir,
  Laboratory - Lab with fume hood Ventilation, !- Name
  Maximum,                                !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  15,                                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  Lab_FumeHood_Sch;                       !- Outdoor Air Schedule Name

Fan:ZoneExhaust,
  Lab_bot_fumehood ZN Exhaust Fan,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.539830335097002,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  3.53960582402064,                       !- Maximum Flow Rate {m3/s}
  Lab_bot_fumehood ZN Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Lab_bot_fumehood ZN Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  Lab_FumeHood_Sch,                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

Schedule:Day:Interval,
  Lab_FumeHood_Sch Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.53,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.55,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.65,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.55,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.53;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Lab_FumeHood_Sch Wkdy|SmrDsn|WntrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.53,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.55,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.98,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.73,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.98,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.53;                                   !- Value Until Time 9

Schedule:Week:Daily,
  Lab_FumeHood_Sch Week Rule - Jan1-Dec31, !- Name
  Lab_FumeHood_Sch Default,               !- Sunday Schedule:Day Name
  Lab_FumeHood_Sch Wkdy|SmrDsn|WntrDsn Day, !- Monday Schedule:Day Name
  Lab_FumeHood_Sch Wkdy|SmrDsn|WntrDsn Day, !- Tuesday Schedule:Day Name
  Lab_FumeHood_Sch Wkdy|SmrDsn|WntrDsn Day, !- Wednesday Schedule:Day Name
  Lab_FumeHood_Sch Wkdy|SmrDsn|WntrDsn Day, !- Thursday Schedule:Day Name
  Lab_FumeHood_Sch Wkdy|SmrDsn|WntrDsn Day, !- Friday Schedule:Day Name
  Lab_FumeHood_Sch Default,               !- Saturday Schedule:Day Name
  Lab_FumeHood_Sch Default,               !- Holiday Schedule:Day Name
  Lab_FumeHood_Sch Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  Lab_FumeHood_Sch Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  Lab_FumeHood_Sch Default,               !- CustomDay1 Schedule:Day Name
  Lab_FumeHood_Sch Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lab_FumeHood_Sch,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Lab_FumeHood_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Lab_FumeHood_Sch Summer Design Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.53,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.55,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.98,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.73,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.98,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.53;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Lab_FumeHood_Sch Winter Design Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.53,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.55,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.98,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.73,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.98,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.53;                                   !- Value Until Time 9

ZoneHVAC:EquipmentList,
  Lab_bot_fumehood ZN Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lab_bot_fumehood ZN Air Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 3,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 4,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Lab_bot_fumehood ZN Exhaust Fan,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Lab_bot_fumehood ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Lab with fume hood Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Lab_bot_fumehood ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Lab_bot_fumehood ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Lab_bot_open ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Lab_bot_open,                           !- Name
  Lab_bot_open ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Open lab;                  !- Space Type

SpaceList,
  Laboratory - Open lab,                  !- Name
  Lab_mid_open,                           !- Space Name 1
  Lab_top_open,                           !- Space Name 2
  Lab_bot_open;                           !- Space Name 3

Lights,
  Laboratory - Open lab Lights,           !- Name
  Laboratory - Open lab,                  !- Zone or ZoneList or Space or SpaceList Name
  Lab_LIGHT_SCH,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.3160008542239,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Laboratory - Open lab People,           !- Name
  Laboratory - Open lab,                  !- Zone or ZoneList or Space or SpaceList Name
  Lab_OCC_SCH,                            !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Lab_OCC_Activity,                       !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Laboratory - Open lab Elec Equip,       !- Name
  Laboratory - Open lab,                  !- Zone or ZoneList or Space or SpaceList Name
  Lab_EQUIP_SCH,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Lab_bot_open_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Lab_bot_open ZN,                        !- Zone Name
  Lab_bot_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_bot_Floor_0_0_10018,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 3.048,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_open_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 0.0m Area 975.48m2, !- Construction Name
  Lab_bot_open ZN,                        !- Zone Name
  Lab_bot_open,                           !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 38.1000000002, 0,        !- X,Y,Z Vertex 1 {m}
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  21.3360000001, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  21.3360000001, 38.1000000002, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_open_Partition_2_0_10011,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_bot_open ZN,                        !- Zone Name
  Lab_bot_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_4_Partition_4_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 7.62, 3.048,             !- X,Y,Z Vertex 1 {m}
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3400000002, 38.1, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3400000002, 38.1, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_open_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_bot_open ZN,                        !- Zone Name
  Lab_bot_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_1_Partition_7_0_10019,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1000000002, 3.048,            !- X,Y,Z Vertex 1 {m}
  53.34, 38.1000000002, 0,                !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 0,               !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 3.048;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_open_Partition_4_0_10016,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_bot_open ZN,                        !- Zone Name
  Lab_bot_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_corridor_Partition_2_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 38.1, 3.048,             !- X,Y,Z Vertex 1 {m}
  21.3360000001, 38.1, 0,                 !- X,Y,Z Vertex 2 {m}
  21.3360000001, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  21.3360000001, 7.62, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_bot_open_Partition_5_0_10006,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_bot_open ZN,                        !- Zone Name
  Lab_bot_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_3_Partition_3_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 3.048;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lab_bot_open Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Lab_bot_open ZN,                        !- Zone or ZoneList Name
  Lab_bot_open,                           !- Space or SpaceList Name
  1950.9638400189;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  Lab_bot_open ZN Thermostat,             !- Name
  Lab_bot_open ZN,                        !- Zone or ZoneList Name
  Lab_bot_open ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Open lab Thermostat 1,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Lab_bot_open ZN Thermostat Schedule,    !- Name
  Lab_bot_open ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lab_bot_open ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Open lab Thermostat 1,     !- Name
  Lab_HTGSETP_SCH,                        !- Heating Setpoint Temperature Schedule Name
  Lab_CLGSETP_SCH;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lab_bot_open ZN,                        !- Zone Name
  Lab_bot_open ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Lab_bot_open ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Lab_bot_open ZN Zone Air Node,          !- Zone Air Node Name
  Lab_bot_open ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Lab_bot_open ZN Inlet Node List,        !- Name
  Lab_bot_open ZN Air Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Lab_bot_open ZN Return Node List,       !- Name
  Lab_bot_open ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lab_bot_open ZN Air Terminal,       !- Name
  Lab_bot_open ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lab_bot_open ZN Air Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lab_bot_open ZN Air Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lab_bot_open ZN Air Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Lab_bot_open ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lab_bot_open ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lab_bot_open ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Laboratory - Open lab Ventilation;      !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  Lab_bot_open ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Lab_bot_open ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Lab_bot_open ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Lab_bot_open ZN Air Terminal Damper Outlet, !- Air Inlet Node Name
  Lab_bot_open ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

DesignSpecification:OutdoorAir,
  Laboratory - Open lab Ventilation,      !- Name
  Maximum,                                !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  6;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Lab_bot_open ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lab_bot_open ZN Air Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 5,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 6;                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lab_bot_open ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Open lab Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Lab_bot_open ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Lab_bot_open ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Lab_mid_corridor ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Lab_mid_corridor,                       !- Name
  Lab_mid_corridor ZN,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Equipment corridor;        !- Space Type

BuildingSurface:Detailed,
  Lab_mid_corridor_Ceiling_1_0_0,         !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Lab_mid_corridor ZN,                    !- Zone Name
  Lab_mid_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_mid_Floor_0_0_10043,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 7.62,                     !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 7.62,                     !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_corridor_Floor_0_0_10025,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Lab_mid_corridor ZN,                    !- Zone Name
  Lab_mid_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_bot_Ceiling_1_4_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 4.572,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 4.572;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_corridor_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_mid_corridor ZN,                    !- Zone Name
  Lab_mid_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_open_Partition_4_0_10044,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 7.62, 7.62,              !- X,Y,Z Vertex 1 {m}
  21.3360000001, 7.62, 4.572,             !- X,Y,Z Vertex 2 {m}
  21.3360000001, 38.1, 4.572,             !- X,Y,Z Vertex 3 {m}
  21.3360000001, 38.1, 7.62;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_corridor_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_mid_corridor ZN,                    !- Zone Name
  Lab_mid_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_1_Partition_6_0_10045,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 7.62,            !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 4.572,           !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 4.572,           !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 7.62;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_corridor_Partition_4_0_10041,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_mid_corridor ZN,                    !- Zone Name
  Lab_mid_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_fumehood_Partition_2_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 38.1, 7.62,              !- X,Y,Z Vertex 1 {m}
  16.7640000001, 38.1, 4.572,             !- X,Y,Z Vertex 2 {m}
  16.7640000001, 7.62, 4.572,             !- X,Y,Z Vertex 3 {m}
  16.7640000001, 7.62, 7.62;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_corridor_Partition_5_0_10035,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_mid_corridor ZN,                    !- Zone Name
  Lab_mid_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_3_Partition_4_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lab_mid_corridor Mass,                  !- Name
  InteriorFurnishings,                    !- Construction Name
  Lab_mid_corridor ZN,                    !- Zone or ZoneList Name
  Lab_mid_corridor,                       !- Space or SpaceList Name
  278.70912;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  Lab_mid_corridor ZN Thermostat,         !- Name
  Lab_mid_corridor ZN,                    !- Zone or ZoneList Name
  Lab_mid_corridor ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Equipment corridor Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Lab_mid_corridor ZN Thermostat Schedule, !- Name
  Lab_mid_corridor ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lab_mid_corridor ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Equipment corridor Thermostat 2, !- Name
  Lab_HTGSETP_SCH,                        !- Heating Setpoint Temperature Schedule Name
  Lab_CLGSETP_SCH;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lab_mid_corridor ZN,                    !- Zone Name
  Lab_mid_corridor ZN Equipment List,     !- Zone Conditioning Equipment List Name
  Lab_mid_corridor ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Lab_mid_corridor ZN Zone Air Node,      !- Zone Air Node Name
  Lab_mid_corridor ZN Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Lab_mid_corridor ZN Inlet Node List,    !- Name
  Lab_mid_corridor ZN Air Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Lab_mid_corridor ZN Return Node List,   !- Name
  Lab_mid_corridor ZN Return Air Node;    !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lab_mid_corridor ZN Air Terminal,   !- Name
  Lab_mid_corridor ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lab_mid_corridor ZN Air Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lab_mid_corridor ZN Air Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lab_mid_corridor ZN Air Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Lab_mid_corridor ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.668,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lab_mid_corridor ZN Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lab_mid_corridor ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Laboratory - Equipment corridor Ventilation; !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  Lab_mid_corridor ZN Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Lab_mid_corridor ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Lab_mid_corridor ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Lab_mid_corridor ZN Air Terminal Damper Outlet, !- Air Inlet Node Name
  Lab_mid_corridor ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Lab_mid_corridor ZN Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lab_mid_corridor ZN Air Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 7,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 8;                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lab_mid_corridor ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Equipment corridor Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Lab_mid_corridor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Lab_mid_corridor ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Lab_mid_fumehood ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Lab_mid_fumehood,                       !- Name
  Lab_mid_fumehood ZN,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Lab with fume hood;        !- Space Type

BuildingSurface:Detailed,
  Lab_mid_fumehood_Ceiling_1_0_0,         !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Lab_mid_fumehood ZN,                    !- Zone Name
  Lab_mid_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_mid_Floor_0_0_10040,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 7.62,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 7.62;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_fumehood_Floor_0_0_10024,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Lab_mid_fumehood ZN,                    !- Zone Name
  Lab_mid_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_bot_Ceiling_1_3_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 4.572,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 4.572;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_fumehood_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_mid_fumehood ZN,                    !- Zone Name
  Lab_mid_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_corridor_Partition_4_0_10041,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 7.62, 7.62,              !- X,Y,Z Vertex 1 {m}
  16.7640000001, 7.62, 4.572,             !- X,Y,Z Vertex 2 {m}
  16.7640000001, 38.1, 4.572,             !- X,Y,Z Vertex 3 {m}
  16.7640000001, 38.1, 7.62;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_fumehood_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_mid_fumehood ZN,                    !- Zone Name
  Lab_mid_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_1_Partition_5_0_10042,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 7.62,            !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 4.572,           !- X,Y,Z Vertex 2 {m}
  7.62, 38.1000000002, 4.572,             !- X,Y,Z Vertex 3 {m}
  7.62, 38.1000000002, 7.62;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_fumehood_Partition_4_0_10030,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_mid_fumehood ZN,                    !- Zone Name
  Lab_mid_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_2_Partition_3_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 7.62;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_fumehood_Partition_5_0_10036,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_mid_fumehood ZN,                    !- Zone Name
  Lab_mid_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_3_Partition_5_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lab_mid_fumehood Mass,                  !- Name
  InteriorFurnishings,                    !- Construction Name
  Lab_mid_fumehood ZN,                    !- Zone or ZoneList Name
  Lab_mid_fumehood,                       !- Space or SpaceList Name
  557.41824;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  Lab_mid_fumehood ZN Thermostat,         !- Name
  Lab_mid_fumehood ZN,                    !- Zone or ZoneList Name
  Lab_mid_fumehood ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Lab with fume hood Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Lab_mid_fumehood ZN Thermostat Schedule, !- Name
  Lab_mid_fumehood ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lab_mid_fumehood ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Lab with fume hood Thermostat 2, !- Name
  Lab_HTGSETP_SCH,                        !- Heating Setpoint Temperature Schedule Name
  Lab_CLGSETP_SCH;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lab_mid_fumehood ZN,                    !- Zone Name
  Lab_mid_fumehood ZN Equipment List,     !- Zone Conditioning Equipment List Name
  Lab_mid_fumehood ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Lab_mid_fumehood ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Lab_mid_fumehood ZN Zone Air Node,      !- Zone Air Node Name
  Lab_mid_fumehood ZN Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Lab_mid_fumehood ZN Inlet Node List,    !- Name
  Lab_mid_fumehood ZN Air Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Lab_mid_fumehood ZN Exhaust Node List,  !- Name
  Lab_mid_fumehood ZN Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Lab_mid_fumehood ZN Return Node List,   !- Name
  Lab_mid_fumehood ZN Return Air Node;    !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lab_mid_fumehood ZN Air Terminal,   !- Name
  Lab_mid_fumehood ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lab_mid_fumehood ZN Air Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lab_mid_fumehood ZN Air Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lab_mid_fumehood ZN Air Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Lab_mid_fumehood ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lab_mid_fumehood ZN Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lab_mid_fumehood ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Laboratory - Lab with fume hood Ventilation; !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  Lab_mid_fumehood ZN Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Lab_mid_fumehood ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Lab_mid_fumehood ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Lab_mid_fumehood ZN Air Terminal Damper Outlet, !- Air Inlet Node Name
  Lab_mid_fumehood ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Fan:ZoneExhaust,
  Lab_mid_fumehood ZN Exhaust Fan,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.539830335097002,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  3.53960582402065,                       !- Maximum Flow Rate {m3/s}
  Lab_mid_fumehood ZN Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Lab_mid_fumehood ZN Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  Lab_FumeHood_Sch,                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Lab_mid_fumehood ZN Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lab_mid_fumehood ZN Air Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 9,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 10,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Lab_mid_fumehood ZN Exhaust Fan,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Lab_mid_fumehood ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Lab with fume hood Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Lab_mid_fumehood ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Lab_mid_fumehood ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Lab_mid_open ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Lab_mid_open,                           !- Name
  Lab_mid_open ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Open lab;                  !- Space Type

BuildingSurface:Detailed,
  Lab_mid_open_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Lab_mid_open ZN,                        !- Zone Name
  Lab_mid_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_mid_Floor_0_0_10046,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 7.62,                     !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_open_Floor_0_0_10026,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Lab_mid_open ZN,                        !- Zone Name
  Lab_mid_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_bot_Ceiling_1_5_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 4.572;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_open_Partition_2_0_10039,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_mid_open ZN,                        !- Zone Name
  Lab_mid_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_4_Partition_4_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 7.62, 7.62,              !- X,Y,Z Vertex 1 {m}
  53.3400000002, 7.62, 4.572,             !- X,Y,Z Vertex 2 {m}
  53.3400000002, 38.1, 4.572,             !- X,Y,Z Vertex 3 {m}
  53.3400000002, 38.1, 7.62;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_open_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_mid_open ZN,                        !- Zone Name
  Lab_mid_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_1_Partition_7_0_10047,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1000000002, 7.62,             !- X,Y,Z Vertex 1 {m}
  53.34, 38.1000000002, 4.572,            !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 4.572,           !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 7.62;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_open_Partition_4_0_10044,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_mid_open ZN,                        !- Zone Name
  Lab_mid_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_corridor_Partition_2_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 38.1, 7.62,              !- X,Y,Z Vertex 1 {m}
  21.3360000001, 38.1, 4.572,             !- X,Y,Z Vertex 2 {m}
  21.3360000001, 7.62, 4.572,             !- X,Y,Z Vertex 3 {m}
  21.3360000001, 7.62, 7.62;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_mid_open_Partition_5_0_10034,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_mid_open ZN,                        !- Zone Name
  Lab_mid_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_3_Partition_3_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 7.62;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lab_mid_open Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Lab_mid_open ZN,                        !- Zone or ZoneList Name
  Lab_mid_open,                           !- Space or SpaceList Name
  1950.96384;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Lab_mid_open ZN Thermostat,             !- Name
  Lab_mid_open ZN,                        !- Zone or ZoneList Name
  Lab_mid_open ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Open lab Thermostat 2,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Lab_mid_open ZN Thermostat Schedule,    !- Name
  Lab_mid_open ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lab_mid_open ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Open lab Thermostat 2,     !- Name
  Lab_HTGSETP_SCH,                        !- Heating Setpoint Temperature Schedule Name
  Lab_CLGSETP_SCH;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lab_mid_open ZN,                        !- Zone Name
  Lab_mid_open ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Lab_mid_open ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Lab_mid_open ZN Zone Air Node,          !- Zone Air Node Name
  Lab_mid_open ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Lab_mid_open ZN Inlet Node List,        !- Name
  Lab_mid_open ZN Air Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Lab_mid_open ZN Return Node List,       !- Name
  Lab_mid_open ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lab_mid_open ZN Air Terminal,       !- Name
  Lab_mid_open ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lab_mid_open ZN Air Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lab_mid_open ZN Air Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lab_mid_open ZN Air Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Lab_mid_open ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lab_mid_open ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lab_mid_open ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Laboratory - Open lab Ventilation;      !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  Lab_mid_open ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Lab_mid_open ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Lab_mid_open ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Lab_mid_open ZN Air Terminal Damper Outlet, !- Air Inlet Node Name
  Lab_mid_open ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Lab_mid_open ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lab_mid_open ZN Air Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 11,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 12;                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lab_mid_open ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Open lab Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Lab_mid_open ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Lab_mid_open ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Lab_top_corridor ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Lab_top_corridor,                       !- Name
  Lab_top_corridor ZN,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Equipment corridor;        !- Space Type

BuildingSurface:Detailed,
  Lab_top_corridor_Ceiling_1_0_0,         !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Lab_top_corridor ZN,                    !- Zone Name
  Lab_top_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_top_Floor_0_0_10071,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 12.192,                   !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 12.192,                   !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_corridor_Floor_0_0_10053,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Lab_top_corridor ZN,                    !- Zone Name
  Lab_top_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_mid_Ceiling_1_4_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 9.144,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 9.144;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_corridor_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_top_corridor ZN,                    !- Zone Name
  Lab_top_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_open_Partition_4_0_10072,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 7.62, 12.192,            !- X,Y,Z Vertex 1 {m}
  21.3360000001, 7.62, 9.144,             !- X,Y,Z Vertex 2 {m}
  21.3360000001, 38.1, 9.144,             !- X,Y,Z Vertex 3 {m}
  21.3360000001, 38.1, 12.192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_corridor_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_top_corridor ZN,                    !- Zone Name
  Lab_top_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_1_Partition_6_0_10073,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 12.192,          !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 9.144,           !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 9.144,           !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 12.192;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_corridor_Partition_4_0_10069,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_top_corridor ZN,                    !- Zone Name
  Lab_top_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_fumehood_Partition_2_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 38.1, 12.192,            !- X,Y,Z Vertex 1 {m}
  16.7640000001, 38.1, 9.144,             !- X,Y,Z Vertex 2 {m}
  16.7640000001, 7.62, 9.144,             !- X,Y,Z Vertex 3 {m}
  16.7640000001, 7.62, 12.192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_corridor_Partition_5_0_10063,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_top_corridor ZN,                    !- Zone Name
  Lab_top_corridor,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_3_Partition_4_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lab_top_corridor Mass,                  !- Name
  InteriorFurnishings,                    !- Construction Name
  Lab_top_corridor ZN,                    !- Zone or ZoneList Name
  Lab_top_corridor,                       !- Space or SpaceList Name
  278.70912;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  Lab_top_corridor ZN Thermostat,         !- Name
  Lab_top_corridor ZN,                    !- Zone or ZoneList Name
  Lab_top_corridor ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Equipment corridor Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Lab_top_corridor ZN Thermostat Schedule, !- Name
  Lab_top_corridor ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lab_top_corridor ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Equipment corridor Thermostat 3, !- Name
  Lab_HTGSETP_SCH,                        !- Heating Setpoint Temperature Schedule Name
  Lab_CLGSETP_SCH;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lab_top_corridor ZN,                    !- Zone Name
  Lab_top_corridor ZN Equipment List,     !- Zone Conditioning Equipment List Name
  Lab_top_corridor ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Lab_top_corridor ZN Zone Air Node,      !- Zone Air Node Name
  Lab_top_corridor ZN Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Lab_top_corridor ZN Inlet Node List,    !- Name
  Lab_top_corridor ZN Air Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Lab_top_corridor ZN Return Node List,   !- Name
  Lab_top_corridor ZN Return Air Node;    !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lab_top_corridor ZN Air Terminal,   !- Name
  Lab_top_corridor ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lab_top_corridor ZN Air Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lab_top_corridor ZN Air Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lab_top_corridor ZN Air Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Lab_top_corridor ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.653,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lab_top_corridor ZN Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lab_top_corridor ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Laboratory - Equipment corridor Ventilation; !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  Lab_top_corridor ZN Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Lab_top_corridor ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Lab_top_corridor ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Lab_top_corridor ZN Air Terminal Damper Outlet, !- Air Inlet Node Name
  Lab_top_corridor ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Lab_top_corridor ZN Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lab_top_corridor ZN Air Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 13,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 14;                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lab_top_corridor ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Equipment corridor Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Lab_top_corridor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Lab_top_corridor ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Lab_top_fumehood ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Lab_top_fumehood,                       !- Name
  Lab_top_fumehood ZN,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Lab with fume hood;        !- Space Type

BuildingSurface:Detailed,
  Lab_top_fumehood_Ceiling_1_0_0,         !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Lab_top_fumehood ZN,                    !- Zone Name
  Lab_top_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_top_Floor_0_0_10068,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 12.192,                   !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 12.192;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_fumehood_Floor_0_0_10052,       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Lab_top_fumehood ZN,                    !- Zone Name
  Lab_top_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_mid_Ceiling_1_3_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 9.144,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 9.144;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_fumehood_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_top_fumehood ZN,                    !- Zone Name
  Lab_top_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_corridor_Partition_4_0_10069,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 7.62, 12.192,            !- X,Y,Z Vertex 1 {m}
  16.7640000001, 7.62, 9.144,             !- X,Y,Z Vertex 2 {m}
  16.7640000001, 38.1, 9.144,             !- X,Y,Z Vertex 3 {m}
  16.7640000001, 38.1, 12.192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_fumehood_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_top_fumehood ZN,                    !- Zone Name
  Lab_top_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_1_Partition_5_0_10070,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 12.192,          !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 9.144,           !- X,Y,Z Vertex 2 {m}
  7.62, 38.1000000002, 9.144,             !- X,Y,Z Vertex 3 {m}
  7.62, 38.1000000002, 12.192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_fumehood_Partition_4_0_10058,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_top_fumehood ZN,                    !- Zone Name
  Lab_top_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_2_Partition_3_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 12.192;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_fumehood_Partition_5_0_10064,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_top_fumehood ZN,                    !- Zone Name
  Lab_top_fumehood,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_3_Partition_5_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lab_top_fumehood Mass,                  !- Name
  InteriorFurnishings,                    !- Construction Name
  Lab_top_fumehood ZN,                    !- Zone or ZoneList Name
  Lab_top_fumehood,                       !- Space or SpaceList Name
  557.41824;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  Lab_top_fumehood ZN Thermostat,         !- Name
  Lab_top_fumehood ZN,                    !- Zone or ZoneList Name
  Lab_top_fumehood ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Lab with fume hood Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Lab_top_fumehood ZN Thermostat Schedule, !- Name
  Lab_top_fumehood ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lab_top_fumehood ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Lab with fume hood Thermostat 3, !- Name
  Lab_HTGSETP_SCH,                        !- Heating Setpoint Temperature Schedule Name
  Lab_CLGSETP_SCH;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lab_top_fumehood ZN,                    !- Zone Name
  Lab_top_fumehood ZN Equipment List,     !- Zone Conditioning Equipment List Name
  Lab_top_fumehood ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Lab_top_fumehood ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Lab_top_fumehood ZN Zone Air Node,      !- Zone Air Node Name
  Lab_top_fumehood ZN Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Lab_top_fumehood ZN Inlet Node List,    !- Name
  Lab_top_fumehood ZN Air Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Lab_top_fumehood ZN Exhaust Node List,  !- Name
  Lab_top_fumehood ZN Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Lab_top_fumehood ZN Return Node List,   !- Name
  Lab_top_fumehood ZN Return Air Node;    !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lab_top_fumehood ZN Air Terminal,   !- Name
  Lab_top_fumehood ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lab_top_fumehood ZN Air Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lab_top_fumehood ZN Air Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lab_top_fumehood ZN Air Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Lab_top_fumehood ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lab_top_fumehood ZN Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lab_top_fumehood ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Laboratory - Lab with fume hood Ventilation; !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  Lab_top_fumehood ZN Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Lab_top_fumehood ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Lab_top_fumehood ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Lab_top_fumehood ZN Air Terminal Damper Outlet, !- Air Inlet Node Name
  Lab_top_fumehood ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Fan:ZoneExhaust,
  Lab_top_fumehood ZN Exhaust Fan,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.539830335097002,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  3.53960582402065,                       !- Maximum Flow Rate {m3/s}
  Lab_top_fumehood ZN Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Lab_top_fumehood ZN Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  Lab_FumeHood_Sch,                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Lab_top_fumehood ZN Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lab_top_fumehood ZN Air Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 15,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 16,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Lab_top_fumehood ZN Exhaust Fan,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Lab_top_fumehood ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Lab with fume hood Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Lab_top_fumehood ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Lab_top_fumehood ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Lab_top_open ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Lab_top_open,                           !- Name
  Lab_top_open ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Open lab;                  !- Space Type

BuildingSurface:Detailed,
  Lab_top_open_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Lab_top_open ZN,                        !- Zone Name
  Lab_top_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_top_Floor_0_0_10074,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 12.192,                   !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_open_Floor_0_0_10054,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Lab_top_open ZN,                        !- Zone Name
  Lab_top_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_mid_Ceiling_1_5_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 9.144;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_open_Partition_2_0_10067,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_top_open ZN,                        !- Zone Name
  Lab_top_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_4_Partition_4_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 7.62, 12.192,            !- X,Y,Z Vertex 1 {m}
  53.3400000002, 7.62, 9.144,             !- X,Y,Z Vertex 2 {m}
  53.3400000002, 38.1, 9.144,             !- X,Y,Z Vertex 3 {m}
  53.3400000002, 38.1, 12.192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_open_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_top_open ZN,                        !- Zone Name
  Lab_top_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_1_Partition_7_0_10075,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1000000002, 12.192,           !- X,Y,Z Vertex 1 {m}
  53.34, 38.1000000002, 9.144,            !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 9.144,           !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 12.192;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_open_Partition_4_0_10072,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_top_open ZN,                        !- Zone Name
  Lab_top_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_corridor_Partition_2_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 38.1, 12.192,            !- X,Y,Z Vertex 1 {m}
  21.3360000001, 38.1, 9.144,             !- X,Y,Z Vertex 2 {m}
  21.3360000001, 7.62, 9.144,             !- X,Y,Z Vertex 3 {m}
  21.3360000001, 7.62, 12.192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_top_open_Partition_5_0_10062,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lab_top_open ZN,                        !- Zone Name
  Lab_top_open,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_3_Partition_3_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 12.192;                    !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lab_top_open Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Lab_top_open ZN,                        !- Zone or ZoneList Name
  Lab_top_open,                           !- Space or SpaceList Name
  1950.96384;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Lab_top_open ZN Thermostat,             !- Name
  Lab_top_open ZN,                        !- Zone or ZoneList Name
  Lab_top_open ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Open lab Thermostat 3,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Lab_top_open ZN Thermostat Schedule,    !- Name
  Lab_top_open ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lab_top_open ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Open lab Thermostat 3,     !- Name
  Lab_HTGSETP_SCH,                        !- Heating Setpoint Temperature Schedule Name
  Lab_CLGSETP_SCH;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lab_top_open ZN,                        !- Zone Name
  Lab_top_open ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Lab_top_open ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Lab_top_open ZN Zone Air Node,          !- Zone Air Node Name
  Lab_top_open ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Lab_top_open ZN Inlet Node List,        !- Name
  Lab_top_open ZN Air Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Lab_top_open ZN Return Node List,       !- Name
  Lab_top_open ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lab_top_open ZN Air Terminal,       !- Name
  Lab_top_open ZN Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lab_top_open ZN Air Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lab_top_open ZN Air Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lab_top_open ZN Air Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Lab_top_open ZN Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lab_top_open ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lab_top_open ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Laboratory - Open lab Ventilation;      !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  Lab_top_open ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Lab_top_open ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Lab_top_open ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Lab_top_open ZN Air Terminal Damper Outlet, !- Air Inlet Node Name
  Lab_top_open ZN Air Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Lab_top_open ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lab_top_open ZN Air Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 17,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 18;                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lab_top_open ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Open lab Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Lab_top_open ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Lab_top_open ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Office_bot_1 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office_bot_1,                           !- Name
  Office_bot_1 ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Office;                    !- Space Type

SpaceList,
  Laboratory - Office,                    !- Name
  Office_mid_4,                           !- Space Name 1
  Office_top_2,                           !- Space Name 2
  Office_mid_2,                           !- Space Name 3
  Office_bot_2,                           !- Space Name 4
  Office_mid_3,                           !- Space Name 5
  Office_top_1,                           !- Space Name 6
  Office_top_4,                           !- Space Name 7
  Office_mid_1,                           !- Space Name 8
  Office_top_3,                           !- Space Name 9
  Office_bot_4,                           !- Space Name 10
  Office_bot_1,                           !- Space Name 11
  Office_bot_3;                           !- Space Name 12

Lights,
  Laboratory - Office Lights,             !- Name
  Laboratory - Office,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.56598535419293,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2004 Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Laboratory - Office People,             !- Name
  Laboratory - Office,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.056510529687726,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Week:Daily,
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Monday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Friday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_OCC_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium ACTIVITY_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Monday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Tuesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Wednesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Thursday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Friday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Saturday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium ACTIVITY_SCH,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  Laboratory - Office Elec Equip,         !- Name
  Laboratory - Office,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.3333540000413,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2004 Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Office_bot_1_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Office_bot_1 ZN,                        !- Zone Name
  Office_bot_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_bot_Floor_0_0_10020,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 45.72, 3.048,                        !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_1_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 60.96m Area 406.45m2, !- Construction Name
  Office_bot_1 ZN,                        !- Zone Name
  Office_bot_1,                           !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 0,        !- X,Y,Z Vertex 1 {m}
  53.3400000002, 38.1000000002, 0,        !- X,Y,Z Vertex 2 {m}
  7.62, 38.1000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_1_Partition_2_0_10010,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_1 ZN,                        !- Zone Name
  Office_bot_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_4_Partition_3_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3399999988, 38.0999999988, 3.048,    !- X,Y,Z Vertex 1 {m}
  53.3399999988, 38.0999999988, 0,        !- X,Y,Z Vertex 2 {m}
  60.9600000022, 45.7200000021, 0,        !- X,Y,Z Vertex 3 {m}
  60.9600000022, 45.7200000021, 3.048;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_1_Partition_4_0_10003,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_1 ZN,                        !- Zone Name
  Office_bot_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_2_Partition_4_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8e-09, 45.720000003, 3.048,          !- X,Y,Z Vertex 1 {m}
  -2.8e-09, 45.720000003, 0,              !- X,Y,Z Vertex 2 {m}
  7.6200000005, 38.0999999997, 0,         !- X,Y,Z Vertex 3 {m}
  7.6200000005, 38.0999999997, 3.048;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_1_Partition_5_0_10014,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_1 ZN,                        !- Zone Name
  Office_bot_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_fumehood_Partition_3_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1000000002, 3.048,             !- X,Y,Z Vertex 1 {m}
  7.62, 38.1000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 0,               !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 3.048;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_1_Partition_6_0_10017,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_1 ZN,                        !- Zone Name
  Office_bot_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_corridor_Partition_3_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 3.048,           !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 0,               !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 0,               !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 3.048;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_1_Partition_7_0_10019,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_1 ZN,                        !- Zone Name
  Office_bot_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_open_Partition_3_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 3.048,           !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 0,               !- X,Y,Z Vertex 2 {m}
  53.34, 38.1000000002, 0,                !- X,Y,Z Vertex 3 {m}
  53.34, 38.1000000002, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_1_Wall_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Office_bot_1 ZN,                        !- Zone Name
  Office_bot_1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 3.048,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 0,        !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 0,                    !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 3.048;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_1_Wall_3_0_0_0_0_11_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8690270834, 45.7200000002, 2.0696,    !- X,Y,Z Vertex 1 {m}
  3.8690270834, 45.7200000002, 0.6496,    !- X,Y,Z Vertex 2 {m}
  2.0156620766, 45.7200000002, 0.6496,    !- X,Y,Z Vertex 3 {m}
  2.0156620766, 45.7200000002, 2.0696;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_1_Wall_3_0_0_10_0_1_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.9374914834, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  53.9374914834, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  52.0841264766, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  52.0841264766, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_1_Wall_3_0_0_11_0_0_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.9443379234, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  58.9443379234, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  57.0909729166, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  57.0909729166, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_1_Wall_3_0_0_1_0_10_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.8758735234, 45.7200000002, 2.0696,    !- X,Y,Z Vertex 1 {m}
  8.8758735234, 45.7200000002, 0.6496,    !- X,Y,Z Vertex 2 {m}
  7.0225085166, 45.7200000002, 0.6496,    !- X,Y,Z Vertex 3 {m}
  7.0225085166, 45.7200000002, 2.0696;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_1_Wall_3_0_0_2_0_9_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.8827199634, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  13.8827199634, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  12.0293549566, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  12.0293549566, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_1_Wall_3_0_0_3_0_8_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.8895664034, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  18.8895664034, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  17.0362013966, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  17.0362013966, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_1_Wall_3_0_0_4_0_7_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.8964128434, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  23.8964128434, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  22.0430478366, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  22.0430478366, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_1_Wall_3_0_0_5_0_6_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.9032592834, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  28.9032592834, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  27.0498942766, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  27.0498942766, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_1_Wall_3_0_0_6_0_5_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.9101057234, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  33.9101057234, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  32.0567407166, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  32.0567407166, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_1_Wall_3_0_0_7_0_4_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.9169521634, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  38.9169521634, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  37.0635871566, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  37.0635871566, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_1_Wall_3_0_0_8_0_3_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.9237986034, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  43.9237986034, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  42.0704335966, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  42.0704335966, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_1_Wall_3_0_0_9_0_2_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.9306450434, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  48.9306450434, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  47.0772800366, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  47.0772800366, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office_bot_1 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Office_bot_1 ZN,                        !- Zone or ZoneList Name
  Office_bot_1,                           !- Space or SpaceList Name
  812.901600003048;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office_bot_1 HVAC Off Infiltration,     !- Name
  Office_bot_1 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office_bot_1 HVAC On Infiltration,      !- Name
  Office_bot_1 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Office_bot_1 ZN DaylightingControls,    !- Name
  Office_bot_1 ZN,                        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office_bot_1 Daylt Sensor 1,            !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office_bot_1 Daylt Sensor 1,            !- Daylighting Reference Point Name 1
  0.237,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office_bot_1 Daylt Sensor 2,            !- Daylighting Reference Point Name 2
  0.218,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office_bot_1 Daylt Sensor 1,            !- Name
  Office_bot_1 ZN,                        !- Zone or Space Name
  2.94234458,                             !- X-Coordinate of Reference Point {m}
  44.3540640002,                          !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office_bot_1 Daylt Sensor 2,            !- Name
  Office_bot_1 ZN,                        !- Zone or Space Name
  2.94234458,                             !- X-Coordinate of Reference Point {m}
  42.9674320002,                          !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Office_bot_1 ZN Thermostat,             !- Name
  Office_bot_1 ZN,                        !- Zone or ZoneList Name
  Office_bot_1 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Office Thermostat 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Office_bot_1 ZN Thermostat Schedule,    !- Name
  Office_bot_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Office_bot_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Office Thermostat 1,       !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  15.0444444444444,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  20.4444444444444,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  20.4444444444444,                       !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode Week Rule - Jan1-Dec31, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default 1, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day 1, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day 1, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day 1, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day 1, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day 1, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day 1, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default 1, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default 1, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  24,                                     !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  24.5555555555556,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  24,                                     !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  24.5555555555556,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode Week Rule - Jan1-Dec31, !- Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default 1, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default 1, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default 1, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Office_bot_1 ZN,                        !- Zone Name
  Office_bot_1 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Office_bot_1 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Office_bot_1 ZN Zone Air Node,          !- Zone Air Node Name
  Office_bot_1 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Office_bot_1 ZN Inlet Node List,        !- Name
  Office_bot_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Office_bot_1 ZN Return Node List,       !- Name
  Office_bot_1 ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Office_bot_1 ZN VAV Terminal,       !- Name
  Office_bot_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Office_bot_1 ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Office_bot_1 ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Office_bot_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Office_bot_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Office_bot_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Office_bot_1 ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office_bot_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Office_bot_1 ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Office_bot_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Office_bot_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Office_bot_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Office_bot_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Day:Interval,
  Office_bot_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.183,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.183;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Office_bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Office_bot_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Office_bot_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Office_bot_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Office_bot_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Office_bot_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Office_bot_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Office_bot_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Office_bot_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Office_bot_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Office_bot_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Office_bot_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Office_bot_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_bot_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office_bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Office_bot_1 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Office_bot_1 ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Office_bot_1 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Office_bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Office_bot_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  Laboratory - Office Ventilation,        !- Name
  Maximum,                                !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Office_bot_2 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office_bot_2,                           !- Name
  Office_bot_2 ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Office;                    !- Space Type

BuildingSurface:Detailed,
  Office_bot_2_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Office_bot_2 ZN,                        !- Zone Name
  Office_bot_2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_bot_Floor_0_0_10000,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_2_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 45.72m Area 290.32m2, !- Construction Name
  Office_bot_2 ZN,                        !- Zone Name
  Office_bot_2,                           !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 0,                    !- X,Y,Z Vertex 1 {m}
  7.62, 38.1000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_2_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_2 ZN,                        !- Zone Name
  Office_bot_2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_3_Partition_6_0_10001,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.6200000033, 7.6200000033, 0,          !- X,Y,Z Vertex 3 {m}
  7.6200000033, 7.6200000033, 3.048;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_2_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_2 ZN,                        !- Zone Name
  Office_bot_2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_fumehood_Partition_4_0_10002,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 0,                          !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_2_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_2 ZN,                        !- Zone Name
  Office_bot_2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_1_Partition_4_0_10003,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000005, 38.0999999997, 3.048,     !- X,Y,Z Vertex 1 {m}
  7.6200000005, 38.0999999997, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8e-09, 45.720000003, 0,              !- X,Y,Z Vertex 3 {m}
  -2.8e-09, 45.720000003, 3.048;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_2_Wall_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Office_bot_2 ZN,                        !- Zone Name
  Office_bot_2,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 3.048,                !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_2_Wall_5_0_0_0_0_7_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2838387452, 2.0696,                !- X,Y,Z Vertex 1 {m}
  0, 4.2838387452, 0.6496,                !- X,Y,Z Vertex 2 {m}
  0, 2.1992736348, 0.6496,                !- X,Y,Z Vertex 3 {m}
  0, 2.1992736348, 2.0696;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_2_Wall_5_0_0_1_0_6_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.8891084052, 2.0696,                !- X,Y,Z Vertex 1 {m}
  0, 9.8891084052, 0.6496,                !- X,Y,Z Vertex 2 {m}
  0, 7.8045432948, 0.6496,                !- X,Y,Z Vertex 3 {m}
  0, 7.8045432948, 2.0696;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_2_Wall_5_0_0_2_0_5_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.4943780652, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 15.4943780652, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 13.4098129548, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 13.4098129548, 2.0696;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_2_Wall_5_0_0_3_0_4_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.0996477252, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 21.0996477252, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 19.0150826148, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 19.0150826148, 2.0696;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_2_Wall_5_0_0_4_0_3_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.7049173852, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 26.7049173852, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 24.6203522748, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 24.6203522748, 2.0696;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_2_Wall_5_0_0_5_0_2_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.3101870452, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 32.3101870452, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 30.2256219348, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 30.2256219348, 2.0696;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_2_Wall_5_0_0_6_0_1_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.9154567052, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 37.9154567052, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 35.8308915948, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 35.8308915948, 2.0696;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_2_Wall_5_0_0_7_0_0_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.5207263652, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 43.5207263652, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 41.4361612548, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 41.4361612548, 2.0696;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office_bot_2 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Office_bot_2 ZN,                        !- Zone or ZoneList Name
  Office_bot_2,                           !- Space or SpaceList Name
  580.644000003048;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office_bot_2 HVAC Off Infiltration,     !- Name
  Office_bot_2 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office_bot_2 HVAC On Infiltration,      !- Name
  Office_bot_2 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Office_bot_2 ZN DaylightingControls,    !- Name
  Office_bot_2 ZN,                        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office_bot_2 Daylt Sensor 1,            !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office_bot_2 Daylt Sensor 1,            !- Daylighting Reference Point Name 1
  0.234,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office_bot_2 Daylt Sensor 2,            !- Daylighting Reference Point Name 2
  0.209,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office_bot_2 Daylt Sensor 1,            !- Name
  Office_bot_2 ZN,                        !- Zone or Space Name
  1.365936,                               !- X-Coordinate of Reference Point {m}
  3.24155619,                             !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office_bot_2 Daylt Sensor 2,            !- Name
  Office_bot_2 ZN,                        !- Zone or Space Name
  2.752568,                               !- X-Coordinate of Reference Point {m}
  3.24155619,                             !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Office_bot_2 ZN Thermostat,             !- Name
  Office_bot_2 ZN,                        !- Zone or ZoneList Name
  Office_bot_2 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Office Thermostat 2,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Office_bot_2 ZN Thermostat Schedule,    !- Name
  Office_bot_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Office_bot_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Office Thermostat 2,       !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Office_bot_2 ZN,                        !- Zone Name
  Office_bot_2 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Office_bot_2 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Office_bot_2 ZN Zone Air Node,          !- Zone Air Node Name
  Office_bot_2 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Office_bot_2 ZN Inlet Node List,        !- Name
  Office_bot_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Office_bot_2 ZN Return Node List,       !- Name
  Office_bot_2 ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Office_bot_2 ZN VAV Terminal,       !- Name
  Office_bot_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Office_bot_2 ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Office_bot_2 ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Office_bot_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Office_bot_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Office_bot_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Office_bot_2 ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office_bot_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Office_bot_2 ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Office_bot_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Office_bot_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Office_bot_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Office_bot_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  Office_bot_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.142,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.142;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Office_bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Office_bot_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Office_bot_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Office_bot_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Office_bot_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Office_bot_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Office_bot_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Office_bot_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Office_bot_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Office_bot_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Office_bot_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Office_bot_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Office_bot_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_bot_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office_bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Office_bot_2 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Office_bot_2 ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Office_bot_2 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Office_bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Office_bot_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Office_bot_3 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office_bot_3,                           !- Name
  Office_bot_3 ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Office;                    !- Space Type

BuildingSurface:Detailed,
  Office_bot_3_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Office_bot_3 ZN,                        !- Zone Name
  Office_bot_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_bot_Floor_0_0_10004,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_3_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 60.96m Area 406.45m2, !- Construction Name
  Office_bot_3 ZN,                        !- Zone Name
  Office_bot_3,                           !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_3_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_3 ZN,                        !- Zone Name
  Office_bot_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_4_Partition_5_0_10005,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9599999993, 9e-10, 3.048,            !- X,Y,Z Vertex 1 {m}
  60.9599999993, 9e-10, 0,                !- X,Y,Z Vertex 2 {m}
  53.3400000031, 7.6199999972, 0,         !- X,Y,Z Vertex 3 {m}
  53.3400000031, 7.6199999972, 3.048;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_3_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_3 ZN,                        !- Zone Name
  Office_bot_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_open_Partition_5_0_10006,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 0,                         !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_3_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_3 ZN,                        !- Zone Name
  Office_bot_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_corridor_Partition_5_0_10007,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_3_Partition_5_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_3 ZN,                        !- Zone Name
  Office_bot_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_fumehood_Partition_5_0_10008,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_3_Partition_6_0_10001,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_3 ZN,                        !- Zone Name
  Office_bot_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_2_Partition_2_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000033, 7.6200000033, 3.048,      !- X,Y,Z Vertex 1 {m}
  7.6200000033, 7.6200000033, 0,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_3_Wall_7_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Office_bot_3 ZN,                        !- Zone Name
  Office_bot_3,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 0,                    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 3.048;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_3_Wall_7_0_0_0_0_11_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  57.0909729166, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  57.0909729166, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  58.9443379234, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  58.9443379234, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_3_Wall_7_0_0_10_0_1_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.0225085166, 0, 2.0696,                !- X,Y,Z Vertex 1 {m}
  7.0225085166, 0, 0.6496,                !- X,Y,Z Vertex 2 {m}
  8.8758735234, 0, 0.6496,                !- X,Y,Z Vertex 3 {m}
  8.8758735234, 0, 2.0696;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_3_Wall_7_0_0_11_0_0_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.0156620766, 0, 2.0696,                !- X,Y,Z Vertex 1 {m}
  2.0156620766, 0, 0.6496,                !- X,Y,Z Vertex 2 {m}
  3.8690270834, 0, 0.6496,                !- X,Y,Z Vertex 3 {m}
  3.8690270834, 0, 2.0696;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_3_Wall_7_0_0_1_0_10_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.0841264766, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  52.0841264766, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  53.9374914834, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  53.9374914834, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_3_Wall_7_0_0_2_0_9_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.0772800366, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  47.0772800366, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  48.9306450434, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  48.9306450434, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_3_Wall_7_0_0_3_0_8_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.0704335966, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  42.0704335966, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  43.9237986034, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  43.9237986034, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_3_Wall_7_0_0_4_0_7_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.0635871566, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  37.0635871566, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  38.9169521634, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  38.9169521634, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_3_Wall_7_0_0_5_0_6_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.0567407166, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  32.0567407166, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  33.9101057234, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  33.9101057234, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_3_Wall_7_0_0_6_0_5_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.0498942766, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  27.0498942766, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  28.9032592834, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  28.9032592834, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_3_Wall_7_0_0_7_0_4_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.0430478366, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  22.0430478366, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  23.8964128434, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  23.8964128434, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_3_Wall_7_0_0_8_0_3_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0362013966, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  17.0362013966, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  18.8895664034, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  18.8895664034, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_3_Wall_7_0_0_9_0_2_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.0293549566, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  12.0293549566, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  13.8827199634, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  13.8827199634, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office_bot_3 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Office_bot_3 ZN,                        !- Zone or ZoneList Name
  Office_bot_3,                           !- Space or SpaceList Name
  812.901600003048;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office_bot_3 HVAC Off Infiltration,     !- Name
  Office_bot_3 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office_bot_3 HVAC On Infiltration,      !- Name
  Office_bot_3 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Office_bot_3 ZN DaylightingControls,    !- Name
  Office_bot_3 ZN,                        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office_bot_3 Daylt Sensor 1,            !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office_bot_3 Daylt Sensor 1,            !- Daylighting Reference Point Name 1
  0.237,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office_bot_3 Daylt Sensor 2,            !- Daylighting Reference Point Name 2
  0.218,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office_bot_3 Daylt Sensor 1,            !- Name
  Office_bot_3 ZN,                        !- Zone or Space Name
  58.01765542,                            !- X-Coordinate of Reference Point {m}
  1.365936,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office_bot_3 Daylt Sensor 2,            !- Name
  Office_bot_3 ZN,                        !- Zone or Space Name
  58.01765542,                            !- X-Coordinate of Reference Point {m}
  2.752568,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Office_bot_3 ZN Thermostat,             !- Name
  Office_bot_3 ZN,                        !- Zone or ZoneList Name
  Office_bot_3 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Office Thermostat 3,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Office_bot_3 ZN Thermostat Schedule,    !- Name
  Office_bot_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Office_bot_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Office Thermostat 3,       !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Office_bot_3 ZN,                        !- Zone Name
  Office_bot_3 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Office_bot_3 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Office_bot_3 ZN Zone Air Node,          !- Zone Air Node Name
  Office_bot_3 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Office_bot_3 ZN Inlet Node List,        !- Name
  Office_bot_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Office_bot_3 ZN Return Node List,       !- Name
  Office_bot_3 ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Office_bot_3 ZN VAV Terminal,       !- Name
  Office_bot_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Office_bot_3 ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Office_bot_3 ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Office_bot_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Office_bot_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Office_bot_3 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Office_bot_3 ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office_bot_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Office_bot_3 ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Office_bot_3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Office_bot_3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Office_bot_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Office_bot_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  Office_bot_3 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.159,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.159;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Office_bot_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Office_bot_3 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Office_bot_3 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Office_bot_3 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Office_bot_3 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Office_bot_3 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Office_bot_3 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Office_bot_3 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Office_bot_3 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Office_bot_3 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Office_bot_3 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Office_bot_3 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Office_bot_3 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_bot_3 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office_bot_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Office_bot_3 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Office_bot_3 ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Office_bot_3 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Office_bot_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Office_bot_3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Office_bot_4 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office_bot_4,                           !- Name
  Office_bot_4 ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Office;                    !- Space Type

BuildingSurface:Detailed,
  Office_bot_4_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Office_bot_4 ZN,                        !- Zone Name
  Office_bot_4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_bot_Floor_0_0_10009,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 3.048,                    !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 3.048;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_4_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.88W/m*K Perim 45.72m Area 290.32m2, !- Construction Name
  Office_bot_4 ZN,                        !- Zone Name
  Office_bot_4,                           !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 0,        !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3400000002, 38.1000000002, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_4_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_4 ZN,                        !- Zone Name
  Office_bot_4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_1_Partition_2_0_10010,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000022, 45.7200000021, 3.048,    !- X,Y,Z Vertex 1 {m}
  60.9600000022, 45.7200000021, 0,        !- X,Y,Z Vertex 2 {m}
  53.3399999988, 38.0999999988, 0,        !- X,Y,Z Vertex 3 {m}
  53.3399999988, 38.0999999988, 3.048;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_4_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_4 ZN,                        !- Zone Name
  Office_bot_4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_open_Partition_2_0_10011,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 38.1, 3.048,             !- X,Y,Z Vertex 1 {m}
  53.3400000002, 38.1, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3400000002, 7.62, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_4_Partition_5_0_10005,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_bot_4 ZN,                        !- Zone Name
  Office_bot_4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_3_Partition_2_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000031, 7.6199999972, 3.048,     !- X,Y,Z Vertex 1 {m}
  53.3400000031, 7.6199999972, 0,         !- X,Y,Z Vertex 2 {m}
  60.9599999993, 9e-10, 0,                !- X,Y,Z Vertex 3 {m}
  60.9599999993, 9e-10, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_bot_4_Wall_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Office_bot_4 ZN,                        !- Zone Name
  Office_bot_4,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 3.048,                !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 0,        !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 3.048;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_4_Wall_2_0_0_0_0_7_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 41.4361612548, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 41.4361612548, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 43.5207263652, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 43.5207263652, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_4_Wall_2_0_0_1_0_6_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 35.8308915948, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 35.8308915948, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 37.9154567052, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 37.9154567052, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_4_Wall_2_0_0_2_0_5_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 30.2256219348, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 30.2256219348, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 32.3101870452, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 32.3101870452, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_4_Wall_2_0_0_3_0_4_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 24.6203522748, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 24.6203522748, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 26.7049173852, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 26.7049173852, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_4_Wall_2_0_0_4_0_3_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 19.0150826148, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 19.0150826148, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 21.0996477252, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 21.0996477252, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_4_Wall_2_0_0_5_0_2_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 13.4098129548, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 13.4098129548, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 15.4943780652, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 15.4943780652, 2.0696;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_4_Wall_2_0_0_6_0_1_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 7.8045432948, 2.0696,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 7.8045432948, 0.6496,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 9.8891084052, 0.6496,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 9.8891084052, 2.0696;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_bot_4_Wall_2_0_0_7_0_0_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_bot_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 2.1992736348, 2.0696,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 2.1992736348, 0.6496,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 4.2838387452, 0.6496,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 4.2838387452, 2.0696;    !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office_bot_4 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Office_bot_4 ZN,                        !- Zone or ZoneList Name
  Office_bot_4,                           !- Space or SpaceList Name
  580.644000003048;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office_bot_4 HVAC Off Infiltration,     !- Name
  Office_bot_4 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office_bot_4 HVAC On Infiltration,      !- Name
  Office_bot_4 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Office_bot_4 ZN DaylightingControls,    !- Name
  Office_bot_4 ZN,                        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office_bot_4 Daylt Sensor 1,            !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office_bot_4 Daylt Sensor 1,            !- Daylighting Reference Point Name 1
  0.234,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office_bot_4 Daylt Sensor 2,            !- Daylighting Reference Point Name 2
  0.209,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office_bot_4 Daylt Sensor 1,            !- Name
  Office_bot_4 ZN,                        !- Zone or Space Name
  59.5940640002,                          !- X-Coordinate of Reference Point {m}
  42.47844381,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office_bot_4 Daylt Sensor 2,            !- Name
  Office_bot_4 ZN,                        !- Zone or Space Name
  58.2074320002,                          !- X-Coordinate of Reference Point {m}
  42.47844381,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Office_bot_4 ZN Thermostat,             !- Name
  Office_bot_4 ZN,                        !- Zone or ZoneList Name
  Office_bot_4 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Office Thermostat 4,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Office_bot_4 ZN Thermostat Schedule,    !- Name
  Office_bot_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Office_bot_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Office Thermostat 4,       !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Office_bot_4 ZN,                        !- Zone Name
  Office_bot_4 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Office_bot_4 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Office_bot_4 ZN Zone Air Node,          !- Zone Air Node Name
  Office_bot_4 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Office_bot_4 ZN Inlet Node List,        !- Name
  Office_bot_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Office_bot_4 ZN Return Node List,       !- Name
  Office_bot_4 ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Office_bot_4 ZN VAV Terminal,       !- Name
  Office_bot_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Office_bot_4 ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Office_bot_4 ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Office_bot_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Office_bot_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Office_bot_4 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Office_bot_4 ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office_bot_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Office_bot_4 ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Office_bot_4 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Office_bot_4 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Office_bot_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Office_bot_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  Office_bot_4 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.141,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.141;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Office_bot_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Office_bot_4 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Office_bot_4 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Office_bot_4 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Office_bot_4 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Office_bot_4 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Office_bot_4 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Office_bot_4 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Office_bot_4 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Office_bot_4 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Office_bot_4 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Office_bot_4 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Office_bot_4 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_bot_4 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office_bot_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Office_bot_4 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Office_bot_4 ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Office_bot_4 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Office_bot_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Office_bot_4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Office_mid_1 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office_mid_1,                           !- Name
  Office_mid_1 ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Office;                    !- Space Type

BuildingSurface:Detailed,
  Office_mid_1_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Office_mid_1 ZN,                        !- Zone Name
  Office_mid_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_mid_Floor_0_0_10048,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 7.62,                     !- X,Y,Z Vertex 2 {m}
  0, 45.72, 7.62,                         !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 7.62;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_1_Floor_0_0_10027,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Office_mid_1 ZN,                        !- Zone Name
  Office_mid_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_bot_Ceiling_1_6_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 4.572,                    !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 4.572;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_1_Partition_2_0_10038,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_1 ZN,                        !- Zone Name
  Office_mid_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_4_Partition_3_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3399999988, 38.0999999988, 7.62,     !- X,Y,Z Vertex 1 {m}
  53.3399999988, 38.0999999988, 4.572,    !- X,Y,Z Vertex 2 {m}
  60.9600000022, 45.7200000021, 4.572,    !- X,Y,Z Vertex 3 {m}
  60.9600000022, 45.7200000021, 7.62;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_1_Partition_4_0_10031,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_1 ZN,                        !- Zone Name
  Office_mid_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_2_Partition_4_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8e-09, 45.720000003, 7.62,           !- X,Y,Z Vertex 1 {m}
  -2.8e-09, 45.720000003, 4.572,          !- X,Y,Z Vertex 2 {m}
  7.6200000005, 38.0999999997, 4.572,     !- X,Y,Z Vertex 3 {m}
  7.6200000005, 38.0999999997, 7.62;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_1_Partition_5_0_10042,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_1 ZN,                        !- Zone Name
  Office_mid_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_fumehood_Partition_3_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1000000002, 7.62,              !- X,Y,Z Vertex 1 {m}
  7.62, 38.1000000002, 4.572,             !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 4.572,           !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 7.62;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_1_Partition_6_0_10045,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_1 ZN,                        !- Zone Name
  Office_mid_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_corridor_Partition_3_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 7.62,            !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 4.572,           !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 4.572,           !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 7.62;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_1_Partition_7_0_10047,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_1 ZN,                        !- Zone Name
  Office_mid_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_open_Partition_3_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 7.62,            !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 4.572,           !- X,Y,Z Vertex 2 {m}
  53.34, 38.1000000002, 4.572,            !- X,Y,Z Vertex 3 {m}
  53.34, 38.1000000002, 7.62;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_1_Wall_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Office_mid_1 ZN,                        !- Zone Name
  Office_mid_1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 7.62,     !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 4.572,    !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 4.572,                !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 7.62;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_1_Wall_3_0_0_0_0_11_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8373117782, 45.7200000002, 6.7416,    !- X,Y,Z Vertex 1 {m}
  3.8373117782, 45.7200000002, 5.3216,    !- X,Y,Z Vertex 2 {m}
  2.0473773818, 45.7200000002, 5.3216,    !- X,Y,Z Vertex 3 {m}
  2.0473773818, 45.7200000002, 6.7416;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_1_Wall_3_0_0_10_0_1_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.9057761782, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  53.9057761782, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  52.1158417818, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  52.1158417818, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_1_Wall_3_0_0_11_0_0_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.9126226182, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  58.9126226182, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  57.1226882218, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  57.1226882218, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_1_Wall_3_0_0_1_0_10_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.8441582182, 45.7200000002, 6.7416,    !- X,Y,Z Vertex 1 {m}
  8.8441582182, 45.7200000002, 5.3216,    !- X,Y,Z Vertex 2 {m}
  7.0542238218, 45.7200000002, 5.3216,    !- X,Y,Z Vertex 3 {m}
  7.0542238218, 45.7200000002, 6.7416;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_1_Wall_3_0_0_2_0_9_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.8510046582, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  13.8510046582, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  12.0610702618, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  12.0610702618, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_1_Wall_3_0_0_3_0_8_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.8578510982, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  18.8578510982, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  17.0679167018, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  17.0679167018, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_1_Wall_3_0_0_4_0_7_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.8646975382, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  23.8646975382, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  22.0747631418, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  22.0747631418, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_1_Wall_3_0_0_5_0_6_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.8715439782, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  28.8715439782, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  27.0816095818, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  27.0816095818, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_1_Wall_3_0_0_6_0_5_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.8783904182, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  33.8783904182, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  32.0884560218, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  32.0884560218, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_1_Wall_3_0_0_7_0_4_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.8852368582, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  38.8852368582, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  37.0953024618, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  37.0953024618, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_1_Wall_3_0_0_8_0_3_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.8920832982, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  43.8920832982, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  42.1021489018, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  42.1021489018, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_1_Wall_3_0_0_9_0_2_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.8989297382, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  48.8989297382, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  47.1089953418, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  47.1089953418, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office_mid_1 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Office_mid_1 ZN,                        !- Zone or ZoneList Name
  Office_mid_1,                           !- Space or SpaceList Name
  812.9016;                               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office_mid_1 HVAC Off Infiltration,     !- Name
  Office_mid_1 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office_mid_1 HVAC On Infiltration,      !- Name
  Office_mid_1 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Office_mid_1 ZN DaylightingControls,    !- Name
  Office_mid_1 ZN,                        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office_mid_1 Daylt Sensor 1,            !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office_mid_1 Daylt Sensor 1,            !- Daylighting Reference Point Name 1
  0.25,                                   !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office_mid_1 Daylt Sensor 2,            !- Daylighting Reference Point Name 2
  0.229,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office_mid_1 Daylt Sensor 1,            !- Name
  Office_mid_1 ZN,                        !- Zone or Space Name
  2.94234458,                             !- X-Coordinate of Reference Point {m}
  44.2880640002,                          !- Y-Coordinate of Reference Point {m}
  5.334;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office_mid_1 Daylt Sensor 2,            !- Name
  Office_mid_1 ZN,                        !- Zone or Space Name
  2.94234458,                             !- X-Coordinate of Reference Point {m}
  42.8344320002,                          !- Y-Coordinate of Reference Point {m}
  5.334;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Office_mid_1 ZN Thermostat,             !- Name
  Office_mid_1 ZN,                        !- Zone or ZoneList Name
  Office_mid_1 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Office Thermostat 5,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Office_mid_1 ZN Thermostat Schedule,    !- Name
  Office_mid_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Office_mid_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Office Thermostat 5,       !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Office_mid_1 ZN,                        !- Zone Name
  Office_mid_1 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Office_mid_1 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Office_mid_1 ZN Zone Air Node,          !- Zone Air Node Name
  Office_mid_1 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Office_mid_1 ZN Inlet Node List,        !- Name
  Office_mid_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Office_mid_1 ZN Return Node List,       !- Name
  Office_mid_1 ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Office_mid_1 ZN VAV Terminal,       !- Name
  Office_mid_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Office_mid_1 ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Office_mid_1 ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Office_mid_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Office_mid_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Office_mid_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Office_mid_1 ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office_mid_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

