Coil:Heating:Water,
  Office_mid_1 ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Office_mid_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Office_mid_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Office_mid_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Office_mid_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  Office_mid_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.164,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.164;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Office_mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Office_mid_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Office_mid_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Office_mid_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Office_mid_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Office_mid_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Office_mid_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Office_mid_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Office_mid_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Office_mid_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Office_mid_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Office_mid_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Office_mid_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_mid_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office_mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Office_mid_1 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Office_mid_1 ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Office_mid_1 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Office_mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Office_mid_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Office_mid_2 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office_mid_2,                           !- Name
  Office_mid_2 ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Office;                    !- Space Type

BuildingSurface:Detailed,
  Office_mid_2_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Office_mid_2 ZN,                        !- Zone Name
  Office_mid_2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_mid_Floor_0_0_10028,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 3 {m}
  0, 45.72, 7.62;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_2_Floor_0_0_10021,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Office_mid_2 ZN,                        !- Zone Name
  Office_mid_2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_bot_Ceiling_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 4.572,                        !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_2_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_2 ZN,                        !- Zone Name
  Office_mid_2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_3_Partition_6_0_10029,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  7.6200000033, 7.6200000033, 4.572,      !- X,Y,Z Vertex 3 {m}
  7.6200000033, 7.6200000033, 7.62;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_2_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_2 ZN,                        !- Zone Name
  Office_mid_2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_fumehood_Partition_4_0_10030,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 7.62;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_2_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_2 ZN,                        !- Zone Name
  Office_mid_2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_1_Partition_4_0_10031,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000005, 38.0999999997, 7.62,      !- X,Y,Z Vertex 1 {m}
  7.6200000005, 38.0999999997, 4.572,     !- X,Y,Z Vertex 2 {m}
  -2.8e-09, 45.720000003, 4.572,          !- X,Y,Z Vertex 3 {m}
  -2.8e-09, 45.720000003, 7.62;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_2_Wall_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Office_mid_2 ZN,                        !- Zone Name
  Office_mid_2,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 7.62,                 !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 4.572,                !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_2_Wall_5_0_0_0_0_7_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2483307873, 6.7416,                !- X,Y,Z Vertex 1 {m}
  0, 4.2483307873, 5.3216,                !- X,Y,Z Vertex 2 {m}
  0, 2.2347815927, 5.3216,                !- X,Y,Z Vertex 3 {m}
  0, 2.2347815927, 6.7416;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_2_Wall_5_0_0_1_0_6_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.8536004473, 6.7416,                !- X,Y,Z Vertex 1 {m}
  0, 9.8536004473, 5.3216,                !- X,Y,Z Vertex 2 {m}
  0, 7.8400512527, 5.3216,                !- X,Y,Z Vertex 3 {m}
  0, 7.8400512527, 6.7416;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_2_Wall_5_0_0_2_0_5_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.4588701073, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 15.4588701073, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 13.4453209127, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 13.4453209127, 6.7416;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_2_Wall_5_0_0_3_0_4_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.0641397673, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 21.0641397673, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 19.0505905727, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 19.0505905727, 6.7416;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_2_Wall_5_0_0_4_0_3_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.6694094273, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 26.6694094273, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 24.6558602327, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 24.6558602327, 6.7416;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_2_Wall_5_0_0_5_0_2_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.2746790873, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 32.2746790873, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 30.2611298927, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 30.2611298927, 6.7416;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_2_Wall_5_0_0_6_0_1_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.8799487473, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 37.8799487473, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 35.8663995527, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 35.8663995527, 6.7416;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_2_Wall_5_0_0_7_0_0_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.4852184073, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 43.4852184073, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 41.4716692127, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 41.4716692127, 6.7416;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office_mid_2 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Office_mid_2 ZN,                        !- Zone or ZoneList Name
  Office_mid_2,                           !- Space or SpaceList Name
  580.644;                                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office_mid_2 HVAC Off Infiltration,     !- Name
  Office_mid_2 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office_mid_2 HVAC On Infiltration,      !- Name
  Office_mid_2 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Office_mid_2 ZN DaylightingControls,    !- Name
  Office_mid_2 ZN,                        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office_mid_2 Daylt Sensor 1,            !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office_mid_2 Daylt Sensor 1,            !- Daylighting Reference Point Name 1
  0.247,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office_mid_2 Daylt Sensor 2,            !- Daylighting Reference Point Name 2
  0.219,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office_mid_2 Daylt Sensor 1,            !- Name
  Office_mid_2 ZN,                        !- Zone or Space Name
  1.431936,                               !- X-Coordinate of Reference Point {m}
  3.24155619,                             !- Y-Coordinate of Reference Point {m}
  5.334;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office_mid_2 Daylt Sensor 2,            !- Name
  Office_mid_2 ZN,                        !- Zone or Space Name
  2.885568,                               !- X-Coordinate of Reference Point {m}
  3.24155619,                             !- Y-Coordinate of Reference Point {m}
  5.334;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Office_mid_2 ZN Thermostat,             !- Name
  Office_mid_2 ZN,                        !- Zone or ZoneList Name
  Office_mid_2 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Office Thermostat 6,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Office_mid_2 ZN Thermostat Schedule,    !- Name
  Office_mid_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Office_mid_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Office Thermostat 6,       !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Office_mid_2 ZN,                        !- Zone Name
  Office_mid_2 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Office_mid_2 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Office_mid_2 ZN Zone Air Node,          !- Zone Air Node Name
  Office_mid_2 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Office_mid_2 ZN Inlet Node List,        !- Name
  Office_mid_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Office_mid_2 ZN Return Node List,       !- Name
  Office_mid_2 ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Office_mid_2 ZN VAV Terminal,       !- Name
  Office_mid_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Office_mid_2 ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Office_mid_2 ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Office_mid_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Office_mid_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Office_mid_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Office_mid_2 ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office_mid_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Office_mid_2 ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Office_mid_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Office_mid_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Office_mid_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Office_mid_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  Office_mid_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.123,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.123;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Office_mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Office_mid_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Office_mid_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Office_mid_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Office_mid_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Office_mid_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Office_mid_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Office_mid_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Office_mid_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Office_mid_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Office_mid_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Office_mid_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Office_mid_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_mid_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office_mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Office_mid_2 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Office_mid_2 ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Office_mid_2 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Office_mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Office_mid_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Office_mid_3 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office_mid_3,                           !- Name
  Office_mid_3 ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Office;                    !- Space Type

BuildingSurface:Detailed,
  Office_mid_3_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Office_mid_3 ZN,                        !- Zone Name
  Office_mid_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_mid_Floor_0_0_10032,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_3_Floor_0_0_10022,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Office_mid_3 ZN,                        !- Zone Name
  Office_mid_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_bot_Ceiling_1_1_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 1 {m}
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 4.572;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_3_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_3 ZN,                        !- Zone Name
  Office_mid_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_4_Partition_5_0_10033,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9599999993, 9e-10, 7.62,             !- X,Y,Z Vertex 1 {m}
  60.9599999993, 9e-10, 4.572,            !- X,Y,Z Vertex 2 {m}
  53.3400000031, 7.6199999972, 4.572,     !- X,Y,Z Vertex 3 {m}
  53.3400000031, 7.6199999972, 7.62;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_3_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_3 ZN,                        !- Zone Name
  Office_mid_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_open_Partition_5_0_10034,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_3_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_3 ZN,                        !- Zone Name
  Office_mid_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_corridor_Partition_5_0_10035,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_3_Partition_5_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_3 ZN,                        !- Zone Name
  Office_mid_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_fumehood_Partition_5_0_10036,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 7.62;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_3_Partition_6_0_10029,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_3 ZN,                        !- Zone Name
  Office_mid_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_2_Partition_2_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000033, 7.6200000033, 7.62,       !- X,Y,Z Vertex 1 {m}
  7.6200000033, 7.6200000033, 4.572,      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_3_Wall_7_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Office_mid_3 ZN,                        !- Zone Name
  Office_mid_3,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 4.572,                !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 7.62;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_3_Wall_7_0_0_0_0_11_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  57.1226882218, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  57.1226882218, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  58.9126226182, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  58.9126226182, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_3_Wall_7_0_0_10_0_1_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.0542238218, 0, 6.7416,                !- X,Y,Z Vertex 1 {m}
  7.0542238218, 0, 5.3216,                !- X,Y,Z Vertex 2 {m}
  8.8441582182, 0, 5.3216,                !- X,Y,Z Vertex 3 {m}
  8.8441582182, 0, 6.7416;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_3_Wall_7_0_0_11_0_0_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.0473773818, 0, 6.7416,                !- X,Y,Z Vertex 1 {m}
  2.0473773818, 0, 5.3216,                !- X,Y,Z Vertex 2 {m}
  3.8373117782, 0, 5.3216,                !- X,Y,Z Vertex 3 {m}
  3.8373117782, 0, 6.7416;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_3_Wall_7_0_0_1_0_10_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.1158417818, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  52.1158417818, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  53.9057761782, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  53.9057761782, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_3_Wall_7_0_0_2_0_9_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1089953418, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  47.1089953418, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  48.8989297382, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  48.8989297382, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_3_Wall_7_0_0_3_0_8_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.1021489018, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  42.1021489018, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  43.8920832982, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  43.8920832982, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_3_Wall_7_0_0_4_0_7_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.0953024618, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  37.0953024618, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  38.8852368582, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  38.8852368582, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_3_Wall_7_0_0_5_0_6_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.0884560218, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  32.0884560218, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  33.8783904182, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  33.8783904182, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_3_Wall_7_0_0_6_0_5_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.0816095818, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  27.0816095818, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  28.8715439782, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  28.8715439782, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_3_Wall_7_0_0_7_0_4_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.0747631418, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  22.0747631418, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  23.8646975382, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  23.8646975382, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_3_Wall_7_0_0_8_0_3_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0679167018, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  17.0679167018, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  18.8578510982, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  18.8578510982, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_3_Wall_7_0_0_9_0_2_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.0610702618, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  12.0610702618, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  13.8510046582, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  13.8510046582, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office_mid_3 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Office_mid_3 ZN,                        !- Zone or ZoneList Name
  Office_mid_3,                           !- Space or SpaceList Name
  812.9016;                               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office_mid_3 HVAC Off Infiltration,     !- Name
  Office_mid_3 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office_mid_3 HVAC On Infiltration,      !- Name
  Office_mid_3 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Office_mid_3 ZN DaylightingControls,    !- Name
  Office_mid_3 ZN,                        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office_mid_3 Daylt Sensor 1,            !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office_mid_3 Daylt Sensor 1,            !- Daylighting Reference Point Name 1
  0.25,                                   !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office_mid_3 Daylt Sensor 2,            !- Daylighting Reference Point Name 2
  0.229,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office_mid_3 Daylt Sensor 1,            !- Name
  Office_mid_3 ZN,                        !- Zone or Space Name
  58.01765542,                            !- X-Coordinate of Reference Point {m}
  1.431936,                               !- Y-Coordinate of Reference Point {m}
  5.334;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office_mid_3 Daylt Sensor 2,            !- Name
  Office_mid_3 ZN,                        !- Zone or Space Name
  58.01765542,                            !- X-Coordinate of Reference Point {m}
  2.885568,                               !- Y-Coordinate of Reference Point {m}
  5.334;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Office_mid_3 ZN Thermostat,             !- Name
  Office_mid_3 ZN,                        !- Zone or ZoneList Name
  Office_mid_3 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Office Thermostat 7,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Office_mid_3 ZN Thermostat Schedule,    !- Name
  Office_mid_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Office_mid_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Office Thermostat 7,       !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Office_mid_3 ZN,                        !- Zone Name
  Office_mid_3 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Office_mid_3 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Office_mid_3 ZN Zone Air Node,          !- Zone Air Node Name
  Office_mid_3 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Office_mid_3 ZN Inlet Node List,        !- Name
  Office_mid_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Office_mid_3 ZN Return Node List,       !- Name
  Office_mid_3 ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Office_mid_3 ZN VAV Terminal,       !- Name
  Office_mid_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Office_mid_3 ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Office_mid_3 ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Office_mid_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Office_mid_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Office_mid_3 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Office_mid_3 ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office_mid_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Office_mid_3 ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Office_mid_3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Office_mid_3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Office_mid_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Office_mid_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  Office_mid_3 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.141,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.141;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Office_mid_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Office_mid_3 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Office_mid_3 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Office_mid_3 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Office_mid_3 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Office_mid_3 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Office_mid_3 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Office_mid_3 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Office_mid_3 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Office_mid_3 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Office_mid_3 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Office_mid_3 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Office_mid_3 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_mid_3 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office_mid_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Office_mid_3 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Office_mid_3 ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Office_mid_3 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Office_mid_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Office_mid_3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Office_mid_4 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office_mid_4,                           !- Name
  Office_mid_4 ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Office;                    !- Space Type

BuildingSurface:Detailed,
  Office_mid_4_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Office_mid_4 ZN,                        !- Zone Name
  Office_mid_4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_mid_Floor_0_0_10037,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 7.62,                     !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 7.62;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_4_Floor_0_0_10023,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Office_mid_4 ZN,                        !- Zone Name
  Office_mid_4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_bot_Ceiling_1_2_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 4.572,                    !- X,Y,Z Vertex 1 {m}
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 4.572;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_4_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_4 ZN,                        !- Zone Name
  Office_mid_4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_1_Partition_2_0_10038,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000022, 45.7200000021, 7.62,     !- X,Y,Z Vertex 1 {m}
  60.9600000022, 45.7200000021, 4.572,    !- X,Y,Z Vertex 2 {m}
  53.3399999988, 38.0999999988, 4.572,    !- X,Y,Z Vertex 3 {m}
  53.3399999988, 38.0999999988, 7.62;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_4_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_4 ZN,                        !- Zone Name
  Office_mid_4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_open_Partition_2_0_10039,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 38.1, 7.62,              !- X,Y,Z Vertex 1 {m}
  53.3400000002, 38.1, 4.572,             !- X,Y,Z Vertex 2 {m}
  53.3400000002, 7.62, 4.572,             !- X,Y,Z Vertex 3 {m}
  53.3400000002, 7.62, 7.62;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_4_Partition_5_0_10033,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_mid_4 ZN,                        !- Zone Name
  Office_mid_4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_3_Partition_2_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000031, 7.6199999972, 7.62,      !- X,Y,Z Vertex 1 {m}
  53.3400000031, 7.6199999972, 4.572,     !- X,Y,Z Vertex 2 {m}
  60.9599999993, 9e-10, 4.572,            !- X,Y,Z Vertex 3 {m}
  60.9599999993, 9e-10, 7.62;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_mid_4_Wall_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Office_mid_4 ZN,                        !- Zone Name
  Office_mid_4,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 7.62,                 !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 4.572,                !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 4.572,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 7.62;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_4_Wall_2_0_0_0_0_7_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 41.4716692127, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 41.4716692127, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 43.4852184073, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 43.4852184073, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_4_Wall_2_0_0_1_0_6_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 35.8663995527, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 35.8663995527, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 37.8799487473, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 37.8799487473, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_4_Wall_2_0_0_2_0_5_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 30.2611298927, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 30.2611298927, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 32.2746790873, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 32.2746790873, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_4_Wall_2_0_0_3_0_4_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 24.6558602327, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 24.6558602327, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 26.6694094273, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 26.6694094273, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_4_Wall_2_0_0_4_0_3_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 19.0505905727, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 19.0505905727, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 21.0641397673, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 21.0641397673, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_4_Wall_2_0_0_5_0_2_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 13.4453209127, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 13.4453209127, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 15.4588701073, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 15.4588701073, 6.7416;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_4_Wall_2_0_0_6_0_1_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 7.8400512527, 6.7416,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 7.8400512527, 5.3216,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 9.8536004473, 5.3216,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 9.8536004473, 6.7416;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_mid_4_Wall_2_0_0_7_0_0_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_mid_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 2.2347815927, 6.7416,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 2.2347815927, 5.3216,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 4.2483307873, 5.3216,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 4.2483307873, 6.7416;    !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office_mid_4 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Office_mid_4 ZN,                        !- Zone or ZoneList Name
  Office_mid_4,                           !- Space or SpaceList Name
  580.644;                                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office_mid_4 HVAC Off Infiltration,     !- Name
  Office_mid_4 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office_mid_4 HVAC On Infiltration,      !- Name
  Office_mid_4 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Office_mid_4 ZN DaylightingControls,    !- Name
  Office_mid_4 ZN,                        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office_mid_4 Daylt Sensor 1,            !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office_mid_4 Daylt Sensor 1,            !- Daylighting Reference Point Name 1
  0.247,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office_mid_4 Daylt Sensor 2,            !- Daylighting Reference Point Name 2
  0.219,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office_mid_4 Daylt Sensor 1,            !- Name
  Office_mid_4 ZN,                        !- Zone or Space Name
  59.5280640002,                          !- X-Coordinate of Reference Point {m}
  42.47844381,                            !- Y-Coordinate of Reference Point {m}
  5.334;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office_mid_4 Daylt Sensor 2,            !- Name
  Office_mid_4 ZN,                        !- Zone or Space Name
  58.0744320002,                          !- X-Coordinate of Reference Point {m}
  42.47844381,                            !- Y-Coordinate of Reference Point {m}
  5.334;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Office_mid_4 ZN Thermostat,             !- Name
  Office_mid_4 ZN,                        !- Zone or ZoneList Name
  Office_mid_4 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Office Thermostat 8,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Office_mid_4 ZN Thermostat Schedule,    !- Name
  Office_mid_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Office_mid_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Office Thermostat 8,       !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Office_mid_4 ZN,                        !- Zone Name
  Office_mid_4 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Office_mid_4 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Office_mid_4 ZN Zone Air Node,          !- Zone Air Node Name
  Office_mid_4 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Office_mid_4 ZN Inlet Node List,        !- Name
  Office_mid_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Office_mid_4 ZN Return Node List,       !- Name
  Office_mid_4 ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Office_mid_4 ZN VAV Terminal,       !- Name
  Office_mid_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Office_mid_4 ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Office_mid_4 ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Office_mid_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Office_mid_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Office_mid_4 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Office_mid_4 ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office_mid_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Office_mid_4 ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Office_mid_4 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Office_mid_4 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Office_mid_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Office_mid_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  Office_mid_4 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.128,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.128;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Office_mid_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Office_mid_4 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Office_mid_4 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Office_mid_4 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Office_mid_4 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Office_mid_4 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Office_mid_4 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Office_mid_4 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Office_mid_4 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Office_mid_4 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Office_mid_4 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Office_mid_4 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Office_mid_4 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_mid_4 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office_mid_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Office_mid_4 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Office_mid_4 ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Office_mid_4 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Office_mid_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Office_mid_4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Office_top_1 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office_top_1,                           !- Name
  Office_top_1 ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Office;                    !- Space Type

BuildingSurface:Detailed,
  Office_top_1_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Office_top_1 ZN,                        !- Zone Name
  Office_top_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_top_Floor_0_0_10076,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 12.192,                   !- X,Y,Z Vertex 2 {m}
  0, 45.72, 12.192,                       !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 12.192;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_1_Floor_0_0_10055,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Office_top_1 ZN,                        !- Zone Name
  Office_top_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_mid_Ceiling_1_6_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 9.144,                    !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 9.144;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_1_Partition_2_0_10066,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_1 ZN,                        !- Zone Name
  Office_top_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_4_Partition_3_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3399999988, 38.0999999988, 12.192,   !- X,Y,Z Vertex 1 {m}
  53.3399999988, 38.0999999988, 9.144,    !- X,Y,Z Vertex 2 {m}
  60.9600000022, 45.7200000021, 9.144,    !- X,Y,Z Vertex 3 {m}
  60.9600000022, 45.7200000021, 12.192;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_1_Partition_4_0_10059,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_1 ZN,                        !- Zone Name
  Office_top_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_2_Partition_4_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8e-09, 45.720000003, 12.192,         !- X,Y,Z Vertex 1 {m}
  -2.8e-09, 45.720000003, 9.144,          !- X,Y,Z Vertex 2 {m}
  7.6200000005, 38.0999999997, 9.144,     !- X,Y,Z Vertex 3 {m}
  7.6200000005, 38.0999999997, 12.192;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_1_Partition_5_0_10070,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_1 ZN,                        !- Zone Name
  Office_top_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_fumehood_Partition_3_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1000000002, 12.192,            !- X,Y,Z Vertex 1 {m}
  7.62, 38.1000000002, 9.144,             !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 9.144,           !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 12.192;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_1_Partition_6_0_10073,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_1 ZN,                        !- Zone Name
  Office_top_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_corridor_Partition_3_0_0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 12.192,          !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 9.144,           !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 9.144,           !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 12.192;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_1_Partition_7_0_10075,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_1 ZN,                        !- Zone Name
  Office_top_1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_open_Partition_3_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 12.192,          !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 9.144,           !- X,Y,Z Vertex 2 {m}
  53.34, 38.1000000002, 9.144,            !- X,Y,Z Vertex 3 {m}
  53.34, 38.1000000002, 12.192;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_1_Wall_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Office_top_1 ZN,                        !- Zone Name
  Office_top_1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 12.192,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 9.144,    !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 9.144,                !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 12.192;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_1_Wall_3_0_0_0_0_11_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8373117782, 45.7200000002, 11.3136,   !- X,Y,Z Vertex 1 {m}
  3.8373117782, 45.7200000002, 9.8936,    !- X,Y,Z Vertex 2 {m}
  2.0473773818, 45.7200000002, 9.8936,    !- X,Y,Z Vertex 3 {m}
  2.0473773818, 45.7200000002, 11.3136;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_1_Wall_3_0_0_10_0_1_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.9057761782, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  53.9057761782, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  52.1158417818, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  52.1158417818, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_1_Wall_3_0_0_11_0_0_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.9126226182, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  58.9126226182, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  57.1226882218, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  57.1226882218, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_1_Wall_3_0_0_1_0_10_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.8441582182, 45.7200000002, 11.3136,   !- X,Y,Z Vertex 1 {m}
  8.8441582182, 45.7200000002, 9.8936,    !- X,Y,Z Vertex 2 {m}
  7.0542238218, 45.7200000002, 9.8936,    !- X,Y,Z Vertex 3 {m}
  7.0542238218, 45.7200000002, 11.3136;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_1_Wall_3_0_0_2_0_9_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.8510046582, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  13.8510046582, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  12.0610702618, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  12.0610702618, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_1_Wall_3_0_0_3_0_8_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.8578510982, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  18.8578510982, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  17.0679167018, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  17.0679167018, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_1_Wall_3_0_0_4_0_7_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.8646975382, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  23.8646975382, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  22.0747631418, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  22.0747631418, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_1_Wall_3_0_0_5_0_6_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.8715439782, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  28.8715439782, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  27.0816095818, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  27.0816095818, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_1_Wall_3_0_0_6_0_5_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.8783904182, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  33.8783904182, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  32.0884560218, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  32.0884560218, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_1_Wall_3_0_0_7_0_4_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.8852368582, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  38.8852368582, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  37.0953024618, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  37.0953024618, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_1_Wall_3_0_0_8_0_3_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.8920832982, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  43.8920832982, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  42.1021489018, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  42.1021489018, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_1_Wall_3_0_0_9_0_2_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_1_Wall_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.8989297382, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  48.8989297382, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  47.1089953418, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  47.1089953418, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office_top_1 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Office_top_1 ZN,                        !- Zone or ZoneList Name
  Office_top_1,                           !- Space or SpaceList Name
  812.9016;                               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office_top_1 HVAC Off Infiltration,     !- Name
  Office_top_1 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office_top_1 HVAC On Infiltration,      !- Name
  Office_top_1 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Office_top_1 ZN DaylightingControls,    !- Name
  Office_top_1 ZN,                        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office_top_1 Daylt Sensor 1,            !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office_top_1 Daylt Sensor 1,            !- Daylighting Reference Point Name 1
  0.25,                                   !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office_top_1 Daylt Sensor 2,            !- Daylighting Reference Point Name 2
  0.229,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office_top_1 Daylt Sensor 1,            !- Name
  Office_top_1 ZN,                        !- Zone or Space Name
  2.94234458,                             !- X-Coordinate of Reference Point {m}
  44.2880640002,                          !- Y-Coordinate of Reference Point {m}
  9.906;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office_top_1 Daylt Sensor 2,            !- Name
  Office_top_1 ZN,                        !- Zone or Space Name
  2.94234458,                             !- X-Coordinate of Reference Point {m}
  42.8344320002,                          !- Y-Coordinate of Reference Point {m}
  9.906;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Office_top_1 ZN Thermostat,             !- Name
  Office_top_1 ZN,                        !- Zone or ZoneList Name
  Office_top_1 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Office Thermostat 9,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Office_top_1 ZN Thermostat Schedule,    !- Name
  Office_top_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Office_top_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Office Thermostat 9,       !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Office_top_1 ZN,                        !- Zone Name
  Office_top_1 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Office_top_1 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Office_top_1 ZN Zone Air Node,          !- Zone Air Node Name
  Office_top_1 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Office_top_1 ZN Inlet Node List,        !- Name
  Office_top_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Office_top_1 ZN Return Node List,       !- Name
  Office_top_1 ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Office_top_1 ZN VAV Terminal,       !- Name
  Office_top_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Office_top_1 ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Office_top_1 ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Office_top_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Office_top_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Office_top_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Office_top_1 ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office_top_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Office_top_1 ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Office_top_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Office_top_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Office_top_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Office_top_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  Office_top_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.124,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.124;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Office_top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Office_top_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Office_top_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Office_top_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Office_top_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Office_top_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Office_top_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Office_top_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Office_top_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Office_top_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Office_top_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Office_top_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Office_top_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_top_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office_top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Office_top_1 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Office_top_1 ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Office_top_1 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Office_top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Office_top_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Office_top_2 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office_top_2,                           !- Name
  Office_top_2 ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Office;                    !- Space Type

BuildingSurface:Detailed,
  Office_top_2_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Office_top_2 ZN,                        !- Zone Name
  Office_top_2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_top_Floor_0_0_10056,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.192,                           !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 45.72, 12.192;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_2_Floor_0_0_10049,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Office_top_2 ZN,                        !- Zone Name
  Office_top_2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_mid_Ceiling_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 9.144,                        !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_2_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_2 ZN,                        !- Zone Name
  Office_top_2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_3_Partition_6_0_10057,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 2 {m}
  7.6200000033, 7.6200000033, 9.144,      !- X,Y,Z Vertex 3 {m}
  7.6200000033, 7.6200000033, 12.192;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_2_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_2 ZN,                        !- Zone Name
  Office_top_2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_fumehood_Partition_4_0_10058,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 12.192;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_2_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_2 ZN,                        !- Zone Name
  Office_top_2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_1_Partition_4_0_10059,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000005, 38.0999999997, 12.192,    !- X,Y,Z Vertex 1 {m}
  7.6200000005, 38.0999999997, 9.144,     !- X,Y,Z Vertex 2 {m}
  -2.8e-09, 45.720000003, 9.144,          !- X,Y,Z Vertex 3 {m}
  -2.8e-09, 45.720000003, 12.192;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_2_Wall_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Office_top_2 ZN,                        !- Zone Name
  Office_top_2,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 12.192,               !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 9.144,                !- X,Y,Z Vertex 2 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_2_Wall_5_0_0_0_0_7_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2483307873, 11.3136,               !- X,Y,Z Vertex 1 {m}
  0, 4.2483307873, 9.8936,                !- X,Y,Z Vertex 2 {m}
  0, 2.2347815927, 9.8936,                !- X,Y,Z Vertex 3 {m}
  0, 2.2347815927, 11.3136;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_2_Wall_5_0_0_1_0_6_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.8536004473, 11.3136,               !- X,Y,Z Vertex 1 {m}
  0, 9.8536004473, 9.8936,                !- X,Y,Z Vertex 2 {m}
  0, 7.8400512527, 9.8936,                !- X,Y,Z Vertex 3 {m}
  0, 7.8400512527, 11.3136;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_2_Wall_5_0_0_2_0_5_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.4588701073, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 15.4588701073, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 13.4453209127, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 13.4453209127, 11.3136;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_2_Wall_5_0_0_3_0_4_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.0641397673, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 21.0641397673, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 19.0505905727, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 19.0505905727, 11.3136;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_2_Wall_5_0_0_4_0_3_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.6694094273, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 26.6694094273, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 24.6558602327, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 24.6558602327, 11.3136;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_2_Wall_5_0_0_5_0_2_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.2746790873, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 32.2746790873, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 30.2611298927, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 30.2611298927, 11.3136;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_2_Wall_5_0_0_6_0_1_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.8799487473, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 37.8799487473, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 35.8663995527, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 35.8663995527, 11.3136;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_2_Wall_5_0_0_7_0_0_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_2_Wall_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.4852184073, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 43.4852184073, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 41.4716692127, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 41.4716692127, 11.3136;              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office_top_2 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Office_top_2 ZN,                        !- Zone or ZoneList Name
  Office_top_2,                           !- Space or SpaceList Name
  580.644;                                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office_top_2 HVAC Off Infiltration,     !- Name
  Office_top_2 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office_top_2 HVAC On Infiltration,      !- Name
  Office_top_2 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Office_top_2 ZN DaylightingControls,    !- Name
  Office_top_2 ZN,                        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office_top_2 Daylt Sensor 1,            !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office_top_2 Daylt Sensor 1,            !- Daylighting Reference Point Name 1
  0.247,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office_top_2 Daylt Sensor 2,            !- Daylighting Reference Point Name 2
  0.219,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office_top_2 Daylt Sensor 1,            !- Name
  Office_top_2 ZN,                        !- Zone or Space Name
  1.431936,                               !- X-Coordinate of Reference Point {m}
  3.24155619,                             !- Y-Coordinate of Reference Point {m}
  9.906;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office_top_2 Daylt Sensor 2,            !- Name
  Office_top_2 ZN,                        !- Zone or Space Name
  2.885568,                               !- X-Coordinate of Reference Point {m}
  3.24155619,                             !- Y-Coordinate of Reference Point {m}
  9.906;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Office_top_2 ZN Thermostat,             !- Name
  Office_top_2 ZN,                        !- Zone or ZoneList Name
  Office_top_2 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Office Thermostat 10,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Office_top_2 ZN Thermostat Schedule,    !- Name
  Office_top_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Office_top_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Office Thermostat 10,      !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Office_top_2 ZN,                        !- Zone Name
  Office_top_2 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Office_top_2 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Office_top_2 ZN Zone Air Node,          !- Zone Air Node Name
  Office_top_2 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Office_top_2 ZN Inlet Node List,        !- Name
  Office_top_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Office_top_2 ZN Return Node List,       !- Name
  Office_top_2 ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Office_top_2 ZN VAV Terminal,       !- Name
  Office_top_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Office_top_2 ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Office_top_2 ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Office_top_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Office_top_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Office_top_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Office_top_2 ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office_top_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Office_top_2 ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Office_top_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Office_top_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Office_top_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Office_top_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  Office_top_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.116,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.116;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Office_top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Office_top_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Office_top_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Office_top_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Office_top_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Office_top_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Office_top_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Office_top_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Office_top_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Office_top_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Office_top_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Office_top_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Office_top_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_top_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office_top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Office_top_2 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Office_top_2 ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Office_top_2 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Office_top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Office_top_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Office_top_3 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office_top_3,                           !- Name
  Office_top_3 ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Office;                    !- Space Type

BuildingSurface:Detailed,
  Office_top_3_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Office_top_3 ZN,                        !- Zone Name
  Office_top_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_top_Floor_0_0_10060,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 12.192,                       !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_3_Floor_0_0_10050,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Office_top_3 ZN,                        !- Zone Name
  Office_top_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_mid_Ceiling_1_1_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 1 {m}
  60.96, 0, 9.144,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 9.144;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_3_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_3 ZN,                        !- Zone Name
  Office_top_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_4_Partition_5_0_10061,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9599999993, 9e-10, 12.192,           !- X,Y,Z Vertex 1 {m}
  60.9599999993, 9e-10, 9.144,            !- X,Y,Z Vertex 2 {m}
  53.3400000031, 7.6199999972, 9.144,     !- X,Y,Z Vertex 3 {m}
  53.3400000031, 7.6199999972, 12.192;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_3_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_3 ZN,                        !- Zone Name
  Office_top_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_open_Partition_5_0_10062,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_3_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_3 ZN,                        !- Zone Name
  Office_top_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_corridor_Partition_5_0_10063,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_3_Partition_5_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_3 ZN,                        !- Zone Name
  Office_top_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_fumehood_Partition_5_0_10064,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 12.192;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_3_Partition_6_0_10057,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_3 ZN,                        !- Zone Name
  Office_top_3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_2_Partition_2_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000033, 7.6200000033, 12.192,     !- X,Y,Z Vertex 1 {m}
  7.6200000033, 7.6200000033, 9.144,      !- X,Y,Z Vertex 2 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_3_Wall_7_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Office_top_3 ZN,                        !- Zone Name
  Office_top_3,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 9.144,                !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 12.192;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_3_Wall_7_0_0_0_0_11_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  57.1226882218, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  57.1226882218, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  58.9126226182, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  58.9126226182, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_3_Wall_7_0_0_10_0_1_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.0542238218, 0, 11.3136,               !- X,Y,Z Vertex 1 {m}
  7.0542238218, 0, 9.8936,                !- X,Y,Z Vertex 2 {m}
  8.8441582182, 0, 9.8936,                !- X,Y,Z Vertex 3 {m}
  8.8441582182, 0, 11.3136;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_3_Wall_7_0_0_11_0_0_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.0473773818, 0, 11.3136,               !- X,Y,Z Vertex 1 {m}
  2.0473773818, 0, 9.8936,                !- X,Y,Z Vertex 2 {m}
  3.8373117782, 0, 9.8936,                !- X,Y,Z Vertex 3 {m}
  3.8373117782, 0, 11.3136;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_3_Wall_7_0_0_1_0_10_Win,     !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.1158417818, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  52.1158417818, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  53.9057761782, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  53.9057761782, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_3_Wall_7_0_0_2_0_9_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1089953418, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  47.1089953418, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  48.8989297382, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  48.8989297382, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_3_Wall_7_0_0_3_0_8_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.1021489018, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  42.1021489018, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  43.8920832982, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  43.8920832982, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_3_Wall_7_0_0_4_0_7_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.0953024618, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  37.0953024618, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  38.8852368582, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  38.8852368582, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_3_Wall_7_0_0_5_0_6_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.0884560218, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  32.0884560218, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  33.8783904182, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  33.8783904182, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_3_Wall_7_0_0_6_0_5_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.0816095818, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  27.0816095818, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  28.8715439782, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  28.8715439782, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_3_Wall_7_0_0_7_0_4_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.0747631418, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  22.0747631418, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  23.8646975382, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  23.8646975382, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_3_Wall_7_0_0_8_0_3_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0679167018, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  17.0679167018, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  18.8578510982, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  18.8578510982, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_3_Wall_7_0_0_9_0_2_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_3_Wall_7_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.0610702618, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  12.0610702618, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  13.8510046582, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  13.8510046582, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office_top_3 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Office_top_3 ZN,                        !- Zone or ZoneList Name
  Office_top_3,                           !- Space or SpaceList Name
  812.9016;                               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office_top_3 HVAC Off Infiltration,     !- Name
  Office_top_3 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office_top_3 HVAC On Infiltration,      !- Name
  Office_top_3 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Office_top_3 ZN DaylightingControls,    !- Name
  Office_top_3 ZN,                        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office_top_3 Daylt Sensor 1,            !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office_top_3 Daylt Sensor 1,            !- Daylighting Reference Point Name 1
  0.25,                                   !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office_top_3 Daylt Sensor 2,            !- Daylighting Reference Point Name 2
  0.229,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office_top_3 Daylt Sensor 1,            !- Name
  Office_top_3 ZN,                        !- Zone or Space Name
  58.01765542,                            !- X-Coordinate of Reference Point {m}
  1.431936,                               !- Y-Coordinate of Reference Point {m}
  9.906;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office_top_3 Daylt Sensor 2,            !- Name
  Office_top_3 ZN,                        !- Zone or Space Name
  58.01765542,                            !- X-Coordinate of Reference Point {m}
  2.885568,                               !- Y-Coordinate of Reference Point {m}
  9.906;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Office_top_3 ZN Thermostat,             !- Name
  Office_top_3 ZN,                        !- Zone or ZoneList Name
  Office_top_3 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Office Thermostat 11,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Office_top_3 ZN Thermostat Schedule,    !- Name
  Office_top_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Office_top_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Office Thermostat 11,      !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Office_top_3 ZN,                        !- Zone Name
  Office_top_3 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Office_top_3 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Office_top_3 ZN Zone Air Node,          !- Zone Air Node Name
  Office_top_3 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Office_top_3 ZN Inlet Node List,        !- Name
  Office_top_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Office_top_3 ZN Return Node List,       !- Name
  Office_top_3 ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Office_top_3 ZN VAV Terminal,       !- Name
  Office_top_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Office_top_3 ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Office_top_3 ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Office_top_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Office_top_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Office_top_3 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Office_top_3 ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office_top_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Office_top_3 ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Office_top_3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Office_top_3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Office_top_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Office_top_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  Office_top_3 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.124,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.124;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Office_top_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Office_top_3 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Office_top_3 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Office_top_3 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Office_top_3 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Office_top_3 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Office_top_3 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Office_top_3 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Office_top_3 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Office_top_3 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Office_top_3 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Office_top_3 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Office_top_3 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_top_3 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office_top_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Office_top_3 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Office_top_3 ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Office_top_3 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Office_top_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Office_top_3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Office_top_4 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office_top_4,                           !- Name
  Office_top_4 ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Laboratory - Office;                    !- Space Type

BuildingSurface:Detailed,
  Office_top_4_Ceiling_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Office_top_4 ZN,                        !- Zone Name
  Office_top_4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_top_Floor_0_0_10065,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 12.192,                       !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 12.192,                   !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 12.192;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_4_Floor_0_0_10051,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Office_top_4 ZN,                        !- Zone Name
  Office_top_4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Plenum_mid_Ceiling_1_2_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 9.144,                    !- X,Y,Z Vertex 1 {m}
  60.96, 0, 9.144,                        !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 9.144;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_4_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_4 ZN,                        !- Zone Name
  Office_top_4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_1_Partition_2_0_10066,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000022, 45.7200000021, 12.192,   !- X,Y,Z Vertex 1 {m}
  60.9600000022, 45.7200000021, 9.144,    !- X,Y,Z Vertex 2 {m}
  53.3399999988, 38.0999999988, 9.144,    !- X,Y,Z Vertex 3 {m}
  53.3399999988, 38.0999999988, 12.192;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_4_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_4 ZN,                        !- Zone Name
  Office_top_4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_open_Partition_2_0_10067,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 38.1, 12.192,            !- X,Y,Z Vertex 1 {m}
  53.3400000002, 38.1, 9.144,             !- X,Y,Z Vertex 2 {m}
  53.3400000002, 7.62, 9.144,             !- X,Y,Z Vertex 3 {m}
  53.3400000002, 7.62, 12.192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_4_Partition_5_0_10061,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office_top_4 ZN,                        !- Zone Name
  Office_top_4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_3_Partition_2_0_0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000031, 7.6199999972, 12.192,    !- X,Y,Z Vertex 1 {m}
  53.3400000031, 7.6199999972, 9.144,     !- X,Y,Z Vertex 2 {m}
  60.9599999993, 9e-10, 9.144,            !- X,Y,Z Vertex 3 {m}
  60.9599999993, 9e-10, 12.192;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Office_top_4_Wall_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Office_top_4 ZN,                        !- Zone Name
  Office_top_4,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 12.192,               !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 9.144,                !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 9.144,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 12.192;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_4_Wall_2_0_0_0_0_7_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 41.4716692127, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 41.4716692127, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 43.4852184073, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 43.4852184073, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_4_Wall_2_0_0_1_0_6_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 35.8663995527, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 35.8663995527, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 37.8799487473, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 37.8799487473, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_4_Wall_2_0_0_2_0_5_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 30.2611298927, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 30.2611298927, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 32.2746790873, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 32.2746790873, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_4_Wall_2_0_0_3_0_4_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 24.6558602327, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 24.6558602327, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 26.6694094273, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 26.6694094273, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_4_Wall_2_0_0_4_0_3_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 19.0505905727, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 19.0505905727, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 21.0641397673, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 21.0641397673, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_4_Wall_2_0_0_5_0_2_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 13.4453209127, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 13.4453209127, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 15.4588701073, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 15.4588701073, 11.3136;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_4_Wall_2_0_0_6_0_1_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 7.8400512527, 11.3136,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 7.8400512527, 9.8936,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 9.8536004473, 9.8936,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 9.8536004473, 11.3136;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Office_top_4_Wall_2_0_0_7_0_0_Win,      !- Name
  Window,                                 !- Surface Type
  U 0.34 SHGC 0.38 Simple Glazing,        !- Construction Name
  Office_top_4_Wall_2_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 2.2347815927, 11.3136,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 2.2347815927, 9.8936,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 4.2483307873, 9.8936,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 4.2483307873, 11.3136;   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office_top_4 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Office_top_4 ZN,                        !- Zone or ZoneList Name
  Office_top_4,                           !- Space or SpaceList Name
  580.644;                                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office_top_4 HVAC Off Infiltration,     !- Name
  Office_top_4 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office_top_4 HVAC On Infiltration,      !- Name
  Office_top_4 ZN,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Office_top_4 ZN DaylightingControls,    !- Name
  Office_top_4 ZN,                        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office_top_4 Daylt Sensor 1,            !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office_top_4 Daylt Sensor 1,            !- Daylighting Reference Point Name 1
  0.247,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office_top_4 Daylt Sensor 2,            !- Daylighting Reference Point Name 2
  0.219,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office_top_4 Daylt Sensor 1,            !- Name
  Office_top_4 ZN,                        !- Zone or Space Name
  59.5280640002,                          !- X-Coordinate of Reference Point {m}
  42.47844381,                            !- Y-Coordinate of Reference Point {m}
  9.906;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office_top_4 Daylt Sensor 2,            !- Name
  Office_top_4 ZN,                        !- Zone or Space Name
  58.0744320002,                          !- X-Coordinate of Reference Point {m}
  42.47844381,                            !- Y-Coordinate of Reference Point {m}
  9.906;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Office_top_4 ZN Thermostat,             !- Name
  Office_top_4 ZN,                        !- Zone or ZoneList Name
  Office_top_4 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Laboratory - Office Thermostat 12,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Office_top_4 ZN Thermostat Schedule,    !- Name
  Office_top_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Office_top_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Laboratory - Office Thermostat 12,      !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Office_top_4 ZN,                        !- Zone Name
  Office_top_4 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Office_top_4 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Office_top_4 ZN Zone Air Node,          !- Zone Air Node Name
  Office_top_4 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Office_top_4 ZN Inlet Node List,        !- Name
  Office_top_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Office_top_4 ZN Return Node List,       !- Name
  Office_top_4 ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Office_top_4 ZN VAV Terminal,       !- Name
  Office_top_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Office_top_4 ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Office_top_4 ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Office_top_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Office_top_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Office_top_4 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Office_top_4 ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office_top_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Office_top_4 ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Office_top_4 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Office_top_4 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Office_top_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Office_top_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Day:Interval,
  Office_top_4 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.121,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.121;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Office_top_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Office_top_4 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Office_top_4 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Office_top_4 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Office_top_4 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Office_top_4 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Office_top_4 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Office_top_4 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Office_top_4 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Office_top_4 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Office_top_4 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Office_top_4 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Office_top_4 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_top_4 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office_top_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Office_top_4 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Office_top_4 ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Office_top_4 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Office_top_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Office_top_4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  Plenum_bot ZN,                          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  Plenum_bot,                             !- Name
  Plenum_bot ZN,                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Plenum;                                 !- Space Type

SpaceList,
  Plenum,                                 !- Name
  Plenum_bot,                             !- Space Name 1
  Plenum_mid,                             !- Space Name 2
  Plenum_top;                             !- Space Name 3

BuildingSurface:Detailed,
  Plenum_bot_Ceiling_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_2_Floor_0_0_10021,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 4.572;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Ceiling_1_1_0,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_3_Floor_0_0_10022,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Ceiling_1_2_0,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_4_Floor_0_0_10023,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 4.572,                    !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 4.572;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Ceiling_1_3_0,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_fumehood_Floor_0_0_10024,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 4.572,                    !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 4.572;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Ceiling_1_4_0,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_corridor_Floor_0_0_10025,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 4.572,                    !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 4.572,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 4.572;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Ceiling_1_5_0,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_open_Floor_0_0_10026,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 4.572,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 4.572;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Ceiling_1_6_0,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_1_Floor_0_0_10027,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 4.572,                    !- X,Y,Z Vertex 2 {m}
  0, 45.72, 4.572,                        !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 4.572;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Floor_0_0_10000,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_2_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 3.048,                        !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Floor_0_0_10004,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_3_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 1 {m}
  60.96, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Floor_0_0_10009,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_4_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 3.048,                    !- X,Y,Z Vertex 1 {m}
  60.96, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 3.048;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Floor_0_0_10012,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_fumehood_Ceiling_1_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 3.048,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Floor_0_0_10015,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_corridor_Ceiling_1_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 3.048,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Floor_0_0_10018,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_bot_open_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Floor_0_0_10020,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_bot_1_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 3.048,                    !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Wall_2_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 4.572,                !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 3.048,                !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 3.048,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 4.572;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Wall_3_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 4.572,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 3.048,    !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 3.048,                !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 4.572;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Wall_4_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 4.572,                !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 3.048,                !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_bot_Wall_5_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Plenum_bot ZN,                          !- Zone Name
  Plenum_bot,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 3.048,                !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 4.572;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Plenum_bot Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  Plenum_bot ZN,                          !- Zone or ZoneList Name
  Plenum_bot,                             !- Space or SpaceList Name
  5574.1824;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Plenum_bot HVAC Off Infiltration,       !- Name
  Plenum_bot ZN,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Plenum_bot HVAC On Infiltration,        !- Name
  Plenum_bot ZN,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Zone,
  Plenum_mid ZN,                          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  Plenum_mid,                             !- Name
  Plenum_mid ZN,                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Plenum;                                 !- Space Type

BuildingSurface:Detailed,
  Plenum_mid_Ceiling_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_2_Floor_0_0_10049,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 9.144;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Ceiling_1_1_0,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_3_Floor_0_0_10050,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 9.144,                        !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Ceiling_1_2_0,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_4_Floor_0_0_10051,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 9.144,                        !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 9.144,                    !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 9.144;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Ceiling_1_3_0,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_fumehood_Floor_0_0_10052,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 9.144,                    !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 9.144;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Ceiling_1_4_0,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_corridor_Floor_0_0_10053,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 9.144,                    !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 9.144,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 9.144;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Ceiling_1_5_0,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_open_Floor_0_0_10054,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 9.144,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 9.144;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Ceiling_1_6_0,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_1_Floor_0_0_10055,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 9.144,                    !- X,Y,Z Vertex 2 {m}
  0, 45.72, 9.144,                        !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 9.144;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Floor_0_0_10028,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_2_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 7.62,                         !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Floor_0_0_10032,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_3_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 1 {m}
  60.96, 0, 7.62,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 7.62;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Floor_0_0_10037,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_4_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 7.62,                     !- X,Y,Z Vertex 1 {m}
  60.96, 0, 7.62,                         !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 7.62;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Floor_0_0_10040,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_fumehood_Ceiling_1_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 7.62,                     !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 7.62;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Floor_0_0_10043,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_corridor_Ceiling_1_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 7.62,                     !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 7.62;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Floor_0_0_10046,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_mid_open_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 7.62;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Floor_0_0_10048,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_mid_1_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 7.62,                     !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 3 {m}
  0, 45.72, 7.62;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Wall_2_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 9.144,                !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 7.62,                 !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 7.62,     !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 9.144;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Wall_3_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 9.144,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 7.62,     !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 7.62,                 !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 9.144;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Wall_4_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 9.144,                !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 7.62,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_mid_Wall_5_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 7.62,                 !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 9.144;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Plenum_mid Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  Plenum_mid ZN,                          !- Zone or ZoneList Name
  Plenum_mid,                             !- Space or SpaceList Name
  5574.1824;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Plenum_mid HVAC Off Infiltration,       !- Name
  Plenum_mid ZN,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Plenum_mid HVAC On Infiltration,        !- Name
  Plenum_mid ZN,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Zone,
  Plenum_top ZN,                          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  Plenum_top,                             !- Name
  Plenum_top ZN,                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Plenum;                                 !- Space Type

BuildingSurface:Detailed,
  Plenum_top_Floor_0_0_10056,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_top ZN,                          !- Zone Name
  Plenum_top,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_2_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 12.192,                       !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_top_Floor_0_0_10060,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_top ZN,                          !- Zone Name
  Plenum_top,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_3_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 1 {m}
  60.96, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 12.192;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_top_Floor_0_0_10065,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_top ZN,                          !- Zone Name
  Plenum_top,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_4_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 12.192,                   !- X,Y,Z Vertex 1 {m}
  60.96, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 12.192;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_top_Floor_0_0_10068,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_top ZN,                          !- Zone Name
  Plenum_top,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_fumehood_Ceiling_1_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 12.192,                   !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 12.192;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_top_Floor_0_0_10071,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_top ZN,                          !- Zone Name
  Plenum_top,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_corridor_Ceiling_1_0_0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 12.192,                   !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 12.192;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_top_Floor_0_0_10074,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_top ZN,                          !- Zone Name
  Plenum_top,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_top_open_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 12.192;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_top_Floor_0_0_10076,             !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Plenum_top ZN,                          !- Zone Name
  Plenum_top,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_top_1_Ceiling_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 12.192,                   !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 45.72, 12.192;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_top_Roof_1_0_0,                  !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Plenum_top ZN,                          !- Zone Name
  Plenum_top,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 13.7160000001,        !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 13.7160000001, !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 13.7160000001,        !- X,Y,Z Vertex 3 {m}
  0, 0, 13.7160000001;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_top_Wall_2_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Plenum_top ZN,                          !- Zone Name
  Plenum_top,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 13.7160000001,        !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 12.192,               !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 12.192,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 13.7160000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_top_Wall_3_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Plenum_top ZN,                          !- Zone Name
  Plenum_top,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 13.7160000001, !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 12.192,   !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 12.192,               !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 13.7160000001;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_top_Wall_4_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Plenum_top ZN,                          !- Zone Name
  Plenum_top,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 13.7160000001,        !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 12.192,               !- X,Y,Z Vertex 2 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 13.7160000001;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Plenum_top_Wall_5_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Plenum_top ZN,                          !- Zone Name
  Plenum_top,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.7160000001,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 12.192,               !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 13.7160000001;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Plenum_top Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  Plenum_top ZN,                          !- Zone or ZoneList Name
  Plenum_top,                             !- Space or SpaceList Name
  5574.1824;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Plenum_top HVAC Off Infiltration,       !- Name
  Plenum_top ZN,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Plenum_top HVAC On Infiltration,        !- Name
  Plenum_top ZN,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059;                                  !- Velocity Squared Term Coefficient

Output:Meter,
  InteriorEquipment:Electricity,          !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity 1,        !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity,             !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity 1,           !- Key Name
  runperiod;                              !- Reporting Frequency

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  2000,                                   !- Surface Temperature Upper Limit {C}
  1e-08,                                  !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
  1000;                                   !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

RunPeriod,
  Lab Geometry (O1-O1:31-12),             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  2;                                      !- Timesteps in Averaging Window

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-18.23,             !- Name
  Smooth,                                 !- Roughness
  3.21036394736381,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 0.34 SHGC 0.38 Simple Glazing,        !- Name
  1.93060953597859,                       !- U-Factor {W/m2-K}
  0.38,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.42 SHGC 0.34 Simple Glazing,        !- Name
  2.38487060326766,                       !- U-Factor {W/m2-K}
  0.34,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.47 SHGC 0.4 Simple Glazing,         !- Name
  2.66878377032334,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.63 SHGC 0.34 Simple Glazing,        !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.34,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

WindowProperty:FrameAndDivider,
  1,                                      !- Name
  0.04,                                   !- Frame Width {m}
  0,                                      !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  9.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.5,                                    !- Frame Solar Absorptance
  0.5,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0.02,                                   !- Divider Width {m}
  1,                                      !- Number of Horizontal Dividers
  1,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  9.5,                                    !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0.5,                                    !- Divider Solar Absorptance
  0.5,                                    !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.5,                                    !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0.5,                                    !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0.5,                                    !- Inside Reveal Solar Absorptance
  CurtainWall;                            !- NFRC Product Type for Assembly Calculations

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Plenum Acoustical Tile,                 !- Name
  Acoustic Tile - 1/2 in.;                !- Layer 1

Construction,
  Typical IEAD Roof R-31.25,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-30.13,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  Typical Insulation R-17.04,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door R-2.7,     !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.85;              !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-18.23,             !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-3.23,           !- Name
  Typical Insulation R-2.38;              !- Layer 1

Construction,
  U 0.34 SHGC 0.38 Simple Glazing,        !- Name
  U 0.34 SHGC 0.38 Simple Glazing;        !- Layer 1

Construction,
  U 0.42 SHGC 0.34 Simple Glazing,        !- Name
  U 0.42 SHGC 0.34 Simple Glazing;        !- Layer 1

Construction,
  U 0.47 SHGC 0.4 Simple Glazing,         !- Name
  U 0.47 SHGC 0.4 Simple Glazing;         !- Layer 1

Construction,
  U 0.63 SHGC 0.34 Simple Glazing,        !- Name
  U 0.63 SHGC 0.34 Simple Glazing;        !- Layer 1

Construction:AirBoundary,
  Construction Air Boundary 1,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 10,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 11,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 12,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 2,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 3,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 4,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 5,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 6,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 7,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 8,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 9,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:FfactorGroundFloor,
  Foundation F 0.88W/m*K Perim 0.0m Area 139.35m2, !- Name
  0.882674679849409,                      !- F-Factor {W/m-K}
  139.354560000914,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.88W/m*K Perim 0.0m Area 278.71m2, !- Name
  0.882674679849409,                      !- F-Factor {W/m-K}
  278.709120004877,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.88W/m*K Perim 0.0m Area 975.48m2, !- Name
  0.882674679849409,                      !- F-Factor {W/m-K}
  975.481920009449,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.88W/m*K Perim 45.72m Area 290.32m2, !- Name
  0.882674679849409,                      !- F-Factor {W/m-K}
  290.322000001524,                       !- Area {m2}
  45.7200000002;                          !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.88W/m*K Perim 60.96m Area 406.45m2, !- Name
  0.882674679849409,                      !- F-Factor {W/m-K}
  406.450800001524,                       !- Area {m2}
  60.9600000002;                          !- PerimeterExposed {m}

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff,                                  !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  12 Zone PVAV_MAX_OA_FRAC,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Lab PVAV All OA_MAX_OA_FRAC,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 10,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 11,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 12,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 13,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 14,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 15,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 16,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 17,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 18,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 4,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 5,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 6,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 7,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 8,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 9,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Lab_BLDG_SWH_SCH Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.05;                                   !- Value Until Time 14

Schedule:Day:Interval,
  Lab_BLDG_SWH_SCH Summer Design Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  Lab_BLDG_SWH_SCH Winter Design Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.05;                                   !- Value Until Time 14

Schedule:Day:Interval,
  Lab_BLDG_SWH_SCH Wkdy|SmrDsn Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  Lab_HVACOperationSchd Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_HVACOperationSchd Default 1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_HVACOperationSchd Default inverted, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_HVACOperationSchd Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_HVACOperationSchd Summer Design Day inverted 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_HVACOperationSchd Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_HVACOperationSchd Winter Design Day inverted 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lab_MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Off,                                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.09,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office_bot_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.183;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Office_bot_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.142;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Office_bot_3 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.159;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Office_bot_4 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.141;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Office_mid_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.164;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Office_mid_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.123;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Office_mid_3 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.141;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Office_mid_4 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.128;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Office_top_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.124;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Office_top_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.116;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Office_top_3 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.124;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Office_top_4 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.121;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Summer Control Type Day Sch,            !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  4,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  4,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  4,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  4,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  4,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  4,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  4,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  4,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  4,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  4,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  4,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  4,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  4,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  4,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  4,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  4,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  4,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  4,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  4,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  4,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  4,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  4,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  4,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  4;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Summer Control Type Day Sch - cool,     !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  2,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  2,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  2,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  2,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  2,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  2,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  2,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  2,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  2,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  2,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  2,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  2,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  2,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  2,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  2,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  2,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  2,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  2,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  2,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  2,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  2,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  2,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  2,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  2;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Winter Control Type Day Sch,            !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  4,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  4,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  4,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  4,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  4,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  4,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  4,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  4,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  4,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  4,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  4,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  4,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  4,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  4,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  4,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  4,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  4,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  4,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  4,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  4,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  4,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  4,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  4,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  4;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Winter Control Type Day Sch - heat,     !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Summer Control Type Week Sch,           !- Name
  Summer Control Type Day Sch,            !- Sunday Schedule:Day Name
  Summer Control Type Day Sch,            !- Monday Schedule:Day Name
  Summer Control Type Day Sch,            !- Tuesday Schedule:Day Name
  Summer Control Type Day Sch,            !- Wednesday Schedule:Day Name
  Summer Control Type Day Sch,            !- Thursday Schedule:Day Name
  Summer Control Type Day Sch,            !- Friday Schedule:Day Name
  Summer Control Type Day Sch,            !- Saturday Schedule:Day Name
  Summer Control Type Day Sch,            !- Holiday Schedule:Day Name
  Summer Control Type Day Sch,            !- SummerDesignDay Schedule:Day Name
  Summer Control Type Day Sch,            !- WinterDesignDay Schedule:Day Name
  Summer Control Type Day Sch,            !- CustomDay1 Schedule:Day Name
  Summer Control Type Day Sch;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Winter Control Type Week Sch,           !- Name
  Winter Control Type Day Sch,            !- Sunday Schedule:Day Name
  Winter Control Type Day Sch,            !- Monday Schedule:Day Name
  Winter Control Type Day Sch,            !- Tuesday Schedule:Day Name
  Winter Control Type Day Sch,            !- Wednesday Schedule:Day Name
  Winter Control Type Day Sch,            !- Thursday Schedule:Day Name
  Winter Control Type Day Sch,            !- Friday Schedule:Day Name
  Winter Control Type Day Sch,            !- Saturday Schedule:Day Name
  Winter Control Type Day Sch,            !- Holiday Schedule:Day Name
  Winter Control Type Day Sch,            !- SummerDesignDay Schedule:Day Name
  Winter Control Type Day Sch,            !- WinterDesignDay Schedule:Day Name
  Winter Control Type Day Sch,            !- CustomDay1 Schedule:Day Name
  Winter Control Type Day Sch;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Infiltration HVAC Off Schedule Week Rule - Jan1-Dec31, !- Name
  Lab_HVACOperationSchd Default inverted, !- Sunday Schedule:Day Name
  Lab_HVACOperationSchd Default inverted, !- Monday Schedule:Day Name
  Lab_HVACOperationSchd Default inverted, !- Tuesday Schedule:Day Name
  Lab_HVACOperationSchd Default inverted, !- Wednesday Schedule:Day Name
  Lab_HVACOperationSchd Default inverted, !- Thursday Schedule:Day Name
  Lab_HVACOperationSchd Default inverted, !- Friday Schedule:Day Name
  Lab_HVACOperationSchd Default inverted, !- Saturday Schedule:Day Name
  Lab_HVACOperationSchd Default inverted, !- Holiday Schedule:Day Name
  Lab_HVACOperationSchd Summer Design Day inverted 1, !- SummerDesignDay Schedule:Day Name
  Lab_HVACOperationSchd Winter Design Day inverted 1, !- WinterDesignDay Schedule:Day Name
  Lab_HVACOperationSchd Default inverted, !- CustomDay1 Schedule:Day Name
  Lab_HVACOperationSchd Default inverted; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Infiltration HVAC Off Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Infiltration HVAC On Schedule Week Rule - Jan1-Dec31, !- Name
  Lab_HVACOperationSchd Default 1,        !- Sunday Schedule:Day Name
  Lab_HVACOperationSchd Default 1,        !- Monday Schedule:Day Name
  Lab_HVACOperationSchd Default 1,        !- Tuesday Schedule:Day Name
  Lab_HVACOperationSchd Default 1,        !- Wednesday Schedule:Day Name
  Lab_HVACOperationSchd Default 1,        !- Thursday Schedule:Day Name
  Lab_HVACOperationSchd Default 1,        !- Friday Schedule:Day Name
  Lab_HVACOperationSchd Default 1,        !- Saturday Schedule:Day Name
  Lab_HVACOperationSchd Default 1,        !- Holiday Schedule:Day Name
  Lab_HVACOperationSchd Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Lab_HVACOperationSchd Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Lab_HVACOperationSchd Default 1,        !- CustomDay1 Schedule:Day Name
  Lab_HVACOperationSchd Default 1;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Infiltration HVAC On Schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Infiltration HVAC On Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Lab_BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  Lab_BLDG_SWH_SCH Default,               !- Sunday Schedule:Day Name
  Lab_BLDG_SWH_SCH Wkdy|SmrDsn Day,       !- Monday Schedule:Day Name
  Lab_BLDG_SWH_SCH Wkdy|SmrDsn Day,       !- Tuesday Schedule:Day Name
  Lab_BLDG_SWH_SCH Wkdy|SmrDsn Day,       !- Wednesday Schedule:Day Name
  Lab_BLDG_SWH_SCH Wkdy|SmrDsn Day,       !- Thursday Schedule:Day Name
  Lab_BLDG_SWH_SCH Wkdy|SmrDsn Day,       !- Friday Schedule:Day Name
  Lab_BLDG_SWH_SCH Default,               !- Saturday Schedule:Day Name
  Lab_BLDG_SWH_SCH Default,               !- Holiday Schedule:Day Name
  Lab_BLDG_SWH_SCH Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  Lab_BLDG_SWH_SCH Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  Lab_BLDG_SWH_SCH Default,               !- CustomDay1 Schedule:Day Name
  Lab_BLDG_SWH_SCH Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lab_BLDG_SWH_SCH,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Lab_BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Lab_HVACOperationSchd Week Rule - Jan1-Dec31, !- Name
  Lab_HVACOperationSchd Default,          !- Sunday Schedule:Day Name
  Lab_HVACOperationSchd Default,          !- Monday Schedule:Day Name
  Lab_HVACOperationSchd Default,          !- Tuesday Schedule:Day Name
  Lab_HVACOperationSchd Default,          !- Wednesday Schedule:Day Name
  Lab_HVACOperationSchd Default,          !- Thursday Schedule:Day Name
  Lab_HVACOperationSchd Default,          !- Friday Schedule:Day Name
  Lab_HVACOperationSchd Default,          !- Saturday Schedule:Day Name
  Lab_HVACOperationSchd Default,          !- Holiday Schedule:Day Name
  Lab_HVACOperationSchd Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Lab_HVACOperationSchd Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Lab_HVACOperationSchd Default,          !- CustomDay1 Schedule:Day Name
  Lab_HVACOperationSchd Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lab_HVACOperationSchd,                  !- Name
  ,                                       !- Schedule Type Limits Name
  Lab_HVACOperationSchd Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Lab_MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Name
  Lab_MinOA_MotorizedDamper_Sched Default, !- Sunday Schedule:Day Name
  Lab_MinOA_MotorizedDamper_Sched Default, !- Monday Schedule:Day Name
  Lab_MinOA_MotorizedDamper_Sched Default, !- Tuesday Schedule:Day Name
  Lab_MinOA_MotorizedDamper_Sched Default, !- Wednesday Schedule:Day Name
  Lab_MinOA_MotorizedDamper_Sched Default, !- Thursday Schedule:Day Name
  Lab_MinOA_MotorizedDamper_Sched Default, !- Friday Schedule:Day Name
  Lab_MinOA_MotorizedDamper_Sched Default, !- Saturday Schedule:Day Name
  Lab_MinOA_MotorizedDamper_Sched Default, !- Holiday Schedule:Day Name
  Lab_MinOA_MotorizedDamper_Sched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Lab_MinOA_MotorizedDamper_Sched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Lab_MinOA_MotorizedDamper_Sched Default, !- CustomDay1 Schedule:Day Name
  Lab_MinOA_MotorizedDamper_Sched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lab_MinOA_MotorizedDamper_Sched,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Lab_MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_SWH_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Week Rule - Jan1-Dec31, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31, !- Name
  OfficeMedium HVACOperationSchd Default, !- Sunday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HVACOperationSchd Default, !- Holiday Schedule:Day Name
  OfficeMedium HVACOperationSchd Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HVACOperationSchd Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HVACOperationSchd Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HVACOperationSchd Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HVACOperationSchd,         !- Name
  ,                                       !- Schedule Type Limits Name
  OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Sunday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Holiday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule 71.6F Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule 71.6F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  12 Zone PVAV,                           !- Name
  12 Zone PVAV Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  12 Zone PVAV Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  12 Zone PVAV Supply Inlet Node,         !- Supply Side Inlet Node Name
  12 Zone PVAV Demand Outlet Node,        !- Demand Side Outlet Node Name
  12 Zone PVAV Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  12 Zone PVAV Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  12 Zone PVAV Supply Outlet Nodes,       !- Name
  12 Zone PVAV Supply Outlet Node;        !- Node Name 1

NodeList,
  12 Zone PVAV Demand Inlet Nodes,        !- Name
  12 Zone PVAV Demand Inlet Node;         !- Node Name 1

Sizing:System,
  12 Zone PVAV,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.69901079552248,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  12 Zone PVAV Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  12 Zone PVAV Main Htg Coil Controller;  !- Controller Name 1

Controller:WaterCoil,
  12 Zone PVAV Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  12 Zone PVAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeMedium HVACOperationSchd,         !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  12 Zone PVAV Supply Branches,           !- Name
  12 Zone PVAV Main Branch;               !- Branch Name 1

Branch,
  12 Zone PVAV Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  12 Zone PVAV OA System,                 !- Component Name 1
  12 Zone PVAV Supply Inlet Node,         !- Component Inlet Node Name 1
  12 Zone PVAV Mixed Air Node,            !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  12 Zone PVAV 2spd DX Clg Coil 954kBtu/hr 12.3IEER CoilSystem, !- Component Name 2
  12 Zone PVAV Mixed Air Node,            !- Component Inlet Node Name 2
  12 Zone PVAV 2spd DX Clg Coil 954kBtu/hr 12.3IEER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  12 Zone PVAV Main Htg Coil,             !- Component Name 3
  12 Zone PVAV 2spd DX Clg Coil 954kBtu/hr 12.3IEER Outlet Air Node, !- Component Inlet Node Name 3
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  12 Zone PVAV Fan,                       !- Component Name 4
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  12 Zone PVAV Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  12 Zone PVAV OA System,                 !- Name
  12 Zone PVAV OA System Controller List, !- Controller List Name
  12 Zone PVAV OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  12 Zone PVAV OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  12 Zone PVAV OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  12 Zone PVAV OA Controller,             !- Name
  12 Zone PVAV ERV Secondary Inlet Air Node, !- Relief Air Outlet Node Name
  12 Zone PVAV Supply Inlet Node,         !- Return Air Node Name
  12 Zone PVAV Mixed Air Node,            !- Mixed Air Node Name
  12 Zone PVAV Outdoor Air Node,          !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  12 Zone PVAV_MAX_OA_FRAC,               !- Maximum Fraction of Outdoor Air Schedule Name
  12 Zone PVAV Mechanical Ventilation Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
  12 Zone PVAV Mechanical Ventilation Controller, !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Office_bot_1 ZN,                        !- Zone or ZoneList Name 1
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name 1
  Office_bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Office_bot_2 ZN,                        !- Zone or ZoneList Name 2
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name 2
  Office_bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Office_bot_3 ZN,                        !- Zone or ZoneList Name 3
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name 3
  Office_bot_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Office_bot_4 ZN,                        !- Zone or ZoneList Name 4
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name 4
  Office_bot_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Office_mid_1 ZN,                        !- Zone or ZoneList Name 5
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name 5
  Office_mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Office_mid_2 ZN,                        !- Zone or ZoneList Name 6
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name 6
  Office_mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Office_mid_3 ZN,                        !- Zone or ZoneList Name 7
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name 7
  Office_mid_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Office_mid_4 ZN,                        !- Zone or ZoneList Name 8
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name 8
  Office_mid_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Office_top_1 ZN,                        !- Zone or ZoneList Name 9
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name 9
  Office_top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  Office_top_2 ZN,                        !- Zone or ZoneList Name 10
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name 10
  Office_top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  Office_top_3 ZN,                        !- Zone or ZoneList Name 11
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name 11
  Office_top_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  Office_top_4 ZN,                        !- Zone or ZoneList Name 12
  Laboratory - Office Ventilation,        !- Design Specification Outdoor Air Object Name 12
  Office_top_4 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 12

OutdoorAir:NodeList,
  12 Zone PVAV Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  12 Zone PVAV OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  12 Zone PVAV OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  12 Zone PVAV ERV;                       !- Component Name 2

OutdoorAir:Mixer,
  12 Zone PVAV OA System Outdoor Air Mixer, !- Name
  12 Zone PVAV Mixed Air Node,            !- Mixed Air Node Name
  12 Zone PVAV ERV Primary Outlet Air Node, !- Outdoor Air Stream Node Name
  12 Zone PVAV ERV Secondary Inlet Air Node, !- Relief Air Stream Node Name
  12 Zone PVAV Supply Inlet Node;         !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  12 Zone PVAV ERV,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  12 Zone PVAV Outdoor Air Node,          !- Supply Air Inlet Node Name
  12 Zone PVAV ERV Primary Outlet Air Node, !- Supply Air Outlet Node Name
  12 Zone PVAV ERV Secondary Inlet Air Node, !- Exhaust Air Inlet Node Name
  12 Zone PVAV Relief Air Node,           !- Exhaust Air Outlet Node Name
  2207.12980992844,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Table:Lookup,
  12 Zone PVAV ERV_SensHeatEff,           !- Name
  12 Zone PVAV ERV_SensHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A4}
  0.7;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  12 Zone PVAV ERV_SensHeatEff Independent Variable List, !- Name
  12 Zone PVAV ERV_SensibleHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  12 Zone PVAV ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  12 Zone PVAV ERV_LatHeatEff,            !- Name
  12 Zone PVAV ERV_LatHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  12 Zone PVAV ERV_LatHeatEff Independent Variable List, !- Name
  12 Zone PVAV ERV_LatentHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  12 Zone PVAV ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  12 Zone PVAV ERV_SensCoolEff,           !- Name
  12 Zone PVAV ERV_SensCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A4}
  0.75;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  12 Zone PVAV ERV_SensCoolEff Independent Variable List, !- Name
  12 Zone PVAV ERV_SensibleCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  12 Zone PVAV ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  12 Zone PVAV ERV_LatCoolEff,            !- Name
  12 Zone PVAV ERV_LatCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  12 Zone PVAV ERV_LatCoolEff Independent Variable List, !- Name
  12 Zone PVAV ERV_LatentCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  12 Zone PVAV ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  12 Zone PVAV Mixed Air Node,            !- Reference Setpoint Node Name
  12 Zone PVAV Mixed Air Node,            !- Mixed Air Stream Node Name
  12 Zone PVAV Outdoor Air Node,          !- Outdoor Air Stream Node Name
  12 Zone PVAV Supply Inlet Node,         !- Return Air Stream Node Name
  12 Zone PVAV ERV Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  12 Zone PVAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV Supply Outlet Node,        !- Reference Setpoint Node Name
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV Supply Outlet Node,        !- Fan Outlet Node Name
  12 Zone PVAV Mixed Air Node;            !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  12 Zone PVAV 2spd DX Clg Coil 954kBtu/hr 12.3IEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12 Zone PVAV Mixed Air Node,            !- DX Cooling Coil System Inlet Node Name
  12 Zone PVAV 2spd DX Clg Coil 954kBtu/hr 12.3IEER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  12 Zone PVAV 2spd DX Clg Coil 954kBtu/hr 12.3IEER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  12 Zone PVAV 2spd DX Clg Coil 954kBtu/hr 12.3IEER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  12 Zone PVAV 2spd DX Clg Coil 954kBtu/hr 12.3IEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.59315256170443,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  12 Zone PVAV Mixed Air Node,            !- Air Inlet Node Name
  12 Zone PVAV 2spd DX Clg Coil 954kBtu/hr 12.3IEER Outlet Air Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.59315256170443,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  12 Zone PVAV 2spd DX Clg Coil 954kBtu/hr 12.3IEER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV Supply Outlet Node,        !- Reference Setpoint Node Name
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV Supply Outlet Node,        !- Fan Outlet Node Name
  12 Zone PVAV 2spd DX Clg Coil 954kBtu/hr 12.3IEER Outlet Air Node; !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  12 Zone PVAV Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  12 Zone PVAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  12 Zone PVAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  12 Zone PVAV 2spd DX Clg Coil 954kBtu/hr 12.3IEER Outlet Air Node, !- Air Inlet Node Name
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  12 Zone PVAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV Supply Outlet Node,        !- Reference Setpoint Node Name
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV Supply Outlet Node,        !- Fan Outlet Node Name
  12 Zone PVAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  12 Zone PVAV Fan,                       !- Name
  OfficeMedium HVACOperationSchd,         !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  12 Zone PVAV Supply Outlet Node,        !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Warmest,
  12 Zone PVAV SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV,                           !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  12 Zone PVAV Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  12 Zone PVAV 12 Zone PVAV Demand Inlet Node Supply Path, !- Name
  12 Zone PVAV Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  12 Zone PVAV Demand Inlet Node,         !- Inlet Node Name
  Office_bot_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Office_bot_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Office_bot_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Office_bot_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Office_mid_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Office_mid_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Office_mid_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Office_mid_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Office_top_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  Office_top_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 10
  Office_top_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 11
  Office_top_4 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 12

AirLoopHVAC:ReturnPath,
  12 Zone PVAV Return Path,               !- Name
  12 Zone PVAV Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 1,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  Air Loop HVAC Zone Mixer 2;             !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 1,          !- Name
  Plenum_mid ZN,                          !- Zone Name
  Plenum_mid ZN Zone Air Node,            !- Zone Node Name
  Node 109,                               !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Office_bot_1 ZN Return Air Node,        !- Inlet Node Name 1
  Office_bot_2 ZN Return Air Node,        !- Inlet Node Name 2
  Office_bot_3 ZN Return Air Node,        !- Inlet Node Name 3
  Office_bot_4 ZN Return Air Node,        !- Inlet Node Name 4
  Office_mid_1 ZN Return Air Node,        !- Inlet Node Name 5
  Office_mid_2 ZN Return Air Node,        !- Inlet Node Name 6
  Office_mid_3 ZN Return Air Node,        !- Inlet Node Name 7
  Office_mid_4 ZN Return Air Node,        !- Inlet Node Name 8
  Office_top_1 ZN Return Air Node,        !- Inlet Node Name 9
  Office_top_2 ZN Return Air Node,        !- Inlet Node Name 10
  Office_top_3 ZN Return Air Node,        !- Inlet Node Name 11
  Office_top_4 ZN Return Air Node;        !- Inlet Node Name 12

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  12 Zone PVAV Demand Outlet Node,        !- Outlet Node Name
  Node 109;                               !- Inlet Node Name 1

AirLoopHVAC,
  Lab PVAV All OA,                        !- Name
  Lab PVAV All OA Controllers,            !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Lab PVAV All OA Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  Lab PVAV All OA Supply Inlet Node,      !- Supply Side Inlet Node Name
  Lab PVAV All OA Demand Outlet Node,     !- Demand Side Outlet Node Name
  Lab PVAV All OA Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  Lab PVAV All OA Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Lab PVAV All OA Supply Outlet Nodes,    !- Name
  Lab PVAV All OA Supply Outlet Node;     !- Node Name 1

NodeList,
  Lab PVAV All OA Demand Inlet Nodes,     !- Name
  Lab PVAV All OA Demand Inlet Node;      !- Node Name 1

Sizing:System,
  Lab PVAV All OA,                        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  36.8119005697996,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  Lab PVAV All OA Controllers,            !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Lab PVAV All OA Htg Coil Controller;    !- Controller Name 1

Controller:WaterCoil,
  Lab PVAV All OA Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Lab PVAV All OA Htg Coil Outlet Air Node, !- Sensor Node Name
  Lab PVAV All OA Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Lab_HVACOperationSchd,                  !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Lab PVAV All OA Supply Branches,        !- Name
  Lab PVAV All OA Main Branch;            !- Branch Name 1

Branch,
  Lab PVAV All OA Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  DOAS Exhaust Fan,                       !- Component Name 1
  Lab PVAV All OA Supply Inlet Node,      !- Component Inlet Node Name 1
  DOAS Exhaust Fan Outlet Air Node,       !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  Lab PVAV All OA OA System,              !- Component Name 2
  DOAS Exhaust Fan Outlet Air Node,       !- Component Inlet Node Name 2
  Lab PVAV All OA Mixed Air Node,         !- Component Outlet Node Name 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  Lab PVAV All OA 2spd DX Clg Coil 2568kBtu/hr 12.3IEER CoilSystem, !- Component Name 3
  Lab PVAV All OA Mixed Air Node,         !- Component Inlet Node Name 3
  Lab PVAV All OA 2spd DX Clg Coil 2568kBtu/hr 12.3IEER Outlet Air Node, !- Component Outlet Node Name 3
  Coil:Heating:Water,                     !- Component Object Type 4
  Lab PVAV All OA Htg Coil,               !- Component Name 4
  Lab PVAV All OA 2spd DX Clg Coil 2568kBtu/hr 12.3IEER Outlet Air Node, !- Component Inlet Node Name 4
  Lab PVAV All OA Htg Coil Outlet Air Node, !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  DOAS Supply Fan,                        !- Component Name 5
  Lab PVAV All OA Htg Coil Outlet Air Node, !- Component Inlet Node Name 5
  Lab PVAV All OA Supply Outlet Node;     !- Component Outlet Node Name 5

Fan:VariableVolume,
  DOAS Exhaust Fan,                       !- Name
  Lab_HVACOperationSchd,                  !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Lab PVAV All OA Supply Inlet Node,      !- Air Inlet Node Name
  DOAS Exhaust Fan Outlet Air Node,       !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:MixedAir,
  DOAS Exhaust Fan Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Lab PVAV All OA Supply Outlet Node,     !- Reference Setpoint Node Name
  Lab PVAV All OA Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Lab PVAV All OA Supply Outlet Node,     !- Fan Outlet Node Name
  DOAS Exhaust Fan Outlet Air Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  Lab PVAV All OA OA System,              !- Name
  Lab PVAV All OA OA System Controller List, !- Controller List Name
  Lab PVAV All OA OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Lab PVAV All OA OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Lab PVAV All OA Outdoor Air Controller; !- Controller Name 1

Controller:OutdoorAir,
  Lab PVAV All OA Outdoor Air Controller, !- Name
  Lab PVAV All OA ERV Secondary Inlet Air Node, !- Relief Air Outlet Node Name
  DOAS Exhaust Fan Outlet Air Node,       !- Return Air Node Name
  Lab PVAV All OA Mixed Air Node,         !- Mixed Air Node Name
  Lab PVAV All OA Outdoor Air Node,       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Lab_MinOA_MotorizedDamper_Sched,        !- Minimum Outdoor Air Schedule Name
  Always On Discrete,                     !- Minimum Fraction of Outdoor Air Schedule Name
  Lab PVAV All OA_MAX_OA_FRAC,            !- Maximum Fraction of Outdoor Air Schedule Name
  Lab PVAV All OA Mechanical Ventilation Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
  Lab PVAV All OA Mechanical Ventilation Controller, !- Name
  Lab_MinOA_MotorizedDamper_Sched,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Lab_bot_corridor ZN,                    !- Zone or ZoneList Name 1
  Laboratory - Equipment corridor Ventilation, !- Design Specification Outdoor Air Object Name 1
  Lab_bot_corridor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Lab_bot_fumehood ZN,                    !- Zone or ZoneList Name 2
  Laboratory - Lab with fume hood Ventilation, !- Design Specification Outdoor Air Object Name 2
  Lab_bot_fumehood ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Lab_bot_open ZN,                        !- Zone or ZoneList Name 3
  Laboratory - Open lab Ventilation,      !- Design Specification Outdoor Air Object Name 3
  Lab_bot_open ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Lab_mid_corridor ZN,                    !- Zone or ZoneList Name 4
  Laboratory - Equipment corridor Ventilation, !- Design Specification Outdoor Air Object Name 4
  Lab_mid_corridor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Lab_mid_fumehood ZN,                    !- Zone or ZoneList Name 5
  Laboratory - Lab with fume hood Ventilation, !- Design Specification Outdoor Air Object Name 5
  Lab_mid_fumehood ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Lab_mid_open ZN,                        !- Zone or ZoneList Name 6
  Laboratory - Open lab Ventilation,      !- Design Specification Outdoor Air Object Name 6
  Lab_mid_open ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Lab_top_corridor ZN,                    !- Zone or ZoneList Name 7
  Laboratory - Equipment corridor Ventilation, !- Design Specification Outdoor Air Object Name 7
  Lab_top_corridor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Lab_top_fumehood ZN,                    !- Zone or ZoneList Name 8
  Laboratory - Lab with fume hood Ventilation, !- Design Specification Outdoor Air Object Name 8
  Lab_top_fumehood ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Lab_top_open ZN,                        !- Zone or ZoneList Name 9
  Laboratory - Open lab Ventilation,      !- Design Specification Outdoor Air Object Name 9
  Lab_top_open ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 9

OutdoorAir:NodeList,
  Lab PVAV All OA Outdoor Air Node;       !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Lab PVAV All OA OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Lab PVAV All OA OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  Lab PVAV All OA ERV;                    !- Component Name 2

OutdoorAir:Mixer,
  Lab PVAV All OA OA System Outdoor Air Mixer, !- Name
  Lab PVAV All OA Mixed Air Node,         !- Mixed Air Node Name
  Lab PVAV All OA ERV Primary Outlet Air Node, !- Outdoor Air Stream Node Name
  Lab PVAV All OA ERV Secondary Inlet Air Node, !- Relief Air Stream Node Name
  DOAS Exhaust Fan Outlet Air Node;       !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Lab PVAV All OA ERV,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Lab PVAV All OA Outdoor Air Node,       !- Supply Air Inlet Node Name
  Lab PVAV All OA ERV Primary Outlet Air Node, !- Supply Air Outlet Node Name
  Lab PVAV All OA ERV Secondary Inlet Air Node, !- Exhaust Air Inlet Node Name
  Lab PVAV All OA Relief Air Node,        !- Exhaust Air Outlet Node Name
  21798.5043945515,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Table:Lookup,
  Lab PVAV All OA ERV_SensHeatEff,        !- Name
  Lab PVAV All OA ERV_SensHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A4}
  0.7;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Lab PVAV All OA ERV_SensHeatEff Independent Variable List, !- Name
  Lab PVAV All OA ERV_SensibleHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Lab PVAV All OA ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  Lab PVAV All OA ERV_LatHeatEff,         !- Name
  Lab PVAV All OA ERV_LatHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Lab PVAV All OA ERV_LatHeatEff Independent Variable List, !- Name
  Lab PVAV All OA ERV_LatentHeating_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Lab PVAV All OA ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  Lab PVAV All OA ERV_SensCoolEff,        !- Name
  Lab PVAV All OA ERV_SensCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A4}
  0.75;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Lab PVAV All OA ERV_SensCoolEff Independent Variable List, !- Name
  Lab PVAV All OA ERV_SensibleCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Lab PVAV All OA ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  Lab PVAV All OA ERV_LatCoolEff,         !- Name
  Lab PVAV All OA ERV_LatCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Lab PVAV All OA ERV_LatCoolEff Independent Variable List, !- Name
  Lab PVAV All OA ERV_LatentCooling_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Lab PVAV All OA ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Lab PVAV All OA Mixed Air Node,         !- Reference Setpoint Node Name
  Lab PVAV All OA Mixed Air Node,         !- Mixed Air Stream Node Name
  Lab PVAV All OA Outdoor Air Node,       !- Outdoor Air Stream Node Name
  DOAS Exhaust Fan Outlet Air Node,       !- Return Air Stream Node Name
  Lab PVAV All OA ERV Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Lab PVAV All OA Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Lab PVAV All OA Supply Outlet Node,     !- Reference Setpoint Node Name
  Lab PVAV All OA Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Lab PVAV All OA Supply Outlet Node,     !- Fan Outlet Node Name
  Lab PVAV All OA Mixed Air Node;         !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Lab PVAV All OA 2spd DX Clg Coil 2568kBtu/hr 12.3IEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lab PVAV All OA Mixed Air Node,         !- DX Cooling Coil System Inlet Node Name
  Lab PVAV All OA 2spd DX Clg Coil 2568kBtu/hr 12.3IEER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  Lab PVAV All OA 2spd DX Clg Coil 2568kBtu/hr 12.3IEER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Lab PVAV All OA 2spd DX Clg Coil 2568kBtu/hr 12.3IEER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  Lab PVAV All OA 2spd DX Clg Coil 2568kBtu/hr 12.3IEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.59315256170443,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Lab PVAV All OA Mixed Air Node,         !- Air Inlet Node Name
  Lab PVAV All OA 2spd DX Clg Coil 2568kBtu/hr 12.3IEER Outlet Air Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.59315256170443,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Lab PVAV All OA 2spd DX Clg Coil 2568kBtu/hr 12.3IEER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Lab PVAV All OA Supply Outlet Node,     !- Reference Setpoint Node Name
  Lab PVAV All OA Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Lab PVAV All OA Supply Outlet Node,     !- Fan Outlet Node Name
  Lab PVAV All OA 2spd DX Clg Coil 2568kBtu/hr 12.3IEER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  Lab PVAV All OA Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Lab PVAV All OA Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Lab PVAV All OA Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Lab PVAV All OA 2spd DX Clg Coil 2568kBtu/hr 12.3IEER Outlet Air Node, !- Air Inlet Node Name
  Lab PVAV All OA Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Lab PVAV All OA Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Lab PVAV All OA Supply Outlet Node,     !- Reference Setpoint Node Name
  Lab PVAV All OA Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Lab PVAV All OA Supply Outlet Node,     !- Fan Outlet Node Name
  Lab PVAV All OA Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  DOAS Supply Fan,                        !- Name
  Lab_HVACOperationSchd,                  !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Lab PVAV All OA Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Lab PVAV All OA Supply Outlet Node,     !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:Warmest,
  Lab PVAV All OA SAT Warmest Reset,      !- Name
  Temperature,                            !- Control Variable
  Lab PVAV All OA,                        !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Lab PVAV All OA Supply Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Lab PVAV All OA Lab PVAV All OA Demand Inlet Node Supply Path, !- Name
  Lab PVAV All OA Demand Inlet Node,      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Lab PVAV All OA Demand Inlet Node,      !- Inlet Node Name
  Lab_bot_corridor ZN Air Terminal Inlet Air Node, !- Outlet Node Name 1
  Lab_bot_fumehood ZN Air Terminal Inlet Air Node, !- Outlet Node Name 2
  Lab_bot_open ZN Air Terminal Inlet Air Node, !- Outlet Node Name 3
  Lab_mid_corridor ZN Air Terminal Inlet Air Node, !- Outlet Node Name 4
  Lab_mid_fumehood ZN Air Terminal Inlet Air Node, !- Outlet Node Name 5
  Lab_mid_open ZN Air Terminal Inlet Air Node, !- Outlet Node Name 6
  Lab_top_corridor ZN Air Terminal Inlet Air Node, !- Outlet Node Name 7
  Lab_top_fumehood ZN Air Terminal Inlet Air Node, !- Outlet Node Name 8
  Lab_top_open ZN Air Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  Lab PVAV All OA Return Path,            !- Name
  Lab PVAV All OA Demand Outlet Node,     !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Lab PVAV All OA Demand Outlet Node,     !- Outlet Node Name
  Lab_bot_corridor ZN Return Air Node,    !- Inlet Node Name 1
  Lab_bot_fumehood ZN Return Air Node,    !- Inlet Node Name 2
  Lab_bot_open ZN Return Air Node,        !- Inlet Node Name 3
  Lab_mid_corridor ZN Return Air Node,    !- Inlet Node Name 4
  Lab_mid_fumehood ZN Return Air Node,    !- Inlet Node Name 5
  Lab_mid_open ZN Return Air Node,        !- Inlet Node Name 6
  Lab_top_corridor ZN Return Air Node,    !- Inlet Node Name 7
  Lab_top_fumehood ZN Return Air Node,    !- Inlet Node Name 8
  Lab_top_open ZN Return Air Node;        !- Inlet Node Name 9

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.946296,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler 8677kBtu/hr 0.82 Combustion Eff, !- Component Name 1
  Boiler 8677kBtu/hr 0.82 Combustion Eff Inlet Water Node, !- Component Inlet Node Name 1
  Boiler 8677kBtu/hr 0.82 Combustion Eff Outlet Water Node; !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler 8677kBtu/hr 0.82 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.813,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler with Minimum Turndown,           !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler 8677kBtu/hr 0.82 Combustion Eff Inlet Water Node, !- Boiler Water Inlet Node Name
  Boiler 8677kBtu/hr 0.82 Combustion Eff Outlet Water Node, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Branch 23,        !- Branch Name 24
  Hot Water Loop Demand Branch 24,        !- Branch Name 25
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 26
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 27

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Outlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Outlet Branch Name 24
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 25

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Inlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Inlet Branch Name 24
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 25

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Lab PVAV All OA Htg Coil,               !- Component Name 1
  Lab PVAV All OA Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Lab PVAV All OA Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Lab_bot_corridor ZN Reheat Coil,        !- Component Name 1
  Lab_bot_corridor ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Lab_bot_corridor ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Lab_bot_fumehood ZN Reheat Coil,        !- Component Name 1
  Lab_bot_fumehood ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Lab_bot_fumehood ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Lab_bot_open ZN Reheat Coil,            !- Component Name 1
  Lab_bot_open ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Lab_bot_open ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Lab_mid_corridor ZN Reheat Coil,        !- Component Name 1
  Lab_mid_corridor ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Lab_mid_corridor ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Lab_mid_fumehood ZN Reheat Coil,        !- Component Name 1
  Lab_mid_fumehood ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Lab_mid_fumehood ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Lab_mid_open ZN Reheat Coil,            !- Component Name 1
  Lab_mid_open ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Lab_mid_open ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Lab_top_corridor ZN Reheat Coil,        !- Component Name 1
  Lab_top_corridor ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Lab_top_corridor ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Lab_top_fumehood ZN Reheat Coil,        !- Component Name 1
  Lab_top_fumehood ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Lab_top_fumehood ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Lab_top_open ZN Reheat Coil,            !- Component Name 1
  Lab_top_open ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Lab_top_open ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  12 Zone PVAV Main Htg Coil,             !- Component Name 1
  12 Zone PVAV Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  12 Zone PVAV Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Office_bot_1 ZN Reheat Coil,            !- Component Name 1
  Office_bot_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Office_bot_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Office_bot_2 ZN Reheat Coil,            !- Component Name 1
  Office_bot_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Office_bot_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Office_bot_3 ZN Reheat Coil,            !- Component Name 1
  Office_bot_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Office_bot_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Office_bot_4 ZN Reheat Coil,            !- Component Name 1
  Office_bot_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Office_bot_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Office_mid_1 ZN Reheat Coil,            !- Component Name 1
  Office_mid_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Office_mid_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Office_mid_2 ZN Reheat Coil,            !- Component Name 1
  Office_mid_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Office_mid_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Office_mid_3 ZN Reheat Coil,            !- Component Name 1
  Office_mid_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Office_mid_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Office_mid_4 ZN Reheat Coil,            !- Component Name 1
  Office_mid_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Office_mid_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Office_top_1 ZN Reheat Coil,            !- Component Name 1
  Office_top_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Office_top_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Office_top_2 ZN Reheat Coil,            !- Component Name 1
  Office_top_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Office_top_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 23,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Office_top_3 ZN Reheat Coil,            !- Component Name 1
  Office_top_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Office_top_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 24,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Office_top_4 ZN Reheat Coil,            !- Component Name 1
  Office_top_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Office_top_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler 8677kBtu/hr 0.82 Combustion Eff; !- Equipment Name 1

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Main Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Main Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Main Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Main Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Main Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Main Service Water Loop Circulator Pump, !- Component Name 1
  Main Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Main Service Water Loop Circulator Pump, !- Name
  Main Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Component Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2003.43090498661,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  2003.43090498661,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule 71.6F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Main Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Branch 3, !- Branch Name 4
  Main Service Water Loop Demand Branch 4, !- Branch Name 5
  Main Service Water Loop Demand Branch 5, !- Branch Name 6
  Main Service Water Loop Demand Branch 6, !- Branch Name 7
  Main Service Water Loop Demand Branch 7, !- Branch Name 8
  Main Service Water Loop Demand Branch 8, !- Branch Name 9
  Main Service Water Loop Demand Branch 9, !- Branch Name 10
  Main Service Water Loop Demand Branch 10, !- Branch Name 11
  Main Service Water Loop Demand Branch 11, !- Branch Name 12
  Main Service Water Loop Demand Branch 12, !- Branch Name 13
  Main Service Water Loop Demand Branch 13, !- Branch Name 14
  Main Service Water Loop Demand Branch 14, !- Branch Name 15
  Main Service Water Loop Demand Branch 15, !- Branch Name 16
  Main Service Water Loop Demand Branch 16, !- Branch Name 17
  Main Service Water Loop Demand Branch 17, !- Branch Name 18
  Main Service Water Loop Demand Branch 18, !- Branch Name 19
  Main Service Water Loop Demand Branch 19, !- Branch Name 20
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 21
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 22

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Outlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Outlet Branch Name 6
  Main Service Water Loop Demand Branch 7, !- Outlet Branch Name 7
  Main Service Water Loop Demand Branch 8, !- Outlet Branch Name 8
  Main Service Water Loop Demand Branch 9, !- Outlet Branch Name 9
  Main Service Water Loop Demand Branch 10, !- Outlet Branch Name 10
  Main Service Water Loop Demand Branch 11, !- Outlet Branch Name 11
  Main Service Water Loop Demand Branch 12, !- Outlet Branch Name 12
  Main Service Water Loop Demand Branch 13, !- Outlet Branch Name 13
  Main Service Water Loop Demand Branch 14, !- Outlet Branch Name 14
  Main Service Water Loop Demand Branch 15, !- Outlet Branch Name 15
  Main Service Water Loop Demand Branch 16, !- Outlet Branch Name 16
  Main Service Water Loop Demand Branch 17, !- Outlet Branch Name 17
  Main Service Water Loop Demand Branch 18, !- Outlet Branch Name 18
  Main Service Water Loop Demand Branch 19, !- Outlet Branch Name 19
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 20

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Inlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Inlet Branch Name 6
  Main Service Water Loop Demand Branch 7, !- Inlet Branch Name 7
  Main Service Water Loop Demand Branch 8, !- Inlet Branch Name 8
  Main Service Water Loop Demand Branch 9, !- Inlet Branch Name 9
  Main Service Water Loop Demand Branch 10, !- Inlet Branch Name 10
  Main Service Water Loop Demand Branch 11, !- Inlet Branch Name 11
  Main Service Water Loop Demand Branch 12, !- Inlet Branch Name 12
  Main Service Water Loop Demand Branch 13, !- Inlet Branch Name 13
  Main Service Water Loop Demand Branch 14, !- Inlet Branch Name 14
  Main Service Water Loop Demand Branch 15, !- Inlet Branch Name 15
  Main Service Water Loop Demand Branch 16, !- Inlet Branch Name 16
  Main Service Water Loop Demand Branch 17, !- Inlet Branch Name 17
  Main Service Water Loop Demand Branch 18, !- Inlet Branch Name 18
  Main Service Water Loop Demand Branch 19, !- Inlet Branch Name 19
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 20

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Inlet Pipe, !- Component Name 1
  Main Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Inlet Pipe, !- Name
  Main Service Water Loop Demand Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Lab_bot_fumehood WUC 0.04gpm 140F,      !- Component Name 1
  Lab_bot_fumehood WUC 0.04gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Lab_bot_fumehood WUC 0.04gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Lab_bot_fumehood WUC 0.04gpm 140F,      !- Name
  Lab_bot_fumehood WUC 0.04gpm 140F Inlet Water Node, !- Inlet Node Name
  Lab_bot_fumehood WUC 0.04gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Lab_bot_fumehood Service Water Use 0.04gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Lab_bot_fumehood Service Water Use 0.04gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  2.21368988424538e-06,                   !- Peak Flow Rate {m3/s}
  Lab_BLDG_SWH_SCH,                       !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Lab_mid_fumehood WUC 0.04gpm 140F,      !- Component Name 1
  Lab_mid_fumehood WUC 0.04gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Lab_mid_fumehood WUC 0.04gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Lab_mid_fumehood WUC 0.04gpm 140F,      !- Name
  Lab_mid_fumehood WUC 0.04gpm 140F Inlet Water Node, !- Inlet Node Name
  Lab_mid_fumehood WUC 0.04gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Lab_mid_fumehood Service Water Use 0.04gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Lab_mid_fumehood Service Water Use 0.04gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  2.21368988420665e-06,                   !- Peak Flow Rate {m3/s}
  Lab_BLDG_SWH_SCH,                       !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Lab_top_fumehood WUC 0.04gpm 140F,      !- Component Name 1
  Lab_top_fumehood WUC 0.04gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Lab_top_fumehood WUC 0.04gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Lab_top_fumehood WUC 0.04gpm 140F,      !- Name
  Lab_top_fumehood WUC 0.04gpm 140F Inlet Water Node, !- Inlet Node Name
  Lab_top_fumehood WUC 0.04gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Lab_top_fumehood Service Water Use 0.04gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Lab_top_fumehood Service Water Use 0.04gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  2.21368988420665e-06,                   !- Peak Flow Rate {m3/s}
  Lab_BLDG_SWH_SCH,                       !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office_bot_1 WUC 0.07gpm 140F,          !- Component Name 1
  Office_bot_1 WUC 0.07gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office_bot_1 WUC 0.07gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office_bot_1 WUC 0.07gpm 140F,          !- Name
  Office_bot_1 WUC 0.07gpm 140F Inlet Water Node, !- Inlet Node Name
  Office_bot_1 WUC 0.07gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office_bot_1 Service Water Use 0.07gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office_bot_1 Service Water Use 0.07gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.37489240528678e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office_bot_2 WUC 0.05gpm 140F,          !- Component Name 1
  Office_bot_2 WUC 0.05gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office_bot_2 WUC 0.05gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office_bot_2 WUC 0.05gpm 140F,          !- Name
  Office_bot_2 WUC 0.05gpm 140F Inlet Water Node, !- Inlet Node Name
  Office_bot_2 WUC 0.05gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office_bot_2 Service Water Use 0.05gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office_bot_2 Service Water Use 0.05gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.1249231466381e-06,                    !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office_bot_3 WUC 0.07gpm 140F,          !- Component Name 1
  Office_bot_3 WUC 0.07gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office_bot_3 WUC 0.07gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office_bot_3 WUC 0.07gpm 140F,          !- Name
  Office_bot_3 WUC 0.07gpm 140F Inlet Water Node, !- Inlet Node Name
  Office_bot_3 WUC 0.07gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office_bot_3 Service Water Use 0.07gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office_bot_3 Service Water Use 0.07gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.37489240528678e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office_bot_4 WUC 0.05gpm 140F,          !- Component Name 1
  Office_bot_4 WUC 0.05gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office_bot_4 WUC 0.05gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office_bot_4 WUC 0.05gpm 140F,          !- Name
  Office_bot_4 WUC 0.05gpm 140F Inlet Water Node, !- Inlet Node Name
  Office_bot_4 WUC 0.05gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office_bot_4 Service Water Use 0.05gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office_bot_4 Service Water Use 0.05gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.1249231466381e-06,                    !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office_mid_1 WUC 0.07gpm 140F,          !- Component Name 1
  Office_mid_1 WUC 0.07gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office_mid_1 WUC 0.07gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office_mid_1 WUC 0.07gpm 140F,          !- Name
  Office_mid_1 WUC 0.07gpm 140F Inlet Water Node, !- Inlet Node Name
  Office_mid_1 WUC 0.07gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office_mid_1 Service Water Use 0.07gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office_mid_1 Service Water Use 0.07gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.37489240527037e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office_mid_2 WUC 0.05gpm 140F,          !- Component Name 1
  Office_mid_2 WUC 0.05gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office_mid_2 WUC 0.05gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office_mid_2 WUC 0.05gpm 140F,          !- Name
  Office_mid_2 WUC 0.05gpm 140F Inlet Water Node, !- Inlet Node Name
  Office_mid_2 WUC 0.05gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office_mid_2 Service Water Use 0.05gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office_mid_2 Service Water Use 0.05gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.12492314662169e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office_mid_3 WUC 0.07gpm 140F,          !- Component Name 1
  Office_mid_3 WUC 0.07gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office_mid_3 WUC 0.07gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office_mid_3 WUC 0.07gpm 140F,          !- Name
  Office_mid_3 WUC 0.07gpm 140F Inlet Water Node, !- Inlet Node Name
  Office_mid_3 WUC 0.07gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office_mid_3 Service Water Use 0.07gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office_mid_3 Service Water Use 0.07gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.37489240527037e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office_mid_4 WUC 0.05gpm 140F,          !- Component Name 1
  Office_mid_4 WUC 0.05gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office_mid_4 WUC 0.05gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office_mid_4 WUC 0.05gpm 140F,          !- Name
  Office_mid_4 WUC 0.05gpm 140F Inlet Water Node, !- Inlet Node Name
  Office_mid_4 WUC 0.05gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office_mid_4 Service Water Use 0.05gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office_mid_4 Service Water Use 0.05gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.12492314662169e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office_top_1 WUC 0.07gpm 140F,          !- Component Name 1
  Office_top_1 WUC 0.07gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office_top_1 WUC 0.07gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office_top_1 WUC 0.07gpm 140F,          !- Name
  Office_top_1 WUC 0.07gpm 140F Inlet Water Node, !- Inlet Node Name
  Office_top_1 WUC 0.07gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office_top_1 Service Water Use 0.07gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office_top_1 Service Water Use 0.07gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.37489240527037e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office_top_2 WUC 0.05gpm 140F,          !- Component Name 1
  Office_top_2 WUC 0.05gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office_top_2 WUC 0.05gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office_top_2 WUC 0.05gpm 140F,          !- Name
  Office_top_2 WUC 0.05gpm 140F Inlet Water Node, !- Inlet Node Name
  Office_top_2 WUC 0.05gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office_top_2 Service Water Use 0.05gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office_top_2 Service Water Use 0.05gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.12492314662169e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office_top_3 WUC 0.07gpm 140F,          !- Component Name 1
  Office_top_3 WUC 0.07gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office_top_3 WUC 0.07gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office_top_3 WUC 0.07gpm 140F,          !- Name
  Office_top_3 WUC 0.07gpm 140F Inlet Water Node, !- Inlet Node Name
  Office_top_3 WUC 0.07gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office_top_3 Service Water Use 0.07gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office_top_3 Service Water Use 0.07gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  4.37489240527037e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office_top_4 WUC 0.05gpm 140F,          !- Component Name 1
  Office_top_4 WUC 0.05gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office_top_4 WUC 0.05gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office_top_4 WUC 0.05gpm 140F,          !- Name
  Office_top_4 WUC 0.05gpm 140F Inlet Water Node, !- Inlet Node Name
  Office_top_4 WUC 0.05gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office_top_4 Service Water Use 0.05gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office_top_4 Service Water Use 0.05gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  3.12492314662169e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 17, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Lab_bot_open WUC 0.12gpm 140F,          !- Component Name 1
  Lab_bot_open WUC 0.12gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Lab_bot_open WUC 0.12gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Lab_bot_open WUC 0.12gpm 140F,          !- Name
  Lab_bot_open WUC 0.12gpm 140F Inlet Water Node, !- Inlet Node Name
  Lab_bot_open WUC 0.12gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Lab_bot_open Service Water Use 0.12gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Lab_bot_open Service Water Use 0.12gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  7.74791459479832e-06,                   !- Peak Flow Rate {m3/s}
  Lab_BLDG_SWH_SCH,                       !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 18, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Lab_mid_open WUC 0.12gpm 140F,          !- Component Name 1
  Lab_mid_open WUC 0.12gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Lab_mid_open WUC 0.12gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Lab_mid_open WUC 0.12gpm 140F,          !- Name
  Lab_mid_open WUC 0.12gpm 140F Inlet Water Node, !- Inlet Node Name
  Lab_mid_open WUC 0.12gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Lab_mid_open Service Water Use 0.12gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Lab_mid_open Service Water Use 0.12gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  7.74791459472327e-06,                   !- Peak Flow Rate {m3/s}
  Lab_BLDG_SWH_SCH,                       !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 19, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Lab_top_open WUC 0.12gpm 140F,          !- Component Name 1
  Lab_top_open WUC 0.12gpm 140F Inlet Water Node, !- Component Inlet Node Name 1
  Lab_top_open WUC 0.12gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Lab_top_open WUC 0.12gpm 140F,          !- Name
  Lab_top_open WUC 0.12gpm 140F Inlet Water Node, !- Inlet Node Name
  Lab_top_open WUC 0.12gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Lab_top_open Service Water Use 0.12gpm 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Lab_top_open Service Water Use 0.12gpm 140F, !- Name
  General,                                !- End-Use Subcategory
  7.74791459472327e-06,                   !- Peak Flow Rate {m3/s}
  Lab_BLDG_SWH_SCH,                       !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

Site:Location,
  Rochester International Arpt_MN_USA,    !- Name
  43.9,                                   !- Latitude {deg}
  -92.5,                                  !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  398;                                    !- Elevation {m}

Site:GroundTemperature:Deep,
  5.5,                                    !- January Deep Ground Temperature {C}
  1.7,                                    !- February Deep Ground Temperature {C}
  -0.6,                                   !- March Deep Ground Temperature {C}
  -1.3,                                   !- April Deep Ground Temperature {C}
  0.1,                                    !- May Deep Ground Temperature {C}
  3.2,                                    !- June Deep Ground Temperature {C}
  7.1,                                    !- July Deep Ground Temperature {C}
  10.9,                                   !- August Deep Ground Temperature {C}
  13.4,                                   !- September Deep Ground Temperature {C}
  14,                                     !- October Deep Ground Temperature {C}
  12.6,                                   !- November Deep Ground Temperature {C}
  9.5;                                    !- December Deep Ground Temperature {C}

Site:GroundTemperature:FCfactorMethod,
  7.4,                                    !- January Ground Temperature {C}
  -0,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -12.6,                                  !- April Ground Temperature {C}
  -7.7,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  7,                                      !- July Ground Temperature {C}
  14.2,                                   !- August Ground Temperature {C}
  19.2,                                   !- September Ground Temperature {C}
  20.9,                                   !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  15.4;                                   !- December Ground Temperature {C}

Site:GroundTemperature:Shallow,
  -2.2,                                   !- January Surface Ground Temperature {C}
  -7.4,                                   !- February Surface Ground Temperature {C}
  -8.8,                                   !- March Surface Ground Temperature {C}
  -7.6,                                   !- April Surface Ground Temperature {C}
  -0.6,                                   !- May Surface Ground Temperature {C}
  7.3,                                    !- June Surface Ground Temperature {C}
  14.6,                                   !- July Surface Ground Temperature {C}
  20,                                     !- August Surface Ground Temperature {C}
  21.5,                                   !- September Surface Ground Temperature {C}
  19,                                     !- October Surface Ground Temperature {C}
  13,                                     !- November Surface Ground Temperature {C}
  5.4;                                    !- December Surface Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  6.375,                                  !- Annual Average Outdoor Air Temperature {C}
  33.5;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                                  !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.404,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                                  !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.404,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -26.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -26.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Output:Meter,
  Electricity:Facility,                   !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  Electricity:Facility 1,                 !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility 1,                  !- Key Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_1,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  ems_12_Zone_PVAV_ClgSch0,               !- Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_12_Zone_PVAV_HtgSch0,               !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Lab_PVAV_All_OA_ClgSch0,            !- Name
  Lab_CLGSETP_SCH,                        !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Lab_PVAV_All_OA_HtgSch0,            !- Name
  Lab_HTGSETP_SCH,                        !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  ems_12_Zone_PVAV_OptimumStartProg0,     !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET ems_12_Zone_PVAV_ClgSch0 = 29.4,    !- Program Line 2
  SET ems_12_Zone_PVAV_HtgSch0 = 15.6,    !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET ems_12_Zone_PVAV_ClgSch0 = 29.4,    !- Program Line 5
  SET ems_12_Zone_PVAV_HtgSch0 = 15.6,    !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET ems_12_Zone_PVAV_ClgSch0 = 29.4,    !- Program Line 8
  SET ems_12_Zone_PVAV_HtgSch0 = 15.6,    !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET ems_12_Zone_PVAV_ClgSch0 = 29.4,    !- Program Line 11
  SET ems_12_Zone_PVAV_HtgSch0 = 15.6,    !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_12_Zone_PVAV_ClgSch0 = NULL,    !- Program Line 14
  SET ems_12_Zone_PVAV_HtgSch0 = NULL,    !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ems_Lab_PVAV_All_OA_OptimumStartProg0,  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 1
  SET ems_Lab_PVAV_All_OA_ClgSch0 = 29.4, !- Program Line 2
  SET ems_Lab_PVAV_All_OA_HtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 4
  SET ems_Lab_PVAV_All_OA_ClgSch0 = 29.4, !- Program Line 5
  SET ems_Lab_PVAV_All_OA_HtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 7
  SET ems_Lab_PVAV_All_OA_ClgSch0 = 29.4, !- Program Line 8
  SET ems_Lab_PVAV_All_OA_HtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 10
  SET ems_Lab_PVAV_All_OA_ClgSch0 = 29.4, !- Program Line 11
  SET ems_Lab_PVAV_All_OA_HtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_Lab_PVAV_All_OA_ClgSch0 = NULL, !- Program Line 14
  SET ems_Lab_PVAV_All_OA_HtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  ems_12_Zone_PVAV_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_12_Zone_PVAV_OptimumStartProg0;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ems_Lab_PVAV_All_OA_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_Lab_PVAV_All_OA_OptimumStartProg0;  !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

