!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    HotelSmall,               !- Name
    180,                      !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction;    !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    Hudson.River.Reserve,     !- Name
    42.017,                   !- Latitude
    -73.917,                  !- Longitude
    -5,                       !- Time Zone
    12;                       !- Elevation

SizingPeriod:DesignDay,
    Buffalo.Niagara.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -16.3,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -16.3,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98769,                    !- Barometric Pressure
    5.1,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.3,                     !- Maximum DryBulb Temperature
    9.3,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    21.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98769,                    !- Barometric Pressure
    5.7,                      !- Wind Speed
    240,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.462,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.001;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    RUNPERIOD 1,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:FCfactorMethod,
    9.7,                      !- January Ground Temperature
    6,                        !- February Ground Temperature
    -2.2,                     !- March Ground Temperature
    -3.4,                     !- April Ground Temperature
    -4.2,                     !- May Ground Temperature
    2.7,                      !- June Ground Temperature
    7.5,                      !- July Ground Temperature
    13.7,                     !- August Ground Temperature
    18.6,                     !- September Ground Temperature
    22,                       !- October Ground Temperature
    20.7,                     !- November Ground Temperature
    16.5;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    8.96666666666667,         !- Annual Average Outdoor Air Temperature
    26.2;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    COMPACT HVAC Any Number;    !- Name

Schedule:Compact,
    PV_SCH,                   !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    AlwaysOn,                 !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    AlwaysOff,                !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,    !- Name
    COMPACT HVAC Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Office_Fan_Sch,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    1,                        !- Field 4
    Until: 02:00,             !- Field 5
    1,                        !- Field 6
    Until: 03:00,             !- Field 7
    1,                        !- Field 8
    Until: 04:00,             !- Field 9
    1,                        !- Field 10
    Until: 05:00,             !- Field 11
    1,                        !- Field 12
    Until: 06:00,             !- Field 13
    1,                        !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    1,                        !- Field 46
    Until: 23:00,             !- Field 47
    1,                        !- Field 48
    Until: 24:00,             !- Field 49
    1,                        !- Field 50
    For: Saturday Sunday Holidays,    !- Field 51
    Until: 01:00,             !- Field 52
    1,                        !- Field 53
    Until: 02:00,             !- Field 54
    1,                        !- Field 55
    Until: 03:00,             !- Field 56
    1,                        !- Field 57
    Until: 04:00,             !- Field 58
    1,                        !- Field 59
    Until: 05:00,             !- Field 60
    1,                        !- Field 61
    Until: 06:00,             !- Field 62
    1,                        !- Field 63
    Until: 07:00,             !- Field 64
    1,                        !- Field 65
    Until: 08:00,             !- Field 66
    1,                        !- Field 67
    Until: 09:00,             !- Field 68
    1,                        !- Field 69
    Until: 10:00,             !- Field 70
    1,                        !- Field 71
    Until: 11:00,             !- Field 72
    1,                        !- Field 73
    Until: 12:00,             !- Field 74
    0,                        !- Field 75
    Until: 13:00,             !- Field 76
    1,                        !- Field 77
    Until: 14:00,             !- Field 78
    1,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    1,                        !- Field 83
    Until: 17:00,             !- Field 84
    1,                        !- Field 85
    Until: 18:00,             !- Field 86
    1,                        !- Field 87
    Until: 19:00,             !- Field 88
    1,                        !- Field 89
    Until: 20:00,             !- Field 90
    1,                        !- Field 91
    Until: 21:00,             !- Field 92
    1,                        !- Field 93
    Until: 22:00,             !- Field 94
    1,                        !- Field 95
    Until: 23:00,             !- Field 96
    1,                        !- Field 97
    Until: 24:00,             !- Field 98
    1,                        !- Field 99
    For: AllOtherDays,        !- Field 100
    Until: 24:00,             !- Field 101
    1;                        !- Field 102

Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,    !- Name
    COMPACT HVAC Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 0,    !- Name
    COMPACT HVAC Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    GuestRoom_Occ_Sch,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.77,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.43,                     !- Field 8
    Until: 15:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.31,                     !- Field 12
    Until: 19:00,             !- Field 13
    0.54,                     !- Field 14
    Until: 21:00,             !- Field 15
    0.77,                     !- Field 16
    Until: 22:00,             !- Field 17
    0.89,                     !- Field 18
    Until: 24:00,             !- Field 19
    1.0,                      !- Field 20
    For: Saturday Sunday Holidays,    !- Field 21
    Until: 06:00,             !- Field 22
    1.0,                      !- Field 23
    Until: 07:00,             !- Field 24
    0.77,                     !- Field 25
    Until: 09:00,             !- Field 26
    0.53,                     !- Field 27
    Until: 17:00,             !- Field 28
    0.3,                      !- Field 29
    Until: 18:00,             !- Field 30
    0.53,                     !- Field 31
    Until: 19:00,             !- Field 32
    0.54,                     !- Field 33
    Until: 21:00,             !- Field 34
    0.65,                     !- Field 35
    Until: 24:00,             !- Field 36
    0.77,                     !- Field 37
    For: WinterDesignDay,     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 41
    Until: 24:00,             !- Field 42
    1.0;                      !- Field 43

Schedule:Compact,
    Lobby_Occ_Sch,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 06:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 10:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 16:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.4,                      !- Field 12
    Until: 22:00,             !- Field 13
    0.2,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.1,                      !- Field 16
    For: Saturday Sunday Holidays,    !- Field 17
    Until: 06:00,             !- Field 18
    0.1,                      !- Field 19
    Until: 07:00,             !- Field 20
    0.3,                      !- Field 21
    Until: 10:00,             !- Field 22
    0.7,                      !- Field 23
    Until: 22:00,             !- Field 24
    0.2,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.1,                      !- Field 27
    For: WinterDesignDay,     !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 31
    Until: 24:00,             !- Field 32
    1.0;                      !- Field 33

Schedule:Compact,
    Office_Occ_Sch,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 12:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    1.0,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.2,                      !- Field 20
    For: Saturday Sunday Holidays,    !- Field 21
    Until: 07:00,             !- Field 22
    0.2,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 18:00,             !- Field 28
    0.3,                      !- Field 29
    Until: 24:00,             !- Field 30
    0.2,                      !- Field 31
    For: WinterDesignDay,     !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 35
    Until: 24:00,             !- Field 36
    1.0;                      !- Field 37

Schedule:Compact,
    Office_Occ_w_SB_Sch,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 03:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 04:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 05:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 06:00,             !- Field 13
    0.2,                      !- Field 14
    Until: 07:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 08:00,             !- Field 17
    0.4,                      !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    0.4,                      !- Field 38
    Until: 19:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 20:00,             !- Field 41
    0.2,                      !- Field 42
    Until: 21:00,             !- Field 43
    0.2,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.2,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.2,                      !- Field 48
    Until: 24:00,             !- Field 49
    0.2,                      !- Field 50
    For: Saturday Sunday Holidays,    !- Field 51
    Until: 01:00,             !- Field 52
    0.2,                      !- Field 53
    Until: 02:00,             !- Field 54
    0.2,                      !- Field 55
    Until: 03:00,             !- Field 56
    0.2,                      !- Field 57
    Until: 04:00,             !- Field 58
    0.2,                      !- Field 59
    Until: 05:00,             !- Field 60
    0.2,                      !- Field 61
    Until: 06:00,             !- Field 62
    0.2,                      !- Field 63
    Until: 07:00,             !- Field 64
    0.2,                      !- Field 65
    Until: 08:00,             !- Field 66
    0.3,                      !- Field 67
    Until: 09:00,             !- Field 68
    0.5,                      !- Field 69
    Until: 10:00,             !- Field 70
    0.5,                      !- Field 71
    Until: 11:00,             !- Field 72
    0.5,                      !- Field 73
    Until: 12:00,             !- Field 74
    0,                        !- Field 75
    Until: 13:00,             !- Field 76
    0.5,                      !- Field 77
    Until: 14:00,             !- Field 78
    0.5,                      !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0.5,                      !- Field 83
    Until: 17:00,             !- Field 84
    0.5,                      !- Field 85
    Until: 18:00,             !- Field 86
    0.3,                      !- Field 87
    Until: 19:00,             !- Field 88
    0.2,                      !- Field 89
    Until: 20:00,             !- Field 90
    0.2,                      !- Field 91
    Until: 21:00,             !- Field 92
    0.2,                      !- Field 93
    Until: 22:00,             !- Field 94
    0.2,                      !- Field 95
    Until: 23:00,             !- Field 96
    0.2,                      !- Field 97
    Until: 24:00,             !- Field 98
    0.2,                      !- Field 99
    For: WinterDesignDay,     !- Field 100
    Until: 24:00,             !- Field 101
    0.0,                      !- Field 102
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 103
    Until: 24:00,             !- Field 104
    1.0;                      !- Field 105

Schedule:Compact,
    EmployeeLounge_Occ_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 12:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 13:00,             !- Field 9
    0.7,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.1,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.0,                      !- Field 16
    For: Saturday Sunday Holidays,    !- Field 17
    Until: 05:00,             !- Field 18
    0.0,                      !- Field 19
    Until: 08:00,             !- Field 20
    0.05,                     !- Field 21
    Until: 12:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 13:00,             !- Field 24
    0.2,                      !- Field 25
    Until: 18:00,             !- Field 26
    0.1,                      !- Field 27
    Until: 20:00,             !- Field 28
    0.05,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: WinterDesignDay,     !- Field 32
    Until: 24:00,             !- Field 33
    0.0,                      !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 35
    Until: 24:00,             !- Field 36
    1.0;                      !- Field 37

Schedule:Compact,
    MeetingRoom_Occ_Sch,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 10:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.05,                     !- Field 12
    Until: 15:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.05,                     !- Field 18
    Until: 24:00,             !- Field 19
    0.0,                      !- Field 20
    For: Saturday Sunday Holidays,    !- Field 21
    Until: 07:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.05,                     !- Field 25
    Until: 10:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 12:00,             !- Field 28
    0.2,                      !- Field 29
    Until: 13:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 15:00,             !- Field 32
    0.5,                      !- Field 33
    Until: 18:00,             !- Field 34
    0.2,                      !- Field 35
    Until: 20:00,             !- Field 36
    0.05,                     !- Field 37
    Until: 24:00,             !- Field 38
    0.0,                      !- Field 39
    For: WinterDesignDay,     !- Field 40
    Until: 24:00,             !- Field 41
    0.0,                      !- Field 42
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 43
    Until: 24:00,             !- Field 44
    1.0;                      !- Field 45

Schedule:Compact,
    MeetingRoom_Occ_w_SB_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0,                        !- Field 16
    Until: 08:00,             !- Field 17
    0.05,                     !- Field 18
    Until: 09:00,             !- Field 19
    0.5,                      !- Field 20
    Until: 10:00,             !- Field 21
    0.5,                      !- Field 22
    Until: 11:00,             !- Field 23
    0,                        !- Field 24
    Until: 12:00,             !- Field 25
    0,                        !- Field 26
    Until: 13:00,             !- Field 27
    0.05,                     !- Field 28
    Until: 14:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    0.2,                      !- Field 34
    Until: 17:00,             !- Field 35
    0,                        !- Field 36
    Until: 18:00,             !- Field 37
    0,                        !- Field 38
    Until: 19:00,             !- Field 39
    0,                        !- Field 40
    Until: 20:00,             !- Field 41
    0,                        !- Field 42
    Until: 21:00,             !- Field 43
    0,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Saturday Sunday Holidays,    !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    0.05,                     !- Field 67
    Until: 09:00,             !- Field 68
    0.5,                      !- Field 69
    Until: 10:00,             !- Field 70
    0.5,                      !- Field 71
    Until: 11:00,             !- Field 72
    0.2,                      !- Field 73
    Until: 12:00,             !- Field 74
    0.2,                      !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: WinterDesignDay,     !- Field 100
    Until: 24:00,             !- Field 101
    0.0,                      !- Field 102
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 103
    Until: 24:00,             !- Field 104
    1.0;                      !- Field 105

Schedule:Compact,
    LaundryRoom_Occ_Sch,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 10:00,             !- Field 5
    0.09,                     !- Field 6
    Until: 12:00,             !- Field 7
    0.18,                     !- Field 8
    Until: 13:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.18,                     !- Field 12
    Until: 17:00,             !- Field 13
    0.09,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.0,                      !- Field 16
    For: Saturday Sunday Holidays,    !- Field 17
    Until: 08:00,             !- Field 18
    0.0,                      !- Field 19
    Until: 10:00,             !- Field 20
    0.09,                     !- Field 21
    Until: 12:00,             !- Field 22
    0.18,                     !- Field 23
    Until: 13:00,             !- Field 24
    0.0,                      !- Field 25
    Until: 16:00,             !- Field 26
    0.18,                     !- Field 27
    Until: 17:00,             !- Field 28
    0.09,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: WinterDesignDay,     !- Field 32
    Until: 24:00,             !- Field 33
    0.0,                      !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 35
    Until: 24:00,             !- Field 36
    1.0;                      !- Field 37

Schedule:Compact,
    ExerciseCenter_Occ_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 11:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.0,                      !- Field 12
    Until: 22:00,             !- Field 13
    1.0,                      !- Field 14
    Until: 23:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    AlwaysOff_SCH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    AlwaysOn_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    ltg_sch_office,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.317043375,              !- Field 10
    Until: 8:00,              !- Field 11
    0.3867865,                !- Field 12
    Until: 12:00,             !- Field 13
    0.5706761875,             !- Field 14
    Until: 13:00,             !- Field 15
    0.507265625,              !- Field 16
    Until: 17:00,             !- Field 17
    0.5706761875,             !- Field 18
    Until: 18:00,             !- Field 19
    0.3867865,                !- Field 20
    Until: 24:00,             !- Field 21
    0.317043375,              !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.317043375,              !- Field 25
    Until: 8:00,              !- Field 26
    0.3867865,                !- Field 27
    Until: 12:00,             !- Field 28
    0.5706761875,             !- Field 29
    Until: 13:00,             !- Field 30
    0.507265625,              !- Field 31
    Until: 17:00,             !- Field 32
    0.5706761875,             !- Field 33
    Until: 18:00,             !- Field 34
    0.3867865,                !- Field 35
    Until: 24:00,             !- Field 36
    0.317043375,              !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 7:00,              !- Field 39
    0.317043375,              !- Field 40
    Until: 8:00,              !- Field 41
    0.3867865,                !- Field 42
    Until: 12:00,             !- Field 43
    0.5706761875,             !- Field 44
    Until: 13:00,             !- Field 45
    0.507265625,              !- Field 46
    Until: 17:00,             !- Field 47
    0.5706761875,             !- Field 48
    Until: 18:00,             !- Field 49
    0.3867865,                !- Field 50
    Until: 24:00,             !- Field 51
    0.317043375;              !- Field 52

SCHEDULE:COMPACT,
    ltg_sch_lobby,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0,                        !- Field 10
    Until: 6:00,              !- Field 11
    0.1415625,                !- Field 12
    Until: 7:00,              !- Field 13
    0.21234375,               !- Field 14
    Until: 8:00,              !- Field 15
    0.35390625,               !- Field 16
    Until: 18:00,             !- Field 17
    0.7078125,                !- Field 18
    Until: 19:00,             !- Field 19
    0.35390625,               !- Field 20
    Until: 20:00,             !- Field 21
    0.21234375,               !- Field 22
    Until: 21:00,             !- Field 23
    0.1415625,                !- Field 24
    Until: 22:00,             !- Field 25
    0.035390625,              !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Saturday,            !- Field 29
    Until: 5:00,              !- Field 30
    0,                        !- Field 31
    Until: 6:00,              !- Field 32
    0.1415625,                !- Field 33
    Until: 7:00,              !- Field 34
    0.21234375,               !- Field 35
    Until: 8:00,              !- Field 36
    0.35390625,               !- Field 37
    Until: 18:00,             !- Field 38
    0.7078125,                !- Field 39
    Until: 19:00,             !- Field 40
    0.35390625,               !- Field 41
    Until: 20:00,             !- Field 42
    0.21234375,               !- Field 43
    Until: 21:00,             !- Field 44
    0.1415625,                !- Field 45
    Until: 22:00,             !- Field 46
    0.035390625,              !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: AllOtherDays,        !- Field 50
    Until: 5:00,              !- Field 51
    0,                        !- Field 52
    Until: 6:00,              !- Field 53
    0.1415625,                !- Field 54
    Until: 7:00,              !- Field 55
    0.21234375,               !- Field 56
    Until: 8:00,              !- Field 57
    0.35390625,               !- Field 58
    Until: 18:00,             !- Field 59
    0.7078125,                !- Field 60
    Until: 19:00,             !- Field 61
    0.35390625,               !- Field 62
    Until: 20:00,             !- Field 63
    0.21234375,               !- Field 64
    Until: 21:00,             !- Field 65
    0.1415625,                !- Field 66
    Until: 22:00,             !- Field 67
    0.035390625,              !- Field 68
    Until: 24:00,             !- Field 69
    0;                        !- Field 70

SCHEDULE:COMPACT,
    ltg_sch_mechanical,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.0660625,                !- Field 10
    Until: 8:00,              !- Field 11
    0.132125,                 !- Field 12
    Until: 18:00,             !- Field 13
    0.26425,                  !- Field 14
    Until: 23:00,             !- Field 15
    0.132125,                 !- Field 16
    Until: 24:00,             !- Field 17
    0.0660625,                !- Field 18
    For: Saturday,            !- Field 19
    Until: 7:00,              !- Field 20
    0.0660625,                !- Field 21
    Until: 8:00,              !- Field 22
    0.132125,                 !- Field 23
    Until: 18:00,             !- Field 24
    0.26425,                  !- Field 25
    Until: 23:00,             !- Field 26
    0.132125,                 !- Field 27
    Until: 24:00,             !- Field 28
    0.0660625,                !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 7:00,              !- Field 31
    0.0660625,                !- Field 32
    Until: 8:00,              !- Field 33
    0.132125,                 !- Field 34
    Until: 18:00,             !- Field 35
    0.26425,                  !- Field 36
    Until: 23:00,             !- Field 37
    0.132125,                 !- Field 38
    Until: 24:00,             !- Field 39
    0.0660625;                !- Field 40

SCHEDULE:COMPACT,
    ltg_sch_storage,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.05190625,               !- Field 10
    Until: 8:00,              !- Field 11
    0.1038125,                !- Field 12
    Until: 18:00,             !- Field 13
    0.207625,                 !- Field 14
    Until: 23:00,             !- Field 15
    0.1038125,                !- Field 16
    Until: 24:00,             !- Field 17
    0.05190625,               !- Field 18
    For: Saturday,            !- Field 19
    Until: 7:00,              !- Field 20
    0.05190625,               !- Field 21
    Until: 8:00,              !- Field 22
    0.1038125,                !- Field 23
    Until: 18:00,             !- Field 24
    0.207625,                 !- Field 25
    Until: 23:00,             !- Field 26
    0.1038125,                !- Field 27
    Until: 24:00,             !- Field 28
    0.05190625,               !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 7:00,              !- Field 31
    0.05190625,               !- Field 32
    Until: 8:00,              !- Field 33
    0.1038125,                !- Field 34
    Until: 18:00,             !- Field 35
    0.207625,                 !- Field 36
    Until: 23:00,             !- Field 37
    0.1038125,                !- Field 38
    Until: 24:00,             !- Field 39
    0.05190625;               !- Field 40

SCHEDULE:COMPACT,
    ltg_sch_meeting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0,                        !- Field 10
    Until: 6:00,              !- Field 11
    0.18875,                  !- Field 12
    Until: 7:00,              !- Field 13
    0.283125,                 !- Field 14
    Until: 8:00,              !- Field 15
    0.471875,                 !- Field 16
    Until: 18:00,             !- Field 17
    0.94375,                  !- Field 18
    Until: 19:00,             !- Field 19
    0.471875,                 !- Field 20
    Until: 20:00,             !- Field 21
    0.283125,                 !- Field 22
    Until: 21:00,             !- Field 23
    0.18875,                  !- Field 24
    Until: 22:00,             !- Field 25
    0.0471875,                !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Saturday,            !- Field 29
    Until: 5:00,              !- Field 30
    0,                        !- Field 31
    Until: 6:00,              !- Field 32
    0.18875,                  !- Field 33
    Until: 7:00,              !- Field 34
    0.283125,                 !- Field 35
    Until: 8:00,              !- Field 36
    0.471875,                 !- Field 37
    Until: 18:00,             !- Field 38
    0.94375,                  !- Field 39
    Until: 19:00,             !- Field 40
    0.471875,                 !- Field 41
    Until: 20:00,             !- Field 42
    0.283125,                 !- Field 43
    Until: 21:00,             !- Field 44
    0.18875,                  !- Field 45
    Until: 22:00,             !- Field 46
    0.0471875,                !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: AllOtherDays,        !- Field 50
    Until: 5:00,              !- Field 51
    0,                        !- Field 52
    Until: 6:00,              !- Field 53
    0.18875,                  !- Field 54
    Until: 7:00,              !- Field 55
    0.283125,                 !- Field 56
    Until: 8:00,              !- Field 57
    0.471875,                 !- Field 58
    Until: 18:00,             !- Field 59
    0.94375,                  !- Field 60
    Until: 19:00,             !- Field 61
    0.471875,                 !- Field 62
    Until: 20:00,             !- Field 63
    0.283125,                 !- Field 64
    Until: 21:00,             !- Field 65
    0.18875,                  !- Field 66
    Until: 22:00,             !- Field 67
    0.0471875,                !- Field 68
    Until: 24:00,             !- Field 69
    0;                        !- Field 70

SCHEDULE:COMPACT,
    ltg_sch_guestroom,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.121,                    !- Field 10
    Until: 2:00,              !- Field 11
    0.0935,                   !- Field 12
    Until: 5:00,              !- Field 13
    0.0605,                   !- Field 14
    Until: 6:00,              !- Field 15
    0.121,                    !- Field 16
    Until: 7:00,              !- Field 17
    0.242,                    !- Field 18
    Until: 8:00,              !- Field 19
    0.308,                    !- Field 20
    Until: 10:00,             !- Field 21
    0.242,                    !- Field 22
    Until: 18:00,             !- Field 23
    0.154,                    !- Field 24
    Until: 19:00,             !- Field 25
    0.3685,                   !- Field 26
    Until: 20:00,             !- Field 27
    0.4895,                   !- Field 28
    Until: 21:00,             !- Field 29
    0.55,                     !- Field 30
    Until: 22:00,             !- Field 31
    0.4895,                   !- Field 32
    Until: 23:00,             !- Field 33
    0.3685,                   !- Field 34
    Until: 24:00,             !- Field 35
    0.1815,                   !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.143,                    !- Field 39
    Until: 6:00,              !- Field 40
    0.0605,                   !- Field 41
    Until: 8:00,              !- Field 42
    0.2255,                   !- Field 43
    Until: 10:00,             !- Field 44
    0.308,                    !- Field 45
    Until: 11:00,             !- Field 46
    0.2255,                   !- Field 47
    Until: 18:00,             !- Field 48
    0.1815,                   !- Field 49
    Until: 19:00,             !- Field 50
    0.4675,                   !- Field 51
    Until: 22:00,             !- Field 52
    0.55,                     !- Field 53
    Until: 23:00,             !- Field 54
    0.4675,                   !- Field 55
    Until: 24:00,             !- Field 56
    0.2255,                   !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.143,                    !- Field 60
    Until: 6:00,              !- Field 61
    0.0605,                   !- Field 62
    Until: 8:00,              !- Field 63
    0.2255,                   !- Field 64
    Until: 10:00,             !- Field 65
    0.308,                    !- Field 66
    Until: 11:00,             !- Field 67
    0.2255,                   !- Field 68
    Until: 18:00,             !- Field 69
    0.1815,                   !- Field 70
    Until: 19:00,             !- Field 71
    0.4675,                   !- Field 72
    Until: 22:00,             !- Field 73
    0.55,                     !- Field 74
    Until: 23:00,             !- Field 75
    0.4675,                   !- Field 76
    Until: 24:00,             !- Field 77
    0.2255;                   !- Field 78

SCHEDULE:COMPACT,
    ltg_sch_exercise,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 6:00,              !- Field 9
    0,                        !- Field 10
    Until: 7:00,              !- Field 11
    0.30671875,               !- Field 12
    Until: 22:00,             !- Field 13
    0.6134375,                !- Field 14
    Until: 23:00,             !- Field 15
    0.30671875,               !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Saturday,            !- Field 19
    Until: 6:00,              !- Field 20
    0,                        !- Field 21
    Until: 7:00,              !- Field 22
    0.30671875,               !- Field 23
    Until: 22:00,             !- Field 24
    0.6134375,                !- Field 25
    Until: 23:00,             !- Field 26
    0.30671875,               !- Field 27
    Until: 24:00,             !- Field 28
    0,                        !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 6:00,              !- Field 31
    0,                        !- Field 32
    Until: 7:00,              !- Field 33
    0.30671875,               !- Field 34
    Until: 22:00,             !- Field 35
    0.6134375,                !- Field 36
    Until: 23:00,             !- Field 37
    0.30671875,               !- Field 38
    Until: 24:00,             !- Field 39
    0;                        !- Field 40

SCHEDULE:COMPACT,
    ltg_sch_stair,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 24:00,             !- Field 9
    0.2359375,                !- Field 10
    For: Saturday,            !- Field 11
    Until: 24:00,             !- Field 12
    0.2359375,                !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0.2359375;                !- Field 16

SCHEDULE:COMPACT,
    ltg_sch_elevator,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 24:00,             !- Field 9
    0,                        !- Field 10
    For: Saturday,            !- Field 11
    Until: 24:00,             !- Field 12
    0,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

SCHEDULE:COMPACT,
    ltg_sch_laundry,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 8:00,              !- Field 9
    0,                        !- Field 10
    Until: 17:00,             !- Field 11
    0.82578125,               !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: Saturday,            !- Field 15
    Until: 8:00,              !- Field 16
    0,                        !- Field 17
    Until: 17:00,             !- Field 18
    0.82578125,               !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 8:00,              !- Field 23
    0,                        !- Field 24
    Until: 17:00,             !- Field 25
    0.82578125,               !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

SCHEDULE:COMPACT,
    ltg_sch_lounge,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0,                        !- Field 10
    Until: 6:00,              !- Field 11
    0.18875,                  !- Field 12
    Until: 7:00,              !- Field 13
    0.283125,                 !- Field 14
    Until: 8:00,              !- Field 15
    0.471875,                 !- Field 16
    Until: 18:00,             !- Field 17
    0.94375,                  !- Field 18
    Until: 19:00,             !- Field 19
    0.471875,                 !- Field 20
    Until: 20:00,             !- Field 21
    0.283125,                 !- Field 22
    Until: 21:00,             !- Field 23
    0.18875,                  !- Field 24
    Until: 22:00,             !- Field 25
    0.0471875,                !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Saturday,            !- Field 29
    Until: 5:00,              !- Field 30
    0,                        !- Field 31
    Until: 6:00,              !- Field 32
    0.18875,                  !- Field 33
    Until: 7:00,              !- Field 34
    0.283125,                 !- Field 35
    Until: 8:00,              !- Field 36
    0.471875,                 !- Field 37
    Until: 18:00,             !- Field 38
    0.94375,                  !- Field 39
    Until: 19:00,             !- Field 40
    0.471875,                 !- Field 41
    Until: 20:00,             !- Field 42
    0.283125,                 !- Field 43
    Until: 21:00,             !- Field 44
    0.18875,                  !- Field 45
    Until: 22:00,             !- Field 46
    0.0471875,                !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: AllOtherDays,        !- Field 50
    Until: 5:00,              !- Field 51
    0,                        !- Field 52
    Until: 6:00,              !- Field 53
    0.18875,                  !- Field 54
    Until: 7:00,              !- Field 55
    0.283125,                 !- Field 56
    Until: 8:00,              !- Field 57
    0.471875,                 !- Field 58
    Until: 18:00,             !- Field 59
    0.94375,                  !- Field 60
    Until: 19:00,             !- Field 61
    0.471875,                 !- Field 62
    Until: 20:00,             !- Field 63
    0.283125,                 !- Field 64
    Until: 21:00,             !- Field 65
    0.18875,                  !- Field 66
    Until: 22:00,             !- Field 67
    0.0471875,                !- Field 68
    Until: 24:00,             !- Field 69
    0;                        !- Field 70

SCHEDULE:COMPACT,
    ltg_sch_corridor,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 24:00,             !- Field 9
    0.7078125,                !- Field 10
    For: Saturday,            !- Field 11
    Until: 24:00,             !- Field 12
    0.7078125,                !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0.7078125;                !- Field 16

SCHEDULE:COMPACT,
    ltg_sch_restroom,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 24:00,             !- Field 9
    0.5190625,                !- Field 10
    For: Saturday,            !- Field 11
    Until: 24:00,             !- Field 12
    0.5190625,                !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0.5190625;                !- Field 16

Schedule:Compact,
    Exterior_Ltg_Sch,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 19:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0;                      !- Field 8

Schedule:Compact,
    GuestRoom_Eqp_Sch_Base,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.11,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.62,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.90,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.43,                     !- Field 10
    Until: 17:00,             !- Field 11
    0.26,                     !- Field 12
    Until: 19:00,             !- Field 13
    0.51,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.49,                     !- Field 16
    Until: 21:00,             !- Field 17
    0.66,                     !- Field 18
    Until: 22:00,             !- Field 19
    0.70,                     !- Field 20
    Until: 23:00,             !- Field 21
    0.35,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.11,                     !- Field 24
    For: Saturday Sunday Holidays,    !- Field 25
    Until: 06:00,             !- Field 26
    0.11,                     !- Field 27
    Until: 07:00,             !- Field 28
    0.3,                      !- Field 29
    Until: 08:00,             !- Field 30
    0.62,                     !- Field 31
    Until: 09:00,             !- Field 32
    0.90,                     !- Field 33
    Until: 10:00,             !- Field 34
    0.62,                     !- Field 35
    Until: 17:00,             !- Field 36
    0.29,                     !- Field 37
    Until: 18:00,             !- Field 38
    0.43,                     !- Field 39
    Until: 19:00,             !- Field 40
    0.51,                     !- Field 41
    Until: 20:00,             !- Field 42
    0.49,                     !- Field 43
    Until: 21:00,             !- Field 44
    0.66,                     !- Field 45
    Until: 22:00,             !- Field 46
    0.70,                     !- Field 47
    Until: 23:00,             !- Field 48
    0.35,                     !- Field 49
    Until: 24:00,             !- Field 50
    0.11,                     !- Field 51
    For: WinterDesignDay,     !- Field 52
    Until: 24:00,             !- Field 53
    0.0,                      !- Field 54
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 55
    Until: 24:00,             !- Field 56
    1.0;                      !- Field 57

Schedule:Compact,
    GuestRoom_Eqp_Sch_Adva,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.09,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.62,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.90,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.43,                     !- Field 10
    Until: 16:00,             !- Field 11
    0.12,                     !- Field 12
    Until: 17:00,             !- Field 13
    0.19,                     !- Field 14
    Until: 19:00,             !- Field 15
    0.48,                     !- Field 16
    Until: 20:00,             !- Field 17
    0.46,                     !- Field 18
    Until: 21:00,             !- Field 19
    0.62,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.69,                     !- Field 22
    Until: 23:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 24:00,             !- Field 25
    0.09,                     !- Field 26
    For: Saturday Sunday Holidays,    !- Field 27
    Until: 06:00,             !- Field 28
    0.09,                     !- Field 29
    Until: 07:00,             !- Field 30
    0.3,                      !- Field 31
    Until: 08:00,             !- Field 32
    0.62,                     !- Field 33
    Until: 09:00,             !- Field 34
    0.90,                     !- Field 35
    Until: 10:00,             !- Field 36
    0.62,                     !- Field 37
    Until: 16:00,             !- Field 38
    0.13,                     !- Field 39
    Until: 17:00,             !- Field 40
    0.21,                     !- Field 41
    Until: 18:00,             !- Field 42
    0.40,                     !- Field 43
    Until: 19:00,             !- Field 44
    0.48,                     !- Field 45
    Until: 20:00,             !- Field 46
    0.46,                     !- Field 47
    Until: 21:00,             !- Field 48
    0.62,                     !- Field 49
    Until: 22:00,             !- Field 50
    0.69,                     !- Field 51
    Until: 23:00,             !- Field 52
    0.34,                     !- Field 53
    Until: 24:00,             !- Field 54
    0.09,                     !- Field 55
    For: WinterDesignDay,     !- Field 56
    Until: 24:00,             !- Field 57
    0.0,                      !- Field 58
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 59
    Until: 24:00,             !- Field 60
    1.0;                      !- Field 61

Schedule:Compact,
    Lobby_Eqp_Sch,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Saturday Sunday Holidays,    !- Field 2
    Until: 05:00,             !- Field 3
    0.21,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.68,                     !- Field 6
    Until: 10:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.32,                     !- Field 10
    Until: 23:00,             !- Field 11
    0.23,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.21,                     !- Field 14
    For: WinterDesignDay,     !- Field 15
    Until: 24:00,             !- Field 16
    0.0,                      !- Field 17
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 18
    Until: 24:00,             !- Field 19
    1.0;                      !- Field 20

Schedule:Compact,
    OFF_EQUIP_SCH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.3054975,                !- Field 4
    Until: 07:00,             !- Field 5
    0.351785,                 !- Field 6
    Until: 08:00,             !- Field 7
    0.3980725,                !- Field 8
    Until: 10:00,             !- Field 9
    0.3980725,                !- Field 10
    Until: 12:00,             !- Field 11
    0.92575,                  !- Field 12
    Until: 13:00,             !- Field 13
    0.870205,                 !- Field 14
    Until: 17:00,             !- Field 15
    0.92575,                  !- Field 16
    Until: 18:00,             !- Field 17
    0.6943125,                !- Field 18
    Until: 20:00,             !- Field 19
    0.5832225,                !- Field 20
    Until: 22:00,             !- Field 21
    0.44436,                  !- Field 22
    Until: 24:00,             !- Field 23
    0.3054975,                !- Field 24
    For: Saturday Sunday Holidays,    !- Field 25
    Until: 05:00,             !- Field 26
    0.3054975,                !- Field 27
    Until: 07:00,             !- Field 28
    0.351785,                 !- Field 29
    Until: 08:00,             !- Field 30
    0.3980725,                !- Field 31
    Until: 18:00,             !- Field 32
    0.5832225,                !- Field 33
    Until: 22:00,             !- Field 34
    0.44436,                  !- Field 35
    Until: 24:00,             !- Field 36
    0.3054975,                !- Field 37
    For: WinterDesignDay,     !- Field 38
    Until: 24:00,             !- Field 39
    0.0,                      !- Field 40
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 41
    Until: 24:00,             !- Field 42
    1.0;                      !- Field 43

Schedule:Compact,
    EmployeeLounge_Eqp_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.07950312051,            !- Field 4
    Until: 07:00,             !- Field 5
    0.18209853574,            !- Field 6
    Until: 08:00,             !- Field 7
    0.2396033365,             !- Field 8
    Until: 10:00,             !- Field 9
    0.958413346,              !- Field 10
    Until: 12:00,             !- Field 11
    0.82423547756,            !- Field 12
    Until: 13:00,             !- Field 13
    0.958413346,              !- Field 14
    Until: 18:00,             !- Field 15
    0.82423547756,            !- Field 16
    Until: 19:00,             !- Field 17
    0.2396033365,             !- Field 18
    Until: 20:00,             !- Field 19
    0.18209853574,            !- Field 20
    Until: 24:00,             !- Field 21
    0.07950312051,            !- Field 22
    For: Saturday Sunday Holidays,    !- Field 23
    Until: 05:00,             !- Field 24
    0.07950312051,            !- Field 25
    Until: 07:00,             !- Field 26
    0.18209853574,            !- Field 27
    Until: 08:00,             !- Field 28
    0.2396033365,             !- Field 29
    Until: 10:00,             !- Field 30
    0.958413346,              !- Field 31
    Until: 12:00,             !- Field 32
    0.82423547756,            !- Field 33
    Until: 13:00,             !- Field 34
    0.958413346,              !- Field 35
    Until: 18:00,             !- Field 36
    0.82423547756,            !- Field 37
    Until: 19:00,             !- Field 38
    0.2396033365,             !- Field 39
    Until: 20:00,             !- Field 40
    0.18209853574,            !- Field 41
    Until: 24:00,             !- Field 42
    0.07950312051,            !- Field 43
    For: WinterDesignDay,     !- Field 44
    Until: 24:00,             !- Field 45
    0.0,                      !- Field 46
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 47
    Until: 24:00,             !- Field 48
    1.0;                      !- Field 49

Schedule:Compact,
    LaundryRoom_Eqp_Elec_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Saturday Sunday Holidays,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 16:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    0.0,                      !- Field 11
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 12
    Until: 24:00,             !- Field 13
    1.0;                      !- Field 14

Schedule:Compact,
    LaundryRoom_Eqp_Gas_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Saturday Sunday Holidays,    !- Field 2
    Until: 9:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    0.0,                      !- Field 11
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 12
    Until: 24:00,             !- Field 13
    1.0;                      !- Field 14

Schedule:Compact,
    MeetingRoom_Eqp_Sch,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.04436375,               !- Field 6
    Until: 10:00,             !- Field 7
    0.4791285,                !- Field 8
    Until: 12:00,             !- Field 9
    0.2306915,                !- Field 10
    Until: 13:00,             !- Field 11
    0.04436375,               !- Field 12
    Until: 15:00,             !- Field 13
    0.4791285,                !- Field 14
    Until: 18:00,             !- Field 15
    0.2306915,                !- Field 16
    Until: 20:00,             !- Field 17
    0.04436375,               !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    ExerciseCenter_Eqp_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 9:00,              !- Field 7
    1.0,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.0,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 17:00,             !- Field 15
    1.0,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.50,                     !- Field 18
    Until: 21:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 23:00,             !- Field 21
    0.5,                      !- Field 22
    Until: 24:00,             !- Field 23
    0.0;                      !- Field 24

Schedule:Compact,
    SemiHeated_HtgSP_Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    7.2;                      !- Field 4

Schedule:Compact,
    VacGuestRoom_HtgSP_Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    15.556;                   !- Field 7

Schedule:Compact,
    VacGuestRoom_ClgSP_Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    26.667;                   !- Field 7

Schedule:Compact,
    Base_S_OccGuestRoom_HtgSP_Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.111;                   !- Field 4

Schedule:Compact,
    Base_S_OccGuestRoom_ClgSP_Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.111;                   !- Field 4

Schedule:Compact,
    Base_N_OccGuestRoom_HtgSP_Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.111;                   !- Field 4

Schedule:Compact,
    Base_N_OccGuestRoom_ClgSP_Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.111;                   !- Field 4

Schedule:Compact,
    OBCReset_S_OccGuestRoom_HtgSP_Sch_30min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 8:00,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    18.889,                   !- Field 9
    Until: 11:00,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:00,             !- Field 12
    18.889,                   !- Field 13
    Until: 18:00,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    18.889,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    OBCReset_S_OccGuestRoom_ClgSP_Sch_30min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 8:00,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    23.333,                   !- Field 9
    Until: 11:00,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:00,             !- Field 12
    23.333,                   !- Field 13
    Until: 18:00,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    23.333,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_HtgSP_Sch_30min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 8:00,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    18.889,                   !- Field 9
    Until: 11:00,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:00,             !- Field 12
    18.889,                   !- Field 13
    Until: 18:00,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    18.889,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_ClgSP_Sch_30min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 8:00,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    23.333,                   !- Field 9
    Until: 11:00,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:00,             !- Field 12
    23.333,                   !- Field 13
    Until: 18:00,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    23.333,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 7:50,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    18.889,                   !- Field 9
    Until: 10:50,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:10,             !- Field 12
    18.889,                   !- Field 13
    Until: 17:50,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    18.889,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    OBCReset_S_OccGuestRoom_ClgSP_Sch_20min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 7:50,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    23.333,                   !- Field 9
    Until: 10:50,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:10,             !- Field 12
    23.333,                   !- Field 13
    Until: 17:50,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    23.333,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 7:50,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    18.889,                   !- Field 9
    Until: 10:50,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:10,             !- Field 12
    18.889,                   !- Field 13
    Until: 17:50,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    18.889,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    MeetingRoom_HtgSP_Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    21.111,                   !- Field 4
    Until: 02:00,             !- Field 5
    21.111,                   !- Field 6
    Until: 03:00,             !- Field 7
    21.111,                   !- Field 8
    Until: 04:00,             !- Field 9
    21.111,                   !- Field 10
    Until: 05:00,             !- Field 11
    21.111,                   !- Field 12
    Until: 06:00,             !- Field 13
    21.111,                   !- Field 14
    Until: 07:00,             !- Field 15
    21.111,                   !- Field 16
    Until: 08:00,             !- Field 17
    21.111,                   !- Field 18
    Until: 09:00,             !- Field 19
    21.111,                   !- Field 20
    Until: 10:00,             !- Field 21
    21.111,                   !- Field 22
    Until: 11:00,             !- Field 23
    20.555,                   !- Field 24
    Until: 12:00,             !- Field 25
    20.555,                   !- Field 26
    Until: 13:00,             !- Field 27
    21.111,                   !- Field 28
    Until: 14:00,             !- Field 29
    21.111,                   !- Field 30
    Until: 15:00,             !- Field 31
    20.555,                   !- Field 32
    Until: 16:00,             !- Field 33
    21.111,                   !- Field 34
    Until: 17:00,             !- Field 35
    20.555,                   !- Field 36
    Until: 18:00,             !- Field 37
    20.555,                   !- Field 38
    Until: 19:00,             !- Field 39
    21.111,                   !- Field 40
    Until: 20:00,             !- Field 41
    21.111,                   !- Field 42
    Until: 21:00,             !- Field 43
    21.111,                   !- Field 44
    Until: 22:00,             !- Field 45
    21.111,                   !- Field 46
    Until: 23:00,             !- Field 47
    21.111,                   !- Field 48
    Until: 24:00,             !- Field 49
    21.111,                   !- Field 50
    For: Saturday Sunday Holidays,    !- Field 51
    Until: 01:00,             !- Field 52
    21.111,                   !- Field 53
    Until: 02:00,             !- Field 54
    21.111,                   !- Field 55
    Until: 03:00,             !- Field 56
    21.111,                   !- Field 57
    Until: 04:00,             !- Field 58
    21.111,                   !- Field 59
    Until: 05:00,             !- Field 60
    21.111,                   !- Field 61
    Until: 06:00,             !- Field 62
    21.111,                   !- Field 63
    Until: 07:00,             !- Field 64
    21.111,                   !- Field 65
    Until: 08:00,             !- Field 66
    21.111,                   !- Field 67
    Until: 09:00,             !- Field 68
    21.111,                   !- Field 69
    Until: 10:00,             !- Field 70
    21.111,                   !- Field 71
    Until: 11:00,             !- Field 72
    21.111,                   !- Field 73
    Until: 12:00,             !- Field 74
    21.111,                   !- Field 75
    Until: 13:00,             !- Field 76
    20.555,                   !- Field 77
    Until: 14:00,             !- Field 78
    20.555,                   !- Field 79
    Until: 15:00,             !- Field 80
    20.555,                   !- Field 81
    Until: 16:00,             !- Field 82
    20.555,                   !- Field 83
    Until: 17:00,             !- Field 84
    20.555,                   !- Field 85
    Until: 18:00,             !- Field 86
    20.555,                   !- Field 87
    Until: 19:00,             !- Field 88
    21.111,                   !- Field 89
    Until: 20:00,             !- Field 90
    21.111,                   !- Field 91
    Until: 21:00,             !- Field 92
    21.111,                   !- Field 93
    Until: 22:00,             !- Field 94
    21.111,                   !- Field 95
    Until: 23:00,             !- Field 96
    21.111,                   !- Field 97
    Until: 24:00,             !- Field 98
    21.111,                   !- Field 99
    For: AllOtherDays,        !- Field 100
    Until: 24:00,             !- Field 101
    21.111;                   !- Field 102

Schedule:Compact,
    Office_HtgSP_Sch,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    21.111,                   !- Field 4
    Until: 02:00,             !- Field 5
    21.111,                   !- Field 6
    Until: 03:00,             !- Field 7
    21.111,                   !- Field 8
    Until: 04:00,             !- Field 9
    21.111,                   !- Field 10
    Until: 05:00,             !- Field 11
    21.111,                   !- Field 12
    Until: 06:00,             !- Field 13
    21.111,                   !- Field 14
    Until: 07:00,             !- Field 15
    21.111,                   !- Field 16
    Until: 08:00,             !- Field 17
    21.111,                   !- Field 18
    Until: 09:00,             !- Field 19
    21.111,                   !- Field 20
    Until: 10:00,             !- Field 21
    21.111,                   !- Field 22
    Until: 11:00,             !- Field 23
    21.111,                   !- Field 24
    Until: 12:00,             !- Field 25
    21.111,                   !- Field 26
    Until: 13:00,             !- Field 27
    20.555,                   !- Field 28
    Until: 14:00,             !- Field 29
    21.111,                   !- Field 30
    Until: 15:00,             !- Field 31
    20.555,                   !- Field 32
    Until: 16:00,             !- Field 33
    21.111,                   !- Field 34
    Until: 17:00,             !- Field 35
    21.111,                   !- Field 36
    Until: 18:00,             !- Field 37
    21.111,                   !- Field 38
    Until: 19:00,             !- Field 39
    21.111,                   !- Field 40
    Until: 20:00,             !- Field 41
    21.111,                   !- Field 42
    Until: 21:00,             !- Field 43
    21.111,                   !- Field 44
    Until: 22:00,             !- Field 45
    21.111,                   !- Field 46
    Until: 23:00,             !- Field 47
    21.111,                   !- Field 48
    Until: 24:00,             !- Field 49
    21.111,                   !- Field 50
    For: Saturday Sunday Holidays,    !- Field 51
    Until: 01:00,             !- Field 52
    21.111,                   !- Field 53
    Until: 02:00,             !- Field 54
    21.111,                   !- Field 55
    Until: 03:00,             !- Field 56
    21.111,                   !- Field 57
    Until: 04:00,             !- Field 58
    21.111,                   !- Field 59
    Until: 05:00,             !- Field 60
    21.111,                   !- Field 61
    Until: 06:00,             !- Field 62
    21.111,                   !- Field 63
    Until: 07:00,             !- Field 64
    21.111,                   !- Field 65
    Until: 08:00,             !- Field 66
    21.111,                   !- Field 67
    Until: 09:00,             !- Field 68
    21.111,                   !- Field 69
    Until: 10:00,             !- Field 70
    21.111,                   !- Field 71
    Until: 11:00,             !- Field 72
    21.111,                   !- Field 73
    Until: 12:00,             !- Field 74
    20.555,                   !- Field 75
    Until: 13:00,             !- Field 76
    21.111,                   !- Field 77
    Until: 14:00,             !- Field 78
    21.111,                   !- Field 79
    Until: 15:00,             !- Field 80
    20.555,                   !- Field 81
    Until: 16:00,             !- Field 82
    21.111,                   !- Field 83
    Until: 17:00,             !- Field 84
    21.111,                   !- Field 85
    Until: 18:00,             !- Field 86
    21.111,                   !- Field 87
    Until: 19:00,             !- Field 88
    21.111,                   !- Field 89
    Until: 20:00,             !- Field 90
    21.111,                   !- Field 91
    Until: 21:00,             !- Field 92
    21.111,                   !- Field 93
    Until: 22:00,             !- Field 94
    21.111,                   !- Field 95
    Until: 23:00,             !- Field 96
    21.111,                   !- Field 97
    Until: 24:00,             !- Field 98
    21.111,                   !- Field 99
    For: AllOtherDays,        !- Field 100
    Until: 24:00,             !- Field 101
    21.111;                   !- Field 102

Schedule:Compact,
    OBCReset_N_OccGuestRoom_ClgSP_Sch_20min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 7:50,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    23.333,                   !- Field 9
    Until: 10:50,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:10,             !- Field 12
    23.333,                   !- Field 13
    Until: 17:50,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    23.333,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    MeetingRoom_ClgSP_Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    23.889,                   !- Field 4
    Until: 02:00,             !- Field 5
    23.889,                   !- Field 6
    Until: 03:00,             !- Field 7
    23.889,                   !- Field 8
    Until: 04:00,             !- Field 9
    23.889,                   !- Field 10
    Until: 05:00,             !- Field 11
    23.889,                   !- Field 12
    Until: 06:00,             !- Field 13
    23.889,                   !- Field 14
    Until: 07:00,             !- Field 15
    23.889,                   !- Field 16
    Until: 08:00,             !- Field 17
    23.889,                   !- Field 18
    Until: 09:00,             !- Field 19
    23.8889,                  !- Field 20
    Until: 10:00,             !- Field 21
    23.8889,                  !- Field 22
    Until: 11:00,             !- Field 23
    24.445,                   !- Field 24
    Until: 12:00,             !- Field 25
    24.445,                   !- Field 26
    Until: 13:00,             !- Field 27
    23.8889,                  !- Field 28
    Until: 14:00,             !- Field 29
    23.8889,                  !- Field 30
    Until: 15:00,             !- Field 31
    24.445,                   !- Field 32
    Until: 16:00,             !- Field 33
    23.8889,                  !- Field 34
    Until: 17:00,             !- Field 35
    24.445,                   !- Field 36
    Until: 18:00,             !- Field 37
    24.445,                   !- Field 38
    Until: 19:00,             !- Field 39
    23.889,                   !- Field 40
    Until: 20:00,             !- Field 41
    23.889,                   !- Field 42
    Until: 21:00,             !- Field 43
    23.889,                   !- Field 44
    Until: 22:00,             !- Field 45
    23.889,                   !- Field 46
    Until: 23:00,             !- Field 47
    23.889,                   !- Field 48
    Until: 24:00,             !- Field 49
    23.889,                   !- Field 50
    For: Saturday Sunday Holidays,    !- Field 51
    Until: 01:00,             !- Field 52
    23.889,                   !- Field 53
    Until: 02:00,             !- Field 54
    23.889,                   !- Field 55
    Until: 03:00,             !- Field 56
    23.889,                   !- Field 57
    Until: 04:00,             !- Field 58
    23.889,                   !- Field 59
    Until: 05:00,             !- Field 60
    23.889,                   !- Field 61
    Until: 06:00,             !- Field 62
    23.889,                   !- Field 63
    Until: 07:00,             !- Field 64
    23.889,                   !- Field 65
    Until: 08:00,             !- Field 66
    23.889,                   !- Field 67
    Until: 09:00,             !- Field 68
    23.889,                   !- Field 69
    Until: 10:00,             !- Field 70
    23.889,                   !- Field 71
    Until: 11:00,             !- Field 72
    23.889,                   !- Field 73
    Until: 12:00,             !- Field 74
    23.889,                   !- Field 75
    Until: 13:00,             !- Field 76
    24.445,                   !- Field 77
    Until: 14:00,             !- Field 78
    24.445,                   !- Field 79
    Until: 15:00,             !- Field 80
    24.445,                   !- Field 81
    Until: 16:00,             !- Field 82
    24.445,                   !- Field 83
    Until: 17:00,             !- Field 84
    24.445,                   !- Field 85
    Until: 18:00,             !- Field 86
    24.445,                   !- Field 87
    Until: 19:00,             !- Field 88
    23.889,                   !- Field 89
    Until: 20:00,             !- Field 90
    23.889,                   !- Field 91
    Until: 21:00,             !- Field 92
    23.889,                   !- Field 93
    Until: 22:00,             !- Field 94
    23.889,                   !- Field 95
    Until: 23:00,             !- Field 96
    23.889,                   !- Field 97
    Until: 24:00,             !- Field 98
    23.889,                   !- Field 99
    For: AllOtherDays,        !- Field 100
    Until: 24:00,             !- Field 101
    23.889;                   !- Field 102

Schedule:Compact,
    Office_ClgSP_Sch,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    23.8889,                  !- Field 4
    Until: 02:00,             !- Field 5
    23.8889,                  !- Field 6
    Until: 03:00,             !- Field 7
    23.8889,                  !- Field 8
    Until: 04:00,             !- Field 9
    23.8889,                  !- Field 10
    Until: 05:00,             !- Field 11
    23.8889,                  !- Field 12
    Until: 06:00,             !- Field 13
    23.8889,                  !- Field 14
    Until: 07:00,             !- Field 15
    23.8889,                  !- Field 16
    Until: 08:00,             !- Field 17
    23.8889,                  !- Field 18
    Until: 09:00,             !- Field 19
    23.8889,                  !- Field 20
    Until: 10:00,             !- Field 21
    23.8889,                  !- Field 22
    Until: 11:00,             !- Field 23
    23.8889,                  !- Field 24
    Until: 12:00,             !- Field 25
    23.8889,                  !- Field 26
    Until: 13:00,             !- Field 27
    24.445,                   !- Field 28
    Until: 14:00,             !- Field 29
    23.8889,                  !- Field 30
    Until: 15:00,             !- Field 31
    24.445,                   !- Field 32
    Until: 16:00,             !- Field 33
    23.8889,                  !- Field 34
    Until: 17:00,             !- Field 35
    23.8889,                  !- Field 36
    Until: 18:00,             !- Field 37
    23.8889,                  !- Field 38
    Until: 19:00,             !- Field 39
    23.8889,                  !- Field 40
    Until: 20:00,             !- Field 41
    23.8889,                  !- Field 42
    Until: 21:00,             !- Field 43
    23.8889,                  !- Field 44
    Until: 22:00,             !- Field 45
    23.8889,                  !- Field 46
    Until: 23:00,             !- Field 47
    23.8889,                  !- Field 48
    Until: 24:00,             !- Field 49
    23.8889,                  !- Field 50
    For: Saturday Sunday Holidays,    !- Field 51
    Until: 01:00,             !- Field 52
    23.889,                   !- Field 53
    Until: 02:00,             !- Field 54
    23.889,                   !- Field 55
    Until: 03:00,             !- Field 56
    23.889,                   !- Field 57
    Until: 04:00,             !- Field 58
    23.889,                   !- Field 59
    Until: 05:00,             !- Field 60
    23.889,                   !- Field 61
    Until: 06:00,             !- Field 62
    23.889,                   !- Field 63
    Until: 07:00,             !- Field 64
    23.889,                   !- Field 65
    Until: 08:00,             !- Field 66
    23.889,                   !- Field 67
    Until: 09:00,             !- Field 68
    23.889,                   !- Field 69
    Until: 10:00,             !- Field 70
    23.889,                   !- Field 71
    Until: 11:00,             !- Field 72
    23.889,                   !- Field 73
    Until: 12:00,             !- Field 74
    24.445,                   !- Field 75
    Until: 13:00,             !- Field 76
    23.889,                   !- Field 77
    Until: 14:00,             !- Field 78
    23.889,                   !- Field 79
    Until: 15:00,             !- Field 80
    24.445,                   !- Field 81
    Until: 16:00,             !- Field 82
    23.889,                   !- Field 83
    Until: 17:00,             !- Field 84
    23.889,                   !- Field 85
    Until: 18:00,             !- Field 86
    23.889,                   !- Field 87
    Until: 19:00,             !- Field 88
    23.889,                   !- Field 89
    Until: 20:00,             !- Field 90
    23.889,                   !- Field 91
    Until: 21:00,             !- Field 92
    23.889,                   !- Field 93
    Until: 22:00,             !- Field 94
    23.889,                   !- Field 95
    Until: 23:00,             !- Field 96
    23.889,                   !- Field 97
    Until: 24:00,             !- Field 98
    23.889,                   !- Field 99
    For: AllOtherDays,        !- Field 100
    Until: 24:00,             !- Field 101
    23.889;                   !- Field 102

Schedule:Compact,
    Occ_Guestroom_Vent_Ctrl_30min,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 8:00,              !- Field 6
    1.0,                      !- Field 7
    Until: 9:00,              !- Field 8
    0.0,                      !- Field 9
    Until: 11:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 13:00,             !- Field 12
    0,                        !- Field 13
    Until: 14:00,             !- Field 14
    1,                        !- Field 15
    Until: 16:00,             !- Field 16
    0,                        !- Field 17
    Until: 18:00,             !- Field 18
    1,                        !- Field 19
    Until: 19:00,             !- Field 20
    0,                        !- Field 21
    Until: 24:00,             !- Field 22
    1;                        !- Field 23

Schedule:Compact,
    Occ_Guestroom_Vent_Ctrl_20min,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 7:50,              !- Field 6
    1.0,                      !- Field 7
    Until: 9:00,              !- Field 8
    0.0,                      !- Field 9
    Until: 10:50,             !- Field 10
    1.0,                      !- Field 11
    Until: 13:00,             !- Field 12
    0,                        !- Field 13
    Until: 14:00,             !- Field 14
    1,                        !- Field 15
    Until: 16:10,             !- Field 16
    0,                        !- Field 17
    Until: 17:50,             !- Field 18
    1,                        !- Field 19
    Until: 19:00,             !- Field 20
    0,                        !- Field 21
    Until: 24:00,             !- Field 22
    1;                        !- Field 23

Schedule:Compact,
    CommonArea_HtgSP_Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.111;                   !- Field 4

Schedule:Compact,
    CommonArea_ClgSP_Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    23.889;                   !- Field 4

Schedule:Compact,
    Off During Unoccupied Period,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 8:00,              !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

Schedule:Compact,
    MeetingRoom_Fan_Sch,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0,                        !- Field 16
    Until: 08:00,             !- Field 17
    0,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    0,                        !- Field 24
    Until: 12:00,             !- Field 25
    0,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    0,                        !- Field 36
    Until: 18:00,             !- Field 37
    0,                        !- Field 38
    Until: 19:00,             !- Field 39
    0,                        !- Field 40
    Until: 20:00,             !- Field 41
    0,                        !- Field 42
    Until: 21:00,             !- Field 43
    0,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Saturday Sunday Holidays,    !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    0,                        !- Field 67
    Until: 09:00,             !- Field 68
    1,                        !- Field 69
    Until: 10:00,             !- Field 70
    1,                        !- Field 71
    Until: 11:00,             !- Field 72
    1,                        !- Field 73
    Until: 12:00,             !- Field 74
    1,                        !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: AllOtherDays,        !- Field 100
    Until: 8:00,              !- Field 101
    0,                        !- Field 102
    Until: 18:00,             !- Field 103
    1,                        !- Field 104
    Until: 24:00,             !- Field 105
    0;                        !- Field 106

Schedule:Compact,
    GuestRoom_Infil_Sch,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Saturday Sunday Holidays,    !- Field 2
    Until: 24:00,             !- Field 3
    0.25,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.25,                     !- Field 7
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 8
    Until: 24:00,             !- Field 9
    0.25;                     !- Field 10

Schedule:Compact,
    CommonArea_Infil_Sch,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Saturday Sunday Holidays,    !- Field 2
    Until: 24:00,             !- Field 3
    0.25,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.25,                     !- Field 7
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 8
    Until: 24:00,             !- Field 9
    0.25;                     !- Field 10

Schedule:Compact,
    INFIL_Door_Opening_SCH,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.131,                    !- Field 6
    Until: 08:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.131,                    !- Field 10
    Until: 18:00,             !- Field 11
    1.0,                      !- Field 12
    Until: 22:00,             !- Field 13
    0.131,                    !- Field 14
    Until: 24:00,             !- Field 15
    0.0;                      !- Field 16

Schedule:Compact,
    SHWSysShower-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SHWSysLaundry-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SHWSysShower Water Heater Setpoint Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SHWSysLaundry Water Heater Setpoint Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    82.22;                    !- Field 4

Schedule:Compact,
    SHWSys Water Heater Ambient Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.1;                     !- Field 4

Schedule:Compact,
    GuestRoom_SHW_Sch,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.20,                     !- Field 4
    Until: 04:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.35,                     !- Field 10
    Until: 07:00,             !- Field 11
    0.60,                     !- Field 12
    Until: 08:00,             !- Field 13
    0.80,                     !- Field 14
    Until: 09:00,             !- Field 15
    0.55,                     !- Field 16
    Until: 10:00,             !- Field 17
    0.40,                     !- Field 18
    Until: 11:00,             !- Field 19
    0.30,                     !- Field 20
    Until: 17:00,             !- Field 21
    0.20,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.30,                     !- Field 24
    Until: 19:00,             !- Field 25
    0.55,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.40,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.60,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.45,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.25,                     !- Field 34
    For: AllOtherDays,        !- Field 35
    Until: 01:00,             !- Field 36
    0.2,                      !- Field 37
    Until: 04:00,             !- Field 38
    0.15,                     !- Field 39
    Until: 05:00,             !- Field 40
    0.2,                      !- Field 41
    Until: 06:00,             !- Field 42
    0.25,                     !- Field 43
    Until: 07:00,             !- Field 44
    0.35,                     !- Field 45
    Until: 08:00,             !- Field 46
    0.60,                     !- Field 47
    Until: 09:00,             !- Field 48
    0.80,                     !- Field 49
    Until: 10:00,             !- Field 50
    0.55,                     !- Field 51
    Until: 11:00,             !- Field 52
    0.40,                     !- Field 53
    Until: 12:00,             !- Field 54
    0.30,                     !- Field 55
    Until: 17:00,             !- Field 56
    0.20,                     !- Field 57
    Until: 18:00,             !- Field 58
    0.25,                     !- Field 59
    Until: 19:00,             !- Field 60
    0.30,                     !- Field 61
    Until: 22:00,             !- Field 62
    0.40,                     !- Field 63
    Until: 23:00,             !- Field 64
    0.60,                     !- Field 65
    Until: 24:00,             !- Field 66
    0.35;                     !- Field 67

Schedule:Compact,
    LaundryRoom_SHW_Sch,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 16:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0;                      !- Field 8

Schedule:Compact,
    SHW Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    SHW Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.20;                     !- Field 4

Schedule:Compact,
    SHW Shower Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SHW Laundry Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    82.22;                    !- Field 4

Schedule:Compact,
    PlantOnSched,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Activity_Sch,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    132;                      !- Field 4

Schedule:Compact,
    BLDG_ELEVATORS,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignday,     !- Field 2
    Until: 24:00,             !- Field 3
    0.5,                      !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.12,                     !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 04:00,             !- Field 9
    0.12,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.12,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.20,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.40,                     !- Field 16
    Until: 09:00,             !- Field 17
    0.50,                     !- Field 18
    Until: 10:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.15,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.35,                     !- Field 24
    Until: 19:00,             !- Field 25
    0.50,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.40,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.30,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.20,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.12;                     !- Field 34

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignday,     !- Field 2
    Until: 24:00,             !- Field 3
    0.5,                      !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.05,                     !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 04:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.10,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.20,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.40,                     !- Field 16
    Until: 09:00,             !- Field 17
    0.50,                     !- Field 18
    Until: 10:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.15,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.35,                     !- Field 24
    Until: 19:00,             !- Field 25
    0.50,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.40,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.30,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.20,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.10;                     !- Field 34

Schedule:Compact,
    Heat Exchanger Supply Air Temp Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    14.0;                     !- Field 4

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Vac_Guestroom_Vent_Ctrl,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 15:00,             !- Field 6
    0,                        !- Field 7
    Until: 16:00,             !- Field 8
    1,                        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7

Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: Allotherdays,        !- Field 5
    Until: 6:00,              !- Field 6
    0,                        !- Field 7
    Until: 9:00,              !- Field 8
    1,                        !- Field 9
    Until: 16:00,             !- Field 10
    0,                        !- Field 11
    Until: 22:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0;                        !- Field 15

Schedule:Constant,
    SZ_system_OA_Max_Frac_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.75;                     !- Hourly Value

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,    !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    F07 25mm stucco,          !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.72,                     !- Conductivity
    1856,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    F08 Metal roof surface,    !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    F12 Asphalt shingles,     !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    F13 Built-up roofing,     !- Name
    Rough,                    !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G01 16mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    G02 16mm plywood,         !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210;                     !- Specific Heat

Material,
    M14 150mm heavyweight concrete roof,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    150mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.72,                     !- Conductivity
    800,                      !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

MATERIAL,
    LA_Roof_Assembly,         !- Name
    MediumRough,              !- Roughness
    0.4123711340206186,       !- Thickness
    0.12,                     !- Conductivity
    800,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    LA_Wall_Assembly,         !- Name
    MediumRough,              !- Roughness
    0.2696629213483146,       !- Thickness
    0.12,                     !- Conductivity
    800,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    LA_Floor_Assembly,        !- Name
    MediumRough,              !- Roughness
    0.2586206896551724,       !- Thickness
    0.12,                     !- Conductivity
    800,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.475973498005059,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,        !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,      !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    2.59864128954982,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    2.25152390016323,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    2.1040044052206,          !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    1.62987516376117,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    2.25152390016323,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    2.1040044052206,          !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    1.62987516376117,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.45403773629194,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    1.38105758192289,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    1.12846657836209,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    4.13066404430099,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,     !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,    !- Name
    MediumRough,              !- Roughness
    0.123456790123457,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer,            !- Name
    1.40820848,               !- UFactor
    0.21,                     !- Solar Heat Gain Coefficient
    0.29;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Residential Window Glazing Layer,    !- Name
    1.40820848,               !- UFactor
    0.21,                     !- Solar Heat Gain Coefficient
    0.29;                     !- Visible Transmittance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    LA_Window_Material,       !- Name
    3.09,                     !- UFactor
    0.38,                     !- Solar Heat Gain Coefficient
    0.6;                      !- Visible Transmittance

Construction,
    Swinging Door_con,        !- Name
    Opaque Door panel_con;    !- Outside Layer

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Air_Wall,                 !- Name
    Air_Wall_Material;        !- Outside Layer

Construction,
    DropCeiling,              !- Name
    AC02 Acoustic Ceiling;    !- Outside Layer

Construction,
    OpaqueDoor,               !- Name
    Std Opaque Door Panel;    !- Outside Layer

Construction,
    AtticRoofDeck,            !- Name
    F12 Asphalt shingles,     !- Outside Layer
    G02 16mm plywood;         !- Layer 2

Construction,
    int_wall,                 !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    ext_slab_8in_with_carpet,    !- Name
    200mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_8in,             !- Name
    200mm Normalweight concrete floor;    !- Outside Layer

Construction,
    ext_slab_6in_with_carpet,    !- Name
    150mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_6in,             !- Name
    150mm Normalweight concrete floor;    !- Outside Layer

Construction,
    int_slab_floor,           !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    int_slab_ceiling,         !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    basement_wall,            !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    int_wood_floor,           !- Name
    AC02 Acoustic Ceiling,    !- Outside Layer
    G02 16mm plywood,         !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    ext_soffit_floor,         !- Name
    G02 16mm plywood;         !- Outside Layer

Construction,
    nonres_roof,              !- Name
    F13 Built-up roofing,     !- Outside Layer
    Nonres_Roof_Insulation,    !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    res_roof,                 !- Name
    F13 Built-up roofing,     !- Outside Layer
    Res_Roof_Insulation,      !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    semiheated_roof,          !- Name
    F13 Built-up roofing,     !- Outside Layer
    Semiheated_Roof_Insulation,    !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    nonres_ext_wall_grd,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_ext_wall_mid,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_ext_wall_top,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_grd,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_mid,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_top,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_grd,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_mid,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_top,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_floor,             !- Name
    Nonres_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    res_floor,                !- Name
    Res_Floor_Insulation,     !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    semiheated_floor,         !- Name
    Semiheated_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    nonres_floor_ceiling,     !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    res_floor_ceiling,        !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Res_Floor_Insulation;     !- Layer 3

Construction,
    semiheated_floor_ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Semiheated_Floor_Insulation;    !- Layer 3

Construction,
    NonresWindow_U_0.248_SHGC_0.21,    !- Name
    Glazing Layer;            !- Outside Layer

Construction,
    ResWindow_U_0.248_SHGC_0.21,    !- Name
    Residential Window Glazing Layer;    !- Outside Layer

CONSTRUCTION,
    LA_Roof_Construction,     !- Name
    LA_Roof_Assembly;         !- Outside Layer

CONSTRUCTION,
    LA_Wall_Construction,     !- Name
    LA_Wall_Assembly;         !- Outside Layer

CONSTRUCTION,
    LA_Floor_Construction,    !- Name
    LA_Floor_Assembly;        !- Outside Layer

CONSTRUCTION,
    LA_Window_Construction,    !- Name
    LA_Window_Material;       !- Outside Layer

Construction:FfactorGroundFloor,
    S_RearStairsFlr1_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    20.07186272615604,        !- Area
    10.668584;                !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_CorridorFlr1_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    150.5057728480299,        !- Area
    9.753600000000002;        !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_RearStorageFlr1_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    20.07328709329994,        !- Area
    10.669168000099997;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_FrontLoungeFlr1_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    163.0564054103927,        !- Area
    28.0421840002;            !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_RestroomFlr1_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    32.61128108080749,        !- Area
    3.962399999999999;        !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_MeetingRoomFlr1_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    80.27392264601582,        !- Area
    9.753600000000002;        !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_MechanicalRoomFlr1_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    32.61128108181339,        !- Area
    3.962400000099997;        !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_GuestRoom101_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    32.61128108140184,        !- Area
    3.9624000000000024;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_GuestRoom102_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    32.61128108140184,        !- Area
    3.9623999999999953;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_GuestRoom103_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    32.61128108080749,        !- Area
    3.9624000000000024;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_GuestRoom104_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    32.60896705728214,        !- Area
    3.9624000000000024;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_GuestRoom105_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    32.60896704039624,        !- Area
    3.9623999999999953;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_EmployeeLoungeFlr1_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    32.60896704039624,        !- Area
    3.9624000000000024;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_LaundryRoomFlr1_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    97.82690112160037,        !- Area
    11.887200000100002;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_ElevatorCoreFlr1_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    15.050292480365783,       !- Area
    1.8287999999999975;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_ExerciseCenterFlr1_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    32.6089670568706,         !- Area
    3.962399999999999;        !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_FrontOfficeFlr1_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    130.4358681619965,        !- Area
    15.8496000001;            !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_FrontStairsFlr1_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    20.067056639999997,       !- Area
    10.668000000000001;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    S_FrontStorageFlr1_0_0_0_Ffactor,    !- Name
    0.90012,                  !- FFactor
    12.541910400304815,       !- Area
    1.524;                    !- PerimeterExposed

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    RearStairsFlr1,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    CorridorFlr1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    RearStorageFlr1,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    FrontLoungeFlr1,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    RestroomFlr1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    MeetingRoomFlr1,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    MechanicalRoomFlr1,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom101,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom102,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom103,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom104,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom105,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    EmployeeLoungeFlr1,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    LaundryRoomFlr1,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    ElevatorCoreFlr1,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    ExerciseCenterFlr1,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    FrontOfficeFlr1,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    FrontStairsFlr1,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    FrontStorageFlr1,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    RearStairsFlr2,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    CorridorFlr2,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    RearStorageFlr2,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom201,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom202_205,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom206_208,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom209_212,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom213,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom214,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom215_218,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    ElevatorCoreFlr2,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom219,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom220_223,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom224,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    FrontStorageFlr2,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    FrontStairsFlr2,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    RearStairsFlr3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    CorridorFlr3,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    RearStorageFlr3,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom301,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom302_305,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom306_308,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom309_312,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom313,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom314,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom315_318,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    ElevatorCoreFlr3,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom319,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom320_323,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom324,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    FrontStorageFlr3,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    FrontStairsFlr3,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    RearStairsFlr4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    CorridorFlr4,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    RearStorageFlr4,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom401,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom402_405,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom406_408,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom409_412,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom413,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom414,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom415_418,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    ElevatorCoreFlr4,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom419,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom420_423,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    GuestRoom424,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    FrontStorageFlr4,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    FrontStairsFlr4,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

BuildingSurface:Detailed,
    S_RearStairsFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    S_RearStairsFlr1_0_0_0_Ffactor,    !- Construction Name
    RearStairsFlr1,           !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038136856141,       !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.560038136856141,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.002181485189752,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.002181485189752,       !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_RearStairsFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    RearStairsFlr1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_RearStairsFlr2_10001_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038135895496,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.560038135895496,       !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    12.002181484229105,       !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    12.002181484229105,       !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_RearStairsFlr2_10001_0_10000,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    RearStairsFlr2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_RearStairsFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038135895496,       !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.560038135895496,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    12.002181484229105,       !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    12.002181484229105,       !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_RearStairsFlr1_2_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RearStairsFlr1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038136856141,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.560038136856141,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.560038136856141,       !- Vertex 3 Xcoordinate
    4.194228770966542,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.560038136856141,       !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_RearStairsFlr1_3_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RearStairsFlr1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038136856141,       !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.560038136856141,       !- Vertex 2 Xcoordinate
    4.194228770966542,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.002181485189752,       !- Vertex 3 Xcoordinate
    4.194228770966542,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.002181485189752,       !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_RearStairsFlr1_4_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RearStairsFlr1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom104_10002_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181485189752,       !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.002181485189752,       !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.002181485189752,       !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.002181485189752,       !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom104_10002_0_10001,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom104,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_RearStairsFlr1_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181485189752,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.002181485189752,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.002181485189752,       !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.002181485189752,       !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_RearStairsFlr1_5_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RearStairsFlr1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_10003_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181484229105,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.002181484229105,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.560038135895496,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.560038135895496,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_10003_0_10002,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_RearStairsFlr1_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038135895496,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.560038135895496,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.002181484229105,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.002181484229105,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_CorridorFlr1_0_0_0,     !- Name
    Floor,                    !- Surface Type
    S_CorridorFlr1_0_0_0_Ffactor,    !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    12,                       !- Number of Vertices
    12.560038136856141,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.560038136856141,       !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.146089184460958,        !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.146089184460958,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    5.448935339138824,        !- Vertex 5 Xcoordinate
    1.117212e-02,             !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    5.448935339138824,        !- Vertex 6 Xcoordinate
    1.8936210814035013,       !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    1.113535e-02,             !- Vertex 7 Xcoordinate
    1.8936210814035013,       !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    1.113535e-02,             !- Vertex 8 Xcoordinate
    2.311913388596781,        !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    5.448935339138824,        !- Vertex 9 Xcoordinate
    2.311913388596781,        !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    5.448935339138824,        !- Vertex 10 Xcoordinate
    4.194228770966542,        !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    6.146089184460958,        !- Vertex 11 Xcoordinate
    4.194228770966542,        !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    6.146089184460958,        !- Vertex 12 Xcoordinate
    2.311913388596781,        !- Vertex 12 Ycoordinate
    0;                        !- Vertex 12 Zcoordinate

BuildingSurface:Detailed,
    C_CorridorFlr1_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_CorridorFlr2_10004_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    12.560038135895496,       !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.560038135895496,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    6.146089183523185,        !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    6.146089183523185,        !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528,                   !- Vertex 4 Zcoordinate
    5.448935338201052,        !- Vertex 5 Xcoordinate
    4.194228771012287,        !- Vertex 5 Ycoordinate
    3.3528,                   !- Vertex 5 Zcoordinate
    5.448935338201052,        !- Vertex 6 Xcoordinate
    2.3119133886425263,       !- Vertex 6 Ycoordinate
    3.3528,                   !- Vertex 6 Zcoordinate
    1.113534e-02,             !- Vertex 7 Xcoordinate
    2.3119133886425263,       !- Vertex 7 Ycoordinate
    3.3528,                   !- Vertex 7 Zcoordinate
    1.113534e-02,             !- Vertex 8 Xcoordinate
    1.8936210814492462,       !- Vertex 8 Ycoordinate
    3.3528;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    F_CorridorFlr2_10004_0_10003,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    CorridorFlr2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_CorridorFlr1_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    12.560038135895496,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.560038135895496,       !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    1.113534e-02,             !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    1.113534e-02,             !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528,                   !- Vertex 4 Zcoordinate
    5.448935338201052,        !- Vertex 5 Xcoordinate
    2.3119133886425263,       !- Vertex 5 Ycoordinate
    3.3528,                   !- Vertex 5 Zcoordinate
    5.448935338201052,        !- Vertex 6 Xcoordinate
    4.194228771012287,        !- Vertex 6 Ycoordinate
    3.3528,                   !- Vertex 6 Zcoordinate
    6.146089183523185,        !- Vertex 7 Xcoordinate
    4.194228771012287,        !- Vertex 7 Ycoordinate
    3.3528,                   !- Vertex 7 Zcoordinate
    6.146089183523185,        !- Vertex 8 Xcoordinate
    2.3119133886425263,       !- Vertex 8 Ycoordinate
    3.3528;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    C_CorridorFlr1_1_1_0,     !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom206_208_10005_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.146089183523185,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.146089183523185,        !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    5.448935338201052,        !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    5.448935338201052,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom206_208_10005_0_10004,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom206_208,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_CorridorFlr1_1_1_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.146089183523185,        !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.146089183523185,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    5.448935338201052,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    5.448935338201052,        !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr1_2_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038136856141,       !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.560038136856141,       !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.560038136856141,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.560038136856141,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_4_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom104_10007_0_10005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181484229105,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.002181484229105,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.095881485310333,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.095881485310333,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom104_10007_0_10005,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom104,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881485310333,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    11.095881485310333,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.002181484229105,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.002181484229105,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_5_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom105_10008_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881485310333,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    11.095881485310333,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.189581486391559,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.189581486391559,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom105_10008_0_10006,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom105,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_5_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581486391559,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.189581486391559,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.095881485310333,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.095881485310333,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_6_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_10009_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581486391559,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.189581486391559,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.283281487472784,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.283281487472784,        !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_10009_0_10007,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    EmployeeLoungeFlr1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_6_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281487472784,        !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.283281487472784,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.189581486391559,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.189581486391559,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_7_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_LaundryRoomFlr1_10010_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281487472784,        !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.283281487472784,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.564381490716465,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.564381490716465,        !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_LaundryRoomFlr1_10010_0_10008,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    LaundryRoomFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_7_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.564381490716465,        !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.564381490716465,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.283281487472784,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.283281487472784,        !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_8_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10011_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.564381490716465,        !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.564381490716465,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.146089183523185,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.146089183523185,        !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10011_0_10009,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    ElevatorCoreFlr1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_8_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.146089183523185,        !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.146089183523185,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.564381490716465,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.564381490716465,        !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_9_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10012_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.146089184460958,        !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.146089184460958,        !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.146089184460958,        !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.146089184460958,        !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10012_0_10010,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    ElevatorCoreFlr1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_9_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.146089184460958,        !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.146089184460958,        !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.146089184460958,        !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.146089184460958,        !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr1_10_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.146089184460958,        !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.146089184460958,        !- Vertex 2 Xcoordinate
    4.194228770966542,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.448935339138824,        !- Vertex 3 Xcoordinate
    4.194228770966542,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.448935339138824,        !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_11_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_ExerciseCenterFlr1_10013_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.448935339138824,        !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    5.448935339138824,        !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.448935339138824,        !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.448935339138824,        !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_10013_0_10011,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    ExerciseCenterFlr1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_11_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.448935339138824,        !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    5.448935339138824,        !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.448935339138824,        !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.448935339138824,        !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_12_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_ExerciseCenterFlr1_10014_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.448935338201052,        !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    5.448935338201052,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.542635339282278,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.542635339282278,        !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_10014_0_10012,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    ExerciseCenterFlr1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_12_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635339282278,        !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.542635339282278,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.448935338201052,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.448935338201052,        !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_13_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_FrontOfficeFlr1_10015_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635339282278,        !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.542635339282278,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9174353436071848,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.9174353436071848,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10015_0_10013,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontOfficeFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_13_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9174353436071848,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.9174353436071848,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.542635339282278,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.542635339282278,        !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_14_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStorageFlr1_10016_0_10014,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9174353436071848,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.9174353436071848,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.568858420946118,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.568858420946118,        !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStorageFlr1_10016_0_10014,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontStorageFlr1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_14_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.568858420946118,        !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.568858420946118,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9174353436071848,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.9174353436071848,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_15_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStairsFlr1_10017_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.568858420946118,        !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.568858420946118,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.113534e-02,             !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.113534e-02,             !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStairsFlr1_10017_0_10015,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontStairsFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_15_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.113534e-02,             !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.113534e-02,             !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.568858420946118,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.568858420946118,        !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr1_16_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.113535e-02,             !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.113535e-02,             !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.113535e-02,             !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.113535e-02,             !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_17_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_FrontLoungeFlr1_10018_0_10016,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.113534e-02,             !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.113534e-02,             !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.542635339282278,        !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.542635339282278,        !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontLoungeFlr1_10018_0_10016,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontLoungeFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_17_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635339282278,        !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.542635339282278,        !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.113534e-02,             !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.113534e-02,             !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_18_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_RestroomFlr1_10019_0_10017,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635339282278,        !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.542635339282278,        !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.448935338201052,        !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.448935338201052,        !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_RestroomFlr1_10019_0_10017,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RestroomFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_18_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.448935338201052,        !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    5.448935338201052,        !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.542635339282278,        !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.542635339282278,        !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_19_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_RestroomFlr1_10020_0_10018,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.448935339138824,        !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    5.448935339138824,        !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.448935339138824,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.448935339138824,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_RestroomFlr1_10020_0_10018,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RestroomFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_19_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.448935339138824,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    5.448935339138824,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.448935339138824,        !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.448935339138824,        !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr1_20_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.448935339138824,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    5.448935339138824,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.146089184460958,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.146089184460958,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_21_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_MeetingRoomFlr1_10021_0_10019,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.146089184460958,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.146089184460958,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.146089184460958,        !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.146089184460958,        !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_MeetingRoomFlr1_10021_0_10019,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    MeetingRoomFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_21_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.146089184460958,        !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.146089184460958,        !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.146089184460958,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.146089184460958,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_22_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_MeetingRoomFlr1_10022_0_10020,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.146089183523185,        !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.146089183523185,        !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.376981488554012,        !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.376981488554012,        !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_MeetingRoomFlr1_10022_0_10020,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    MeetingRoomFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_22_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.376981488554012,        !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    8.376981488554012,        !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.146089183523185,        !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.146089183523185,        !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_23_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_MechanicalRoomFlr1_10023_0_10021,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.376981488554012,        !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    8.376981488554012,        !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.283281487472784,        !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.283281487472784,        !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_10023_0_10021,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    MechanicalRoomFlr1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_23_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281487472784,        !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.283281487472784,        !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.376981488554012,        !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.376981488554012,        !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_24_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom101_10024_0_10022,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281487472784,        !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.283281487472784,        !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.189581486391559,       !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.189581486391559,       !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom101_10024_0_10022,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom101,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_24_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581486391559,       !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.189581486391559,       !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.283281487472784,        !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.283281487472784,        !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_25_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom102_10025_0_10023,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581486391559,       !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.189581486391559,       !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.095881485310333,       !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.095881485310333,       !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom102_10025_0_10023,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom102,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_25_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881485310333,       !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    11.095881485310333,       !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.189581486391559,       !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.189581486391559,       !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_26_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom103_10026_0_10024,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881485310333,       !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    11.095881485310333,       !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.002181484229105,       !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.002181484229105,       !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom103_10026_0_10024,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom103,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_26_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181484229105,       !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.002181484229105,       !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.095881485310333,       !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.095881485310333,       !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_27_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_RearStorageFlr1_10027_0_10025,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181484229105,       !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.002181484229105,       !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.560038135895496,       !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.560038135895496,       !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_RearStorageFlr1_10027_0_10025,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RearStorageFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_27_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038135895496,       !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.560038135895496,       !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.002181484229105,       !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.002181484229105,       !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_RearStorageFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    S_RearStorageFlr1_0_0_0_Ffactor,    !- Construction Name
    RearStorageFlr1,          !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038136856141,       !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.560038136856141,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.002181485189752,       !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.002181485189752,       !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_RearStorageFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    RearStorageFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_RearStorageFlr2_10028_0_10026,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038135895496,       !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.560038135895496,       !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    12.002181484229105,       !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    12.002181484229105,       !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_RearStorageFlr2_10028_0_10026,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    RearStorageFlr2,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_RearStorageFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038135895496,       !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.560038135895496,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    12.002181484229105,       !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    12.002181484229105,       !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_RearStorageFlr1_2_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RearStorageFlr1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038136856141,       !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.560038136856141,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.560038136856141,       !- Vertex 3 Xcoordinate
    1.8936210814035013,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.560038136856141,       !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_RearStorageFlr1_4_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RearStorageFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom103_10030_0_10027,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181485189752,       !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.002181485189752,       !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.002181485189752,       !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.002181485189752,       !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom103_10030_0_10027,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom103,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_RearStorageFlr1_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181485189752,       !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.002181485189752,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.002181485189752,       !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.002181485189752,       !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_RearStorageFlr1_5_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RearStorageFlr1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181485189752,       !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.002181485189752,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.560038136856141,       !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.560038136856141,       !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_FrontLoungeFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    S_FrontLoungeFlr1_0_0_0_Ffactor,    !- Construction Name
    FrontLoungeFlr1,          !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635340220051,        !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.542635340220051,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.113535e-02,             !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.113535e-02,             !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontLoungeFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    FrontLoungeFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom201_10031_0_10028,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9174353436071848,       !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.9174353436071848,       !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    1.113534e-02,             !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    1.113534e-02,             !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom201_10031_0_10028,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom201,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_FrontLoungeFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9174353436071848,       !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.9174353436071848,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    1.113534e-02,             !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    1.113534e-02,             !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontLoungeFlr1_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    FrontLoungeFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom202_205_10032_0_10029,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635339282278,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.542635339282278,        !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.9174353436071848,       !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.9174353436071848,       !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom202_205_10032_0_10029,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom202_205,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_FrontLoungeFlr1_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635339282278,        !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.542635339282278,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.9174353436071848,       !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.9174353436071848,       !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontLoungeFlr1_2_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontLoungeFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_RestroomFlr1_10033_0_10030,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635340220051,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.542635340220051,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.542635340220051,        !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.542635340220051,        !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_RestroomFlr1_10033_0_10030,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RestroomFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_FrontLoungeFlr1_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635340220051,        !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.542635340220051,        !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.542635340220051,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.542635340220051,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontLoungeFlr1_4_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontLoungeFlr1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.113535e-02,             !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.113535e-02,             !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.113535e-02,             !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.113535e-02,             !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontLoungeFlr1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.113535e-02,             !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.113535e-02,             !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.542635340220051,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.542635340220051,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_RestroomFlr1_0_0_0,     !- Name
    Floor,                    !- Surface Type
    S_RestroomFlr1_0_0_0_Ffactor,    !- Construction Name
    RestroomFlr1,             !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.448935339138824,        !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.448935339138824,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.542635340220051,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.542635340220051,        !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_RestroomFlr1_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    RestroomFlr1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom206_208_10035_0_10031,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.448935338201052,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    5.448935338201052,        !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    4.542635339282278,        !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    4.542635339282278,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom206_208_10035_0_10031,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom206_208,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_RestroomFlr1_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.448935338201052,        !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    5.448935338201052,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    4.542635339282278,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    4.542635339282278,        !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_RestroomFlr1_5_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RestroomFlr1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635340220051,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.542635340220051,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.448935339138824,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.448935339138824,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_MeetingRoomFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    S_MeetingRoomFlr1_0_0_0_Ffactor,    !- Construction Name
    MeetingRoomFlr1,          !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.376981489491785,        !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.376981489491785,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.146089184460958,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.146089184460958,        !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_MeetingRoomFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    MeetingRoomFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom206_208_10039_0_10032,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.470681489635238,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    7.470681489635238,        !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    6.146089183523185,        !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    6.146089183523185,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom206_208_10039_0_10032,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom206_208,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_MeetingRoomFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.470681489635238,        !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    7.470681489635238,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    6.146089183523185,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    6.146089183523185,        !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_MeetingRoomFlr1_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    MeetingRoomFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom209_212_10040_0_10033,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.376981488554012,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    8.376981488554012,        !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    7.470681489635238,        !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    7.470681489635238,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom209_212_10040_0_10033,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom209_212,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_MeetingRoomFlr1_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.376981488554012,        !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    8.376981488554012,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    7.470681489635238,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    7.470681489635238,        !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_MeetingRoomFlr1_2_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    MeetingRoomFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_MechanicalRoomFlr1_10041_0_10034,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.376981489491785,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    8.376981489491785,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.376981489491785,        !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.376981489491785,        !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_10041_0_10034,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    MechanicalRoomFlr1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_MeetingRoomFlr1_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.376981489491785,        !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    8.376981489491785,        !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.376981489491785,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.376981489491785,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    MeetingRoomFlr1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.146089184460958,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.146089184460958,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.376981489491785,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.376981489491785,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_MechanicalRoomFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    S_MechanicalRoomFlr1_0_0_0_Ffactor,    !- Construction Name
    MechanicalRoomFlr1,       !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281488433431,        !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.283281488433431,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.376981489491785,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.376981489491785,        !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_MechanicalRoomFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    MechanicalRoomFlr1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom209_212_10044_0_10035,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281487472784,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.283281487472784,        !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    8.376981488554012,        !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    8.376981488554012,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom209_212_10044_0_10035,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom209_212,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_MechanicalRoomFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281487472784,        !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.283281487472784,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    8.376981488554012,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    8.376981488554012,        !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_2_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    MechanicalRoomFlr1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom101_10045_0_10036,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281488433431,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.283281488433431,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.283281488433431,        !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.283281488433431,        !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom101_10045_0_10036,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom101,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_MechanicalRoomFlr1_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281488433431,        !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.283281488433431,        !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.283281488433431,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.283281488433431,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_MechanicalRoomFlr1_5_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    MechanicalRoomFlr1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.376981489491785,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    8.376981489491785,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.283281488433431,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.283281488433431,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_GuestRoom101_0_0_0,     !- Name
    Floor,                    !- Surface Type
    S_GuestRoom101_0_0_0_Ffactor,    !- Construction Name
    GuestRoom101,             !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581487352205,       !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.189581487352205,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.283281488433431,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.283281488433431,        !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_GuestRoom101_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom101,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom209_212_10048_0_10037,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581486391559,       !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.189581486391559,       !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    9.283281487472784,        !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    9.283281487472784,        !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom209_212_10048_0_10037,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom209_212,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_GuestRoom101_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581486391559,       !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.189581486391559,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    9.283281487472784,        !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    9.283281487472784,        !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom101_2_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom101,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom102_10049_0_10038,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581487352205,       !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.189581487352205,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.189581487352205,       !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.189581487352205,       !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom102_10049_0_10038,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom102,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom101_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581487352205,       !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.189581487352205,       !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.189581487352205,       !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.189581487352205,       !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_GuestRoom101_5_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom101,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281488433431,        !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.283281488433431,        !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.189581487352205,       !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.189581487352205,       !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_GuestRoom102_0_0_0,     !- Name
    Floor,                    !- Surface Type
    S_GuestRoom102_0_0_0_Ffactor,    !- Construction Name
    GuestRoom102,             !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881486270978,       !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.095881486270978,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.189581487352205,       !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.189581487352205,       !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_GuestRoom102_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom102,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom209_212_10052_0_10039,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881485310333,       !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    11.095881485310333,       !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    10.189581486391559,       !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    10.189581486391559,       !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom209_212_10052_0_10039,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom209_212,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_GuestRoom102_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881485310333,       !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    11.095881485310333,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    10.189581486391559,       !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    10.189581486391559,       !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom102_2_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom102,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom103_10053_0_10040,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881486270978,       !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    11.095881486270978,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.095881486270978,       !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.095881486270978,       !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom103_10053_0_10040,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom103,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom102_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881486270978,       !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    11.095881486270978,       !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.095881486270978,       !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.095881486270978,       !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_GuestRoom102_5_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom102,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581487352205,       !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.189581487352205,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.095881486270978,       !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.095881486270978,       !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_GuestRoom103_0_0_0,     !- Name
    Floor,                    !- Surface Type
    S_GuestRoom103_0_0_0_Ffactor,    !- Construction Name
    GuestRoom103,             !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181485189752,       !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.002181485189752,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.095881486270978,       !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.095881486270978,       !- Vertex 4 Xcoordinate
    1.8936210814035013,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_GuestRoom103_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom103,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom213_10056_0_10041,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181484229105,       !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.002181484229105,       !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    11.095881485310333,       !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    11.095881485310333,       !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom213_10056_0_10041,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom213,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_GuestRoom103_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181484229105,       !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.002181484229105,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    11.095881485310333,       !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    11.095881485310333,       !- Vertex 4 Xcoordinate
    1.8936210814492462,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_GuestRoom103_5_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom103,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881486270978,       !- Vertex 1 Xcoordinate
    1.117212e-02,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    11.095881486270978,       !- Vertex 2 Xcoordinate
    1.117212e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.002181485189752,       !- Vertex 3 Xcoordinate
    1.117212e-02,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.002181485189752,       !- Vertex 4 Xcoordinate
    1.117212e-02,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_GuestRoom104_0_0_0,     !- Name
    Floor,                    !- Surface Type
    S_GuestRoom104_0_0_0_Ffactor,    !- Construction Name
    GuestRoom104,             !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181485189752,       !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.002181485189752,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.095881486270978,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.095881486270978,       !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_GuestRoom104_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom104,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom214_10060_0_10042,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181484229105,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.002181484229105,       !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    11.095881485310333,       !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    11.095881485310333,       !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom214_10060_0_10042,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom214,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_GuestRoom104_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181484229105,       !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.002181484229105,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    11.095881485310333,       !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    11.095881485310333,       !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_GuestRoom104_3_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom104,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181485189752,       !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    12.002181485189752,       !- Vertex 2 Xcoordinate
    4.194228770966542,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.095881486270978,       !- Vertex 3 Xcoordinate
    4.194228770966542,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.095881486270978,       !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom104_4_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom104,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom105_10062_0_10043,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881486270978,       !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    11.095881486270978,       !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.095881486270978,       !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.095881486270978,       !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom105_10062_0_10043,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom105,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom104_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881486270978,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    11.095881486270978,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.095881486270978,       !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.095881486270978,       !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_GuestRoom105_0_0_0,     !- Name
    Floor,                    !- Surface Type
    S_GuestRoom105_0_0_0_Ffactor,    !- Construction Name
    GuestRoom105,             !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881486270978,       !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.095881486270978,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.189581487352205,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.189581487352205,       !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_GuestRoom105_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom105,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom215_218_10064_0_10044,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881485310333,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    11.095881485310333,       !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    10.189581486391559,       !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    10.189581486391559,       !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom215_218_10064_0_10044,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom215_218,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_GuestRoom105_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881485310333,       !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    11.095881485310333,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    10.189581486391559,       !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    10.189581486391559,       !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_GuestRoom105_3_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom105,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881486270978,       !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    11.095881486270978,       !- Vertex 2 Xcoordinate
    4.194228770966542,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.189581487352205,       !- Vertex 3 Xcoordinate
    4.194228770966542,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.189581487352205,       !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom105_4_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom105,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_10066_0_10045,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581487352205,       !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.189581487352205,       !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.189581487352205,       !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.189581487352205,       !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_10066_0_10045,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    EmployeeLoungeFlr1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom105_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581487352205,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.189581487352205,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.189581487352205,       !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.189581487352205,       !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_EmployeeLoungeFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    S_EmployeeLoungeFlr1_0_0_0_Ffactor,    !- Construction Name
    EmployeeLoungeFlr1,       !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581487352205,       !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.189581487352205,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.283281488433431,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.283281488433431,        !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_EmployeeLoungeFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    EmployeeLoungeFlr1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom215_218_10068_0_10046,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581486391559,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.189581486391559,       !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    9.283281487472784,        !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    9.283281487472784,        !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom215_218_10068_0_10046,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom215_218,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_EmployeeLoungeFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581486391559,       !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.189581486391559,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    9.283281487472784,        !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    9.283281487472784,        !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_EmployeeLoungeFlr1_3_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    EmployeeLoungeFlr1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.189581487352205,       !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.189581487352205,       !- Vertex 2 Xcoordinate
    4.194228770966542,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.283281488433431,        !- Vertex 3 Xcoordinate
    4.194228770966542,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.283281488433431,        !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_4_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    EmployeeLoungeFlr1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_LaundryRoomFlr1_10070_0_10047,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281488433431,        !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.283281488433431,        !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.283281488433431,        !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.283281488433431,        !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_LaundryRoomFlr1_10070_0_10047,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    LaundryRoomFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281488433431,        !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.283281488433431,        !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.283281488433431,        !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.283281488433431,        !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_LaundryRoomFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    S_LaundryRoomFlr1_0_0_0_Ffactor,    !- Construction Name
    LaundryRoomFlr1,          !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281488433431,        !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.283281488433431,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.564381491654237,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.564381491654237,        !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    LaundryRoomFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom215_218_10072_0_10048,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281487472784,        !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.283281487472784,        !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    7.470681489635238,        !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    7.470681489635238,        !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom215_218_10072_0_10048,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom215_218,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281487472784,        !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.283281487472784,        !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    7.470681489635238,        !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    7.470681489635238,        !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    LaundryRoomFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom219_10073_0_10049,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.470681489635238,        !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    7.470681489635238,        !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    6.564381490716465,        !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    6.564381490716465,        !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom219_10073_0_10049,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom219,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.470681489635238,        !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    7.470681489635238,        !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    6.564381490716465,        !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    6.564381490716465,        !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    LaundryRoomFlr1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.283281488433431,        !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.283281488433431,        !- Vertex 2 Xcoordinate
    4.194228770966542,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.564381491654237,        !- Vertex 3 Xcoordinate
    4.194228770966542,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.564381491654237,        !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_LaundryRoomFlr1_4_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    LaundryRoomFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10075_0_10050,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.564381491654237,        !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.564381491654237,        !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.564381491654237,        !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.564381491654237,        !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10075_0_10050,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    ElevatorCoreFlr1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_LaundryRoomFlr1_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.564381491654237,        !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.564381491654237,        !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.564381491654237,        !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.564381491654237,        !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_ElevatorCoreFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    S_ElevatorCoreFlr1_0_0_0_Ffactor,    !- Construction Name
    ElevatorCoreFlr1,         !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.564381491654237,        !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.564381491654237,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.146089184460958,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.146089184460958,        !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_ElevatorCoreFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    ElevatorCoreFlr1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_ElevatorCoreFlr2_10077_0_10051,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.564381490716465,        !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.564381490716465,        !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    6.146089183523185,        !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    6.146089183523185,        !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_ElevatorCoreFlr2_10077_0_10051,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    ElevatorCoreFlr2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_ElevatorCoreFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.564381490716465,        !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.564381490716465,        !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    6.146089183523185,        !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    6.146089183523185,        !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_ElevatorCoreFlr1_3_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    ElevatorCoreFlr1,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.564381491654237,        !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    6.564381491654237,        !- Vertex 2 Xcoordinate
    4.194228770966542,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.146089184460958,        !- Vertex 3 Xcoordinate
    4.194228770966542,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.146089184460958,        !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_ExerciseCenterFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    S_ExerciseCenterFlr1_0_0_0_Ffactor,    !- Construction Name
    ExerciseCenterFlr1,       !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.448935339138824,        !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.448935339138824,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.542635340220051,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.542635340220051,        !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_ExerciseCenterFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    ExerciseCenterFlr1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom220_223_10081_0_10052,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.448935338201052,        !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    5.448935338201052,        !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    4.542635339282278,        !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    4.542635339282278,        !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom220_223_10081_0_10052,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom220_223,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_ExerciseCenterFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.448935338201052,        !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    5.448935338201052,        !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    4.542635339282278,        !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    4.542635339282278,        !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_ExerciseCenterFlr1_3_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    ExerciseCenterFlr1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.448935339138824,        !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    5.448935339138824,        !- Vertex 2 Xcoordinate
    4.194228770966542,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.542635340220051,        !- Vertex 3 Xcoordinate
    4.194228770966542,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.542635340220051,        !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_4_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    ExerciseCenterFlr1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_FrontOfficeFlr1_10083_0_10053,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635340220051,        !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.542635340220051,        !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.542635340220051,        !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.542635340220051,        !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10083_0_10053,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontOfficeFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_ExerciseCenterFlr1_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635340220051,        !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.542635340220051,        !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.542635340220051,        !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.542635340220051,        !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_FrontOfficeFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    S_FrontOfficeFlr1_0_0_0_Ffactor,    !- Construction Name
    FrontOfficeFlr1,          !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635340220051,        !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.542635340220051,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9174353445220848,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.9174353445220848,       !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    FrontOfficeFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom220_223_10085_0_10054,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635339282278,        !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.542635339282278,        !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    1.8237353425259581,       !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    1.8237353425259581,       !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom220_223_10085_0_10054,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom220_223,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635339282278,        !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.542635339282278,        !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    1.8237353425259581,       !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    1.8237353425259581,       !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    FrontOfficeFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom224_10086_0_10055,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.8237353425259581,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.8237353425259581,       !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.9174353436071848,       !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.9174353436071848,       !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_GuestRoom224_10086_0_10055,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    GuestRoom224,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.8237353425259581,       !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.8237353425259581,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.9174353436071848,       !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.9174353436071848,       !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontOfficeFlr1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.542635340220051,        !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.542635340220051,        !- Vertex 2 Xcoordinate
    4.194228770966542,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9174353445220848,       !- Vertex 3 Xcoordinate
    4.194228770966542,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.9174353445220848,       !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontOfficeFlr1_4_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontOfficeFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStorageFlr1_10088_0_10056,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9174353445220848,       !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.9174353445220848,       !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9174353445220848,       !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.9174353445220848,       !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStorageFlr1_10088_0_10056,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontStorageFlr1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_FrontOfficeFlr1_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9174353445220848,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.9174353445220848,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9174353445220848,       !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.9174353445220848,       !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_FrontStairsFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    S_FrontStairsFlr1_0_0_0_Ffactor,    !- Construction Name
    FrontStairsFlr1,          !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5688584218610181,       !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5688584218610181,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.113535e-02,             !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.113535e-02,             !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontStairsFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    FrontStairsFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_FrontStairsFlr2_10090_0_10057,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.568858420946118,        !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.568858420946118,        !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    1.113534e-02,             !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    1.113534e-02,             !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_FrontStairsFlr2_10090_0_10057,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    FrontStairsFlr2,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_FrontStairsFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.568858420946118,        !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.568858420946118,        !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    1.113534e-02,             !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    1.113534e-02,             !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStairsFlr1_2_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontStairsFlr1,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStorageFlr1_10091_0_10058,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5688584218610181,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.5688584218610181,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5688584218610181,       !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5688584218610181,       !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStorageFlr1_10091_0_10058,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontStorageFlr1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStairsFlr1_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5688584218610181,       !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.5688584218610181,       !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5688584218610181,       !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5688584218610181,       !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontStairsFlr1_3_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontStairsFlr1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5688584218610181,       !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.5688584218610181,       !- Vertex 2 Xcoordinate
    4.194228770966542,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.113535e-02,             !- Vertex 3 Xcoordinate
    4.194228770966542,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.113535e-02,             !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontStairsFlr1_4_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontStairsFlr1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.113535e-02,             !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.113535e-02,             !- Vertex 2 Xcoordinate
    4.194228770966542,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.113535e-02,             !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.113535e-02,             !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_FrontStorageFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    S_FrontStorageFlr1_0_0_0_Ffactor,    !- Construction Name
    FrontStorageFlr1,         !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9174353445220848,       !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.9174353445220848,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5688584218610181,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5688584218610181,       !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontStorageFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    FrontStorageFlr1,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_FrontStorageFlr2_10093_0_10059,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9174353436071848,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.9174353436071848,       !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.568858420946118,        !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.568858420946118,        !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_FrontStorageFlr2_10093_0_10059,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    FrontStorageFlr2,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_FrontStorageFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9174353436071848,       !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.9174353436071848,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.568858420946118,        !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.568858420946118,        !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontStorageFlr1_3_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    FrontStorageFlr1,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9174353445220848,       !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.9174353445220848,       !- Vertex 2 Xcoordinate
    4.194228770966542,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5688584218610181,       !- Vertex 3 Xcoordinate
    4.194228770966542,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5688584218610181,       !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_RearStairsFlr2_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    RearStairsFlr2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_RearStairsFlr3_10098_0_10060,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038135895496,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    12.560038135895496,       !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    12.002181484229105,       !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    12.002181484229105,       !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_RearStairsFlr3_10098_0_10060,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    RearStairsFlr3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_RearStairsFlr2_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038135895496,       !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    12.560038135895496,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    12.002181484229105,       !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    12.002181484229105,       !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_RearStairsFlr2_2_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RearStairsFlr2,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038136856141,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    12.560038136856141,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    12.560038136856141,       !- Vertex 3 Xcoordinate
    4.194228770966542,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    12.560038136856141,       !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_RearStairsFlr2_3_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RearStairsFlr2,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038136856141,       !- Vertex 1 Xcoordinate
    4.194228770966542,        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    12.560038136856141,       !- Vertex 2 Xcoordinate
    4.194228770966542,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    12.002181485189752,       !- Vertex 3 Xcoordinate
    4.194228770966542,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    12.002181485189752,       !- Vertex 4 Xcoordinate
    4.194228770966542,        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_RearStairsFlr2_4_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RearStairsFlr2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom214_10099_0_10061,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181485189752,       !- Vertex 1 Xcoordinate
    4.194228771012287,        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    12.002181485189752,       !- Vertex 2 Xcoordinate
    4.194228771012287,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    12.002181485189752,       !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    12.002181485189752,       !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom214_10099_0_10061,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom214,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_RearStairsFlr2_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181485189752,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    12.002181485189752,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    12.002181485189752,       !- Vertex 3 Xcoordinate
    4.194228771012287,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    12.002181485189752,       !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_RearStairsFlr2_5_0_0,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    RearStairsFlr2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr2_10100_0_10062,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181484229105,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    12.002181484229105,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    12.560038135895496,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    12.560038135895496,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_10100_0_10062,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_RearStairsFlr2_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038135895496,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    12.560038135895496,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    12.002181484229105,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    12.002181484229105,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_CorridorFlr2_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    CorridorFlr2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F_CorridorFlr3_10102_0_10063,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    12.560038135895496,       !- Vertex 1 Xcoordinate
    1.8936210814492462,       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    12.560038135895496,       !- Vertex 2 Xcoordinate
    2.3119133886425263,       !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    6.146089183523185,        !- Vertex 3 Xcoordinate
    2.3119133886425263,       !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    6.146089183523185,        !- Vertex 4 Xcoordinate
    4.194228771012287,        !- Vertex 4 Ycoordinate
    6.096,                    !- Vertex 4 Zcoordinate
    5.448935338201052,        !- Vertex 5 Xcoordinate
    4.194228771012287,        !- Vertex 5 Ycoordinate
    6.096,                    !- Vertex 5 Zcoordinate
    5.448935338201052,        !- Vertex 6 Xcoordinate
    2.3119133886425263,       !- Vertex 6 Ycoordinate
    6.096,                    !- Vertex 6 Zcoordinate
    1.113534e-02,             !- Vertex 7 Xcoordinate
    2.3119133886425263,       !- Vertex 7 Ycoordinate
    6.096,                    !- Vertex 7 Zcoordinate
    1.113534e-02,             !- Vertex 8 Xcoordinate
    1.8936210814492462,       !- Vertex 8 Ycoordinate
    6.096;                    !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    F_CorridorFlr3_10102_0_10063,    !- Name
    Floor,                    !- Surface Type
    LA_Floor_Construction,    !- Construction Name
    CorridorFlr3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C_CorridorFlr2_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    12.560038135895496,       !- Vertex 1 Xcoordinate
    2.3119133886425263,       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    12.560038135895496,       !- Vertex 2 Xcoordinate
    1.8936210814492462,       !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    1.113534e-02,             !- Vertex 3 Xcoordinate
    1.8936210814492462,       !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    1.113534e-02,             !- Vertex 4 Xcoordinate
    2.3119133886425263,       !- Vertex 4 Ycoordinate
    6.096,                    !- Vertex 4 Zcoordinate
    5.448935338201052,        !- Vertex 5 Xcoordinate
    2.3119133886425263,       !- Vertex 5 Ycoordinate
    6.096,                    !- Vertex 5 Zcoordinate
    5.448935338201052,        !- Vertex 6 Xcoordinate
    4.194228771012287,        !- Vertex 6 Ycoordinate
    6.096,                    !- Vertex 6 Zcoordinate
    6.146089183523185,        !- Vertex 7 Xcoordinate
    4.194228771012287,        !- Vertex 7 Ycoordinate
    6.096,                    !- Vertex 7 Zcoordinate
    6.146089183523185,        !- Vertex 8 Xcoordinate
    2.3119133886425263,       !- Vertex 8 Ycoordinate
    6.096;                    !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr2_2_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr2,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.560038136856141,       !- Vertex 1 Xcoordinate
    1.8936210814035013,       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    12.560038136856141,       !- Vertex 2 Xcoordinate
    1.8936210814035013,       !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    12.560038136856141,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    12.560038136856141,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_4_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom214_10104_0_10064,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.002181484229105,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    12.002181484229105,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    11.095881485310333,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    11.095881485310333,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom214_10104_0_10064,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom214,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr2_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881485310333,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    11.095881485310333,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    12.002181484229105,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    12.002181484229105,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_5_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom215_218_10105_0_10065,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.095881485310333,       !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    11.095881485310333,       !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    7.470681489635238,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    7.470681489635238,        !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom215_218_10105_0_10065,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom215_218,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr2_5_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.470681489635238,        !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    7.470681489635238,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    11.095881485310333,       !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    11.095881485310333,       !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_6_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom219_10106_0_10066,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.470681489635238,        !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    7.470681489635238,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    6.564381490716465,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    6.564381490716465,        !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_GuestRoom219_10106_0_10066,    !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    GuestRoom219,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr2_6_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.564381490716465,        !- Vertex 1 Xcoordinate
    2.311913388596781,        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    6.564381490716465,        !- Vertex 2 Xcoordinate
    2.311913388596781,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    7.470681489635238,        !- Vertex 3 Xcoordinate
    2.311913388596781,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    7.470681489635238,        !- Vertex 4 Xcoordinate
    2.311913388596781,        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_7_0_0,     !- Name
    Wall,                     !- Surface Type
    LA_Wall_Construction,     !- Construction Name
    CorridorFlr2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10107_0_10067,    !- Outside Boundary Condition Object
