!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    OpenUBEM_Building,        !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    Lancaster-Fox.Field,      !- Name
    34.741,                   !- Latitude
    -118.212,                 !- Longitude
    -8,                       !- Time Zone
    712.6;                    !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

SITE:WATERMAINSTEMPERATURE,
    CorrelationFromWeatherFile;    !- Calculation Method

SCHEDULE:COMPACT,
    Occupancy_Schedule_Warehouse,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 0.0,        !- Field 3
    Until: 07:00, 0.11,       !- Field 4
    Until: 08:00, 0.21,       !- Field 5
    Until: 12:00, 1.0,        !- Field 6
    Until: 13:00, 0.53,       !- Field 7
    Until: 17:00, 1.0,        !- Field 8
    Until: 18:00, 0.32,       !- Field 9
    Until: 24:00, 0.0,        !- Field 10
    For: Saturday,            !- Field 11
    Until: 06:00, 0.0,        !- Field 12
    Until: 07:00, 0.11,       !- Field 13
    Until: 08:00, 0.21,       !- Field 14
    Until: 12:00, 1.0,        !- Field 15
    Until: 13:00, 0.53,       !- Field 16
    Until: 17:00, 1.0,        !- Field 17
    Until: 18:00, 0.32,       !- Field 18
    Until: 24:00, 0.0,        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00, 0.0;        !- Field 21

SCHEDULE:COMPACT,
    Lighting_Schedule_Warehouse,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00, 0.04375,    !- Field 3
    Until: 08:00, 0.2625,     !- Field 4
    Until: 09:00, 0.32812,    !- Field 5
    Until: 16:00, 0.37188,    !- Field 6
    Until: 17:00, 0.32812,    !- Field 7
    Until: 18:00, 0.2625,     !- Field 8
    Until: 24:00, 0.04375,    !- Field 9
    For: Saturday,            !- Field 10
    Until: 07:00, 0.04375,    !- Field 11
    Until: 08:00, 0.2625,     !- Field 12
    Until: 09:00, 0.32812,    !- Field 13
    Until: 16:00, 0.37188,    !- Field 14
    Until: 17:00, 0.32812,    !- Field 15
    Until: 18:00, 0.2625,     !- Field 16
    Until: 24:00, 0.04375,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00, 0.04375;    !- Field 19

SCHEDULE:COMPACT,
    Equipment_Schedule_Warehouse,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00, 0.25,       !- Field 3
    Until: 12:00, 1.0,        !- Field 4
    Until: 13:00, 0.25,       !- Field 5
    Until: 17:00, 1.0,        !- Field 6
    Until: 24:00, 0.25,       !- Field 7
    For: Saturday,            !- Field 8
    Until: 08:00, 0.25,       !- Field 9
    Until: 12:00, 1.0,        !- Field 10
    Until: 13:00, 0.25,       !- Field 11
    Until: 17:00, 1.0,        !- Field 12
    Until: 24:00, 0.25,       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 08:00, 0.25,       !- Field 15
    Until: 12:00, 1.0,        !- Field 16
    Until: 13:00, 0.25,       !- Field 17
    Until: 17:00, 1.0,        !- Field 18
    Until: 24:00, 0.25;       !- Field 19

SCHEDULE:COMPACT,
    Heating_Setpoint_Warehouse,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 7.2,        !- Field 3
    Until: 07:00, 12.8,       !- Field 4
    Until: 08:00, 12.8,       !- Field 5
    Until: 12:00, 12.8,       !- Field 6
    Until: 13:00, 12.8,       !- Field 7
    Until: 17:00, 12.8,       !- Field 8
    Until: 18:00, 12.8,       !- Field 9
    Until: 24:00, 7.2,        !- Field 10
    For: Saturday,            !- Field 11
    Until: 06:00, 7.2,        !- Field 12
    Until: 07:00, 12.8,       !- Field 13
    Until: 08:00, 12.8,       !- Field 14
    Until: 12:00, 12.8,       !- Field 15
    Until: 13:00, 12.8,       !- Field 16
    Until: 17:00, 12.8,       !- Field 17
    Until: 18:00, 12.8,       !- Field 18
    Until: 24:00, 7.2,        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00, 7.2;        !- Field 21

SCHEDULE:COMPACT,
    Cooling_Setpoint_Warehouse,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 32.2,       !- Field 3
    Until: 07:00, 29.4,       !- Field 4
    Until: 08:00, 29.4,       !- Field 5
    Until: 12:00, 29.4,       !- Field 6
    Until: 13:00, 29.4,       !- Field 7
    Until: 17:00, 29.4,       !- Field 8
    Until: 18:00, 29.4,       !- Field 9
    Until: 24:00, 32.2,       !- Field 10
    For: Saturday,            !- Field 11
    Until: 06:00, 32.2,       !- Field 12
    Until: 07:00, 29.4,       !- Field 13
    Until: 08:00, 29.4,       !- Field 14
    Until: 12:00, 29.4,       !- Field 15
    Until: 13:00, 29.4,       !- Field 16
    Until: 17:00, 29.4,       !- Field 17
    Until: 18:00, 29.4,       !- Field 18
    Until: 24:00, 32.2,       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00, 32.2;       !- Field 21

SCHEDULE:COMPACT,
    Infiltration_Schedule_Warehouse,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 1.0,        !- Field 3
    Until: 07:00, 0.25,       !- Field 4
    Until: 08:00, 0.25,       !- Field 5
    Until: 12:00, 0.25,       !- Field 6
    Until: 13:00, 0.25,       !- Field 7
    Until: 17:00, 0.25,       !- Field 8
    Until: 18:00, 0.25,       !- Field 9
    Until: 24:00, 1.0,        !- Field 10
    For: Saturday,            !- Field 11
    Until: 06:00, 1.0,        !- Field 12
    Until: 07:00, 0.25,       !- Field 13
    Until: 08:00, 0.25,       !- Field 14
    Until: 12:00, 0.25,       !- Field 15
    Until: 13:00, 0.25,       !- Field 16
    Until: 17:00, 0.25,       !- Field 17
    Until: 18:00, 0.25,       !- Field 18
    Until: 24:00, 1.0,        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00, 1.0;        !- Field 21

Schedule:Constant,
    Activity_Level,           !- Name
    ,                         !- Schedule Type Limits Name
    120;                      !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_Setpoint,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_FlowFrac_Warehouse,    !- Name
    ,                         !- Schedule Type Limits Name
    0.208737;                 !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_SensibleFrac,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_LatentFrac,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Roof_Assembly,            !- Name
    MediumRough,              !- Roughness
    3.278688524590164,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Wall_Assembly,            !- Name
    MediumRough,              !- Roughness
    1.430615164520744,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Floor_Assembly,           !- Name
    MediumRough,              !- Roughness
    1.8181818181818181,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    Window_Material,          !- Name
    3.122,                    !- UFactor
    0.25,                     !- Solar Heat Gain Coefficient
    0.6;                      !- Visible Transmittance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    Roof_Construction,        !- Name
    Roof_Assembly;            !- Outside Layer

CONSTRUCTION,
    Wall_Construction,        !- Name
    Wall_Assembly;            !- Outside Layer

CONSTRUCTION,
    Floor_Construction,       !- Name
    Floor_Assembly;           !- Outside Layer

CONSTRUCTION,
    Window_Construction,      !- Name
    Window_Material;          !- Outside Layer

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

ZONE,
    way/472961034_F0_perim1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F1_perim1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F2_perim1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F0_perim2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F1_perim2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F2_perim2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F0_perim3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F1_perim3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F2_perim3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F0_perim4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F1_perim4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F2_perim4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F0_perim5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F1_perim5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F2_perim5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F0_perim6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F1_perim6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F2_perim6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F0_perim7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F1_perim7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F2_perim7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F0_perim8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F1_perim8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F2_perim8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F0_core,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F1_core,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/472961034_F2_core,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.076418e+01,            !- Vertex 1 Xcoordinate
    -1.640155e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.076418e+01,            !- Vertex 2 Xcoordinate
    -1.640155e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.065287e+01,            !- Vertex 3 Xcoordinate
    -4.124467541929334,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.065287e+01,            !- Vertex 4 Xcoordinate
    -4.124467541929334,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.613431e+01,            !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.615293e+01,            !- Vertex 4 Xcoordinate
    -1.187221e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.615293e+01,            !- Vertex 1 Xcoordinate
    -1.187221e+01,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.613431e+01,            !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.065287e+01,            !- Vertex 3 Xcoordinate
    -4.124467541929334,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.076418e+01,            !- Vertex 4 Xcoordinate
    -1.640155e+01,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.076418e+01,            !- Vertex 1 Xcoordinate
    -1.640155e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -2.076418e+01,            !- Vertex 2 Xcoordinate
    -1.640155e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -2.065287e+01,            !- Vertex 3 Xcoordinate
    -4.124467541929334,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -2.065287e+01,            !- Vertex 4 Xcoordinate
    -4.124467541929334,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.613431e+01,            !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.615293e+01,            !- Vertex 4 Xcoordinate
    -1.187221e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.076418e+01,            !- Vertex 1 Xcoordinate
    -1.640155e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -2.076418e+01,            !- Vertex 2 Xcoordinate
    -1.640155e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -2.065287e+01,            !- Vertex 3 Xcoordinate
    -4.124467541929334,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -2.065287e+01,            !- Vertex 4 Xcoordinate
    -4.124467541929334,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.613431e+01,            !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.615293e+01,            !- Vertex 4 Xcoordinate
    -1.187221e+01,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Roof_Construction,        !- Construction Name
    way/472961034_F2_perim1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.615293e+01,            !- Vertex 2 Xcoordinate
    -1.187221e+01,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -2.076418e+01,            !- Vertex 3 Xcoordinate
    -1.640155e+01,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -2.065287e+01,            !- Vertex 4 Xcoordinate
    -4.124467541929334,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.065287e+01,            !- Vertex 1 Xcoordinate
    -4.124467541929334,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.065287e+01,            !- Vertex 2 Xcoordinate
    -4.124467541929334,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.301508e+01,            !- Vertex 3 Xcoordinate
    -4.107094405218959,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.301508e+01,            !- Vertex 4 Xcoordinate
    -4.107094405218959,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.065287e+01,            !- Vertex 1 Xcoordinate
    -4.124467541929334,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.613431e+01,            !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.301508e+01,            !- Vertex 3 Xcoordinate
    -4.107094405218959,       !- Vertex 3 Ycoordinate
    0;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.065287e+01,            !- Vertex 1 Xcoordinate
    -4.124467541929334,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -2.065287e+01,            !- Vertex 2 Xcoordinate
    -4.124467541929334,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -2.301508e+01,            !- Vertex 3 Xcoordinate
    -4.107094405218959,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -2.301508e+01,            !- Vertex 4 Xcoordinate
    -4.107094405218959,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.065287e+01,            !- Vertex 1 Xcoordinate
    -4.124467541929334,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -2.065287e+01,            !- Vertex 2 Xcoordinate
    -4.124467541929334,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -2.301508e+01,            !- Vertex 3 Xcoordinate
    -4.107094405218959,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -2.301508e+01,            !- Vertex 4 Xcoordinate
    -4.107094405218959,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Roof_Construction,        !- Construction Name
    way/472961034_F2_perim2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -2.065287e+01,            !- Vertex 2 Xcoordinate
    -4.124467541929334,       !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -2.301508e+01,            !- Vertex 3 Xcoordinate
    -4.107094405218959,       !- Vertex 3 Ycoordinate
    10.5;                     !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.301508e+01,            !- Vertex 1 Xcoordinate
    -4.107094405218959,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.301508e+01,            !- Vertex 2 Xcoordinate
    -4.107094405218959,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.296430e+01,            !- Vertex 3 Xcoordinate
    1.6266617570072412,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.296430e+01,            !- Vertex 4 Xcoordinate
    1.6266617570072412,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.296430e+01,            !- Vertex 2 Xcoordinate
    1.6266617570072412,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.301508e+01,            !- Vertex 3 Xcoordinate
    -4.107094405218959,       !- Vertex 3 Ycoordinate
    0;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.301508e+01,            !- Vertex 1 Xcoordinate
    -4.107094405218959,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -2.301508e+01,            !- Vertex 2 Xcoordinate
    -4.107094405218959,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -2.296430e+01,            !- Vertex 3 Xcoordinate
    1.6266617570072412,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -2.296430e+01,            !- Vertex 4 Xcoordinate
    1.6266617570072412,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.301508e+01,            !- Vertex 1 Xcoordinate
    -4.107094405218959,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -2.301508e+01,            !- Vertex 2 Xcoordinate
    -4.107094405218959,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -2.296430e+01,            !- Vertex 3 Xcoordinate
    1.6266617570072412,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -2.296430e+01,            !- Vertex 4 Xcoordinate
    1.6266617570072412,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Roof_Construction,        !- Construction Name
    way/472961034_F2_perim3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -2.301508e+01,            !- Vertex 2 Xcoordinate
    -4.107094405218959,       !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -2.296430e+01,            !- Vertex 3 Xcoordinate
    1.6266617570072412,       !- Vertex 3 Ycoordinate
    10.5;                     !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.296430e+01,            !- Vertex 1 Xcoordinate
    1.6266617570072412,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.296430e+01,            !- Vertex 2 Xcoordinate
    1.6266617570072412,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -20.69377705908846,       !- Vertex 3 Xcoordinate
    1.5993017968721688,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -20.69377705908846,       !- Vertex 4 Xcoordinate
    1.5993017968721688,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim4,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -20.69377705908846,       !- Vertex 2 Xcoordinate
    1.5993017968721688,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.296430e+01,            !- Vertex 3 Xcoordinate
    1.6266617570072412,       !- Vertex 3 Ycoordinate
    0;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.296430e+01,            !- Vertex 1 Xcoordinate
    1.6266617570072412,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -2.296430e+01,            !- Vertex 2 Xcoordinate
    1.6266617570072412,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -20.69377705908846,       !- Vertex 3 Xcoordinate
    1.5993017968721688,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -20.69377705908846,       !- Vertex 4 Xcoordinate
    1.5993017968721688,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.296430e+01,            !- Vertex 1 Xcoordinate
    1.6266617570072412,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -2.296430e+01,            !- Vertex 2 Xcoordinate
    1.6266617570072412,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -20.69377705908846,       !- Vertex 3 Xcoordinate
    1.5993017968721688,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -20.69377705908846,       !- Vertex 4 Xcoordinate
    1.5993017968721688,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Roof_Construction,        !- Construction Name
    way/472961034_F2_perim4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -2.296430e+01,            !- Vertex 2 Xcoordinate
    1.6266617570072412,       !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -20.69377705908846,       !- Vertex 3 Xcoordinate
    1.5993017968721688,       !- Vertex 3 Ycoordinate
    10.5;                     !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -20.69377705908846,       !- Vertex 1 Xcoordinate
    1.5993017968721688,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -20.69377705908846,       !- Vertex 2 Xcoordinate
    1.5993017968721688,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.055661e+01,            !- Vertex 3 Xcoordinate
    16.78207818325609,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.055661e+01,            !- Vertex 4 Xcoordinate
    16.78207818325609,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim5,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850707055,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.055661e+01,            !- Vertex 3 Xcoordinate
    16.78207818325609,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -20.69377705908846,       !- Vertex 4 Xcoordinate
    1.5993017968721688,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -20.69377705908846,       !- Vertex 1 Xcoordinate
    1.5993017968721688,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -20.69377705908846,       !- Vertex 2 Xcoordinate
    1.5993017968721688,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -2.055661e+01,            !- Vertex 3 Xcoordinate
    16.78207818325609,        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -2.055661e+01,            !- Vertex 4 Xcoordinate
    16.78207818325609,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -20.69377705908846,       !- Vertex 1 Xcoordinate
    1.5993017968721688,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -20.69377705908846,       !- Vertex 2 Xcoordinate
    1.5993017968721688,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -2.055661e+01,            !- Vertex 3 Xcoordinate
    16.78207818325609,        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -2.055661e+01,            !- Vertex 4 Xcoordinate
    16.78207818325609,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Roof_Construction,        !- Construction Name
    way/472961034_F2_perim5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.055661e+01,            !- Vertex 1 Xcoordinate
    16.78207818325609,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850707055,       !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -1.613431e+01,            !- Vertex 3 Xcoordinate
    4.124238e-01,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -20.69377705908846,       !- Vertex 4 Xcoordinate
    1.5993017968721688,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.055661e+01,            !- Vertex 1 Xcoordinate
    16.78207818325609,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.055661e+01,            !- Vertex 2 Xcoordinate
    16.78207818325609,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.23886964650592,        !- Vertex 3 Xcoordinate
    16.40054541407153,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.23886964650592,        !- Vertex 4 Xcoordinate
    16.40054541407153,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim6,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.23886964650592,        !- Vertex 1 Xcoordinate
    16.40054541407153,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.055661e+01,            !- Vertex 2 Xcoordinate
    16.78207818325609,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850707055,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.62662939526959,        !- Vertex 4 Xcoordinate
    11.87245814590492,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.055661e+01,            !- Vertex 1 Xcoordinate
    16.78207818325609,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -2.055661e+01,            !- Vertex 2 Xcoordinate
    16.78207818325609,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    21.23886964650592,        !- Vertex 3 Xcoordinate
    16.40054541407153,        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    21.23886964650592,        !- Vertex 4 Xcoordinate
    16.40054541407153,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.055661e+01,            !- Vertex 1 Xcoordinate
    16.78207818325609,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -2.055661e+01,            !- Vertex 2 Xcoordinate
    16.78207818325609,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    21.23886964650592,        !- Vertex 3 Xcoordinate
    16.40054541407153,        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    21.23886964650592,        !- Vertex 4 Xcoordinate
    16.40054541407153,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Roof_Construction,        !- Construction Name
    way/472961034_F2_perim6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.23886964650592,        !- Vertex 1 Xcoordinate
    16.40054541407153,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    16.62662939526959,        !- Vertex 2 Xcoordinate
    11.87245814590492,        !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850707055,       !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -2.055661e+01,            !- Vertex 4 Xcoordinate
    16.78207818325609,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.23886964650592,        !- Vertex 1 Xcoordinate
    16.40054541407153,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.23886964650592,        !- Vertex 2 Xcoordinate
    16.40054541407153,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.930874114565086,       !- Vertex 3 Xcoordinate
    -1.677078e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.930874114565086,       !- Vertex 4 Xcoordinate
    -1.677078e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim7,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.930874114565086,       !- Vertex 1 Xcoordinate
    -1.677078e+01,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21.23886964650592,        !- Vertex 2 Xcoordinate
    16.40054541407153,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.62662939526959,        !- Vertex 3 Xcoordinate
    11.87245814590492,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.403483465777683,       !- Vertex 4 Xcoordinate
    -1.216051e+01,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.23886964650592,        !- Vertex 1 Xcoordinate
    16.40054541407153,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    21.23886964650592,        !- Vertex 2 Xcoordinate
    16.40054541407153,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    20.930874114565086,       !- Vertex 3 Xcoordinate
    -1.677078e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    20.930874114565086,       !- Vertex 4 Xcoordinate
    -1.677078e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.23886964650592,        !- Vertex 1 Xcoordinate
    16.40054541407153,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    21.23886964650592,        !- Vertex 2 Xcoordinate
    16.40054541407153,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    20.930874114565086,       !- Vertex 3 Xcoordinate
    -1.677078e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    20.930874114565086,       !- Vertex 4 Xcoordinate
    -1.677078e+01,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Roof_Construction,        !- Construction Name
    way/472961034_F2_perim7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.23886964650592,        !- Vertex 1 Xcoordinate
    16.40054541407153,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    20.930874114565086,       !- Vertex 2 Xcoordinate
    -1.677078e+01,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    16.403483465777683,       !- Vertex 3 Xcoordinate
    -1.216051e+01,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    16.62662939526959,        !- Vertex 4 Xcoordinate
    11.87245814590492,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim8,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.930874114565086,       !- Vertex 1 Xcoordinate
    -1.677078e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    20.930874114565086,       !- Vertex 2 Xcoordinate
    -1.677078e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.076418e+01,            !- Vertex 3 Xcoordinate
    -1.640155e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.076418e+01,            !- Vertex 4 Xcoordinate
    -1.640155e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim8,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.930874114565086,       !- Vertex 1 Xcoordinate
    -1.677078e+01,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.403483465777683,       !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.076418e+01,            !- Vertex 4 Xcoordinate
    -1.640155e+01,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim8,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.930874114565086,       !- Vertex 1 Xcoordinate
    -1.677078e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    20.930874114565086,       !- Vertex 2 Xcoordinate
    -1.677078e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -2.076418e+01,            !- Vertex 3 Xcoordinate
    -1.640155e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -2.076418e+01,            !- Vertex 4 Xcoordinate
    -1.640155e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim8,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.930874114565086,       !- Vertex 1 Xcoordinate
    -1.677078e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    20.930874114565086,       !- Vertex 2 Xcoordinate
    -1.677078e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -2.076418e+01,            !- Vertex 3 Xcoordinate
    -1.640155e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -2.076418e+01,            !- Vertex 4 Xcoordinate
    -1.640155e+01,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Roof_Construction,        !- Construction Name
    way/472961034_F2_perim8,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.403483465777683,       !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    20.930874114565086,       !- Vertex 2 Xcoordinate
    -1.677078e+01,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -2.076418e+01,            !- Vertex 3 Xcoordinate
    -1.640155e+01,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -1.615293e+01,            !- Vertex 4 Xcoordinate
    -1.187221e+01,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.613431e+01,            !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.04155250935885,       !- Vertex 3 Xcoordinate
    0.4117416189324694,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.04155250935885,       !- Vertex 4 Xcoordinate
    0.4117416189324694,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.04155250935885,       !- Vertex 1 Xcoordinate
    0.4117416189324694,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -16.04155250935885,       !- Vertex 2 Xcoordinate
    0.4117416189324694,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.615293e+01,            !- Vertex 4 Xcoordinate
    -1.187221e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_core,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.62662939526959,        !- Vertex 1 Xcoordinate
    11.87245814590492,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.403483465777683,       !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.04155250935885,       !- Vertex 4 Xcoordinate
    0.4117416189324694,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -1.613431e+01,            !- Vertex 5 Xcoordinate
    4.124238e-01,             !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -1.602808e+01,            !- Vertex 6 Xcoordinate
    12.170548850707055,       !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.613431e+01,            !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -16.04155250935885,       !- Vertex 3 Xcoordinate
    0.4117416189324694,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -16.04155250935885,       !- Vertex 4 Xcoordinate
    0.4117416189324694,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.04155250935885,       !- Vertex 1 Xcoordinate
    0.4117416189324694,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -16.04155250935885,       !- Vertex 2 Xcoordinate
    0.4117416189324694,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.615293e+01,            !- Vertex 4 Xcoordinate
    -1.187221e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.613431e+01,            !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -16.04155250935885,       !- Vertex 3 Xcoordinate
    0.4117416189324694,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -16.04155250935885,       !- Vertex 4 Xcoordinate
    0.4117416189324694,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.04155250935885,       !- Vertex 1 Xcoordinate
    0.4117416189324694,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -16.04155250935885,       !- Vertex 2 Xcoordinate
    0.4117416189324694,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.615293e+01,            !- Vertex 4 Xcoordinate
    -1.187221e+01,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Roof_Construction,        !- Construction Name
    way/472961034_F2_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.403483465777683,       !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    16.62662939526959,        !- Vertex 2 Xcoordinate
    11.87245814590492,        !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850707055,       !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -1.613431e+01,            !- Vertex 4 Xcoordinate
    4.124238e-01,             !- Vertex 4 Ycoordinate
    10.5,                     !- Vertex 4 Zcoordinate
    -16.04155250935885,       !- Vertex 5 Xcoordinate
    0.4117416189324694,       !- Vertex 5 Ycoordinate
    10.5,                     !- Vertex 5 Zcoordinate
    -1.615293e+01,            !- Vertex 6 Xcoordinate
    -1.187221e+01,            !- Vertex 6 Ycoordinate
    10.5;                     !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_8 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.615293e+01,            !- Vertex 1 Xcoordinate
    -1.187221e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.615293e+01,            !- Vertex 2 Xcoordinate
    -1.187221e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -20.76417921623215,       !- Vertex 3 Xcoordinate
    -1.640155e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -20.76417921623215,       !- Vertex 4 Xcoordinate
    -1.640155e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim8,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -20.76417921623215,       !- Vertex 1 Xcoordinate
    -1.640155e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -20.76417921623215,       !- Vertex 2 Xcoordinate
    -1.640155e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.615293e+01,            !- Vertex 4 Xcoordinate
    -1.187221e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.065287e+01,            !- Vertex 1 Xcoordinate
    -4.124467541929334,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.065287e+01,            !- Vertex 2 Xcoordinate
    -4.124467541929334,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.613431e+01,            !- Vertex 3 Xcoordinate
    4.124238e-01,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.613431e+01,            !- Vertex 4 Xcoordinate
    4.124238e-01,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.613431e+01,            !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -20.65286819345783,       !- Vertex 3 Xcoordinate
    -4.124467541929334,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -20.65286819345783,       !- Vertex 4 Xcoordinate
    -4.124467541929334,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.615293e+01,            !- Vertex 2 Xcoordinate
    -1.187221e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -20.76417921623215,       !- Vertex 3 Xcoordinate
    -1.640155e+01,            !- Vertex 3 Ycoordinate
    3.4999999999999996,       !- Vertex 3 Zcoordinate
    -20.65286819310859,       !- Vertex 4 Xcoordinate
    -4.124467541929334,       !- Vertex 4 Ycoordinate
    3.4999999999999996;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.615293e+01,            !- Vertex 1 Xcoordinate
    -1.187221e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -16.13431340828538,       !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -20.65286819310859,       !- Vertex 3 Xcoordinate
    -4.124467541929334,       !- Vertex 3 Ycoordinate
    3.4999999999999996,       !- Vertex 3 Zcoordinate
    -20.76417921623215,       !- Vertex 4 Xcoordinate
    -1.640155e+01,            !- Vertex 4 Ycoordinate
    3.4999999999999996;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_8 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.615293e+01,            !- Vertex 1 Xcoordinate
    -1.187221e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.615293e+01,            !- Vertex 2 Xcoordinate
    -1.187221e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -20.76417921623215,       !- Vertex 3 Xcoordinate
    -1.640155e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -20.76417921623215,       !- Vertex 4 Xcoordinate
    -1.640155e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim8,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -20.76417921623215,       !- Vertex 1 Xcoordinate
    -1.640155e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -20.76417921623215,       !- Vertex 2 Xcoordinate
    -1.640155e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.615293e+01,            !- Vertex 4 Xcoordinate
    -1.187221e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.065287e+01,            !- Vertex 1 Xcoordinate
    -4.124467541929334,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -2.065287e+01,            !- Vertex 2 Xcoordinate
    -4.124467541929334,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.613431e+01,            !- Vertex 3 Xcoordinate
    4.124238e-01,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.613431e+01,            !- Vertex 4 Xcoordinate
    4.124238e-01,             !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.613431e+01,            !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -20.65286819345783,       !- Vertex 3 Xcoordinate
    -4.124467541929334,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -20.65286819345783,       !- Vertex 4 Xcoordinate
    -4.124467541929334,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.615293e+01,            !- Vertex 2 Xcoordinate
    -1.187221e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -20.76417921623215,       !- Vertex 3 Xcoordinate
    -1.640155e+01,            !- Vertex 3 Ycoordinate
    6.999999999999999,        !- Vertex 3 Zcoordinate
    -20.65286819310859,       !- Vertex 4 Xcoordinate
    -4.124467541929334,       !- Vertex 4 Ycoordinate
    6.999999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F2_perim1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.615293e+01,            !- Vertex 1 Xcoordinate
    -1.187221e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -16.13431340828538,       !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -20.65286819310859,       !- Vertex 3 Xcoordinate
    -4.124467541929334,       !- Vertex 3 Ycoordinate
    6.999999999999999,        !- Vertex 3 Zcoordinate
    -20.76417921623215,       !- Vertex 4 Xcoordinate
    -1.640155e+01,            !- Vertex 4 Ycoordinate
    6.999999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_8 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.615293e+01,            !- Vertex 1 Xcoordinate
    -1.187221e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.615293e+01,            !- Vertex 2 Xcoordinate
    -1.187221e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -20.76417921623215,       !- Vertex 3 Xcoordinate
    -1.640155e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -20.76417921623215,       !- Vertex 4 Xcoordinate
    -1.640155e+01,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim8,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -20.76417921623215,       !- Vertex 1 Xcoordinate
    -1.640155e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -20.76417921623215,       !- Vertex 2 Xcoordinate
    -1.640155e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.615293e+01,            !- Vertex 4 Xcoordinate
    -1.187221e+01,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.065287e+01,            !- Vertex 1 Xcoordinate
    -4.124467541929334,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -2.065287e+01,            !- Vertex 2 Xcoordinate
    -4.124467541929334,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.613431e+01,            !- Vertex 3 Xcoordinate
    4.124238e-01,             !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.613431e+01,            !- Vertex 4 Xcoordinate
    4.124238e-01,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.613431e+01,            !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.613431e+01,            !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -20.65286819345783,       !- Vertex 3 Xcoordinate
    -4.124467541929334,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -20.65286819345783,       !- Vertex 4 Xcoordinate
    -4.124467541929334,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -23.01507828431204,       !- Vertex 1 Xcoordinate
    -4.10709440498956,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -23.01507828431204,       !- Vertex 2 Xcoordinate
    -4.10709440498956,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.13431340828538,       !- Vertex 3 Xcoordinate
    0.4124238394991597,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.13431340828538,       !- Vertex 4 Xcoordinate
    0.4124238394991597,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    0.4124238394991597,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -16.13431340828538,       !- Vertex 2 Xcoordinate
    0.4124238394991597,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -23.01507828431204,       !- Vertex 3 Xcoordinate
    -4.10709440498956,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -23.01507828431204,       !- Vertex 4 Xcoordinate
    -4.10709440498956,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -20.65286819310859,       !- Vertex 2 Xcoordinate
    -4.124467541929334,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -23.01507828431204,       !- Vertex 3 Xcoordinate
    -4.107094405218959,       !- Vertex 3 Ycoordinate
    3.5;                      !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -20.65286819310859,       !- Vertex 1 Xcoordinate
    -4.124467541929334,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -16.13431340828538,       !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -23.01507828431204,       !- Vertex 3 Xcoordinate
    -4.107094405218959,       !- Vertex 3 Ycoordinate
    3.5;                      !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -23.01507828431204,       !- Vertex 1 Xcoordinate
    -4.10709440498956,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -23.01507828431204,       !- Vertex 2 Xcoordinate
    -4.10709440498956,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -16.13431340828538,       !- Vertex 3 Xcoordinate
    0.4124238394991597,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -16.13431340828538,       !- Vertex 4 Xcoordinate
    0.4124238394991597,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    0.4124238394991597,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -16.13431340828538,       !- Vertex 2 Xcoordinate
    0.4124238394991597,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -23.01507828431204,       !- Vertex 3 Xcoordinate
    -4.10709440498956,        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -23.01507828431204,       !- Vertex 4 Xcoordinate
    -4.10709440498956,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -20.65286819310859,       !- Vertex 2 Xcoordinate
    -4.124467541929334,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -23.01507828431204,       !- Vertex 3 Xcoordinate
    -4.107094405218959,       !- Vertex 3 Ycoordinate
    7;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F2_perim2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -20.65286819310859,       !- Vertex 1 Xcoordinate
    -4.124467541929334,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -16.13431340828538,       !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -23.01507828431204,       !- Vertex 3 Xcoordinate
    -4.107094405218959,       !- Vertex 3 Ycoordinate
    7;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -23.01507828431204,       !- Vertex 1 Xcoordinate
    -4.10709440498956,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -23.01507828431204,       !- Vertex 2 Xcoordinate
    -4.10709440498956,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -16.13431340828538,       !- Vertex 3 Xcoordinate
    0.4124238394991597,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -16.13431340828538,       !- Vertex 4 Xcoordinate
    0.4124238394991597,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    0.4124238394991597,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -16.13431340828538,       !- Vertex 2 Xcoordinate
    0.4124238394991597,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -23.01507828431204,       !- Vertex 3 Xcoordinate
    -4.10709440498956,        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -23.01507828431204,       !- Vertex 4 Xcoordinate
    -4.10709440498956,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.296430e+01,            !- Vertex 1 Xcoordinate
    1.6266617569761972,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.296430e+01,            !- Vertex 2 Xcoordinate
    1.6266617569761972,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.13431340828538,       !- Vertex 3 Xcoordinate
    0.4124238392179496,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.13431340828538,       !- Vertex 4 Xcoordinate
    0.4124238392179496,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -16.13431340828538,       !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.296430e+01,            !- Vertex 3 Xcoordinate
    1.6266617569761963,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.296430e+01,            !- Vertex 4 Xcoordinate
    1.6266617569761963,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -23.01507828431204,       !- Vertex 2 Xcoordinate
    -4.107094405218959,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -2.296430e+01,            !- Vertex 3 Xcoordinate
    1.6266617570072412,       !- Vertex 3 Ycoordinate
    3.5;                      !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.296430e+01,            !- Vertex 2 Xcoordinate
    1.6266617570072412,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -23.01507828431204,       !- Vertex 3 Xcoordinate
    -4.107094405218959,       !- Vertex 3 Ycoordinate
    3.5;                      !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.296430e+01,            !- Vertex 1 Xcoordinate
    1.6266617569761972,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -2.296430e+01,            !- Vertex 2 Xcoordinate
    1.6266617569761972,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -16.13431340828538,       !- Vertex 3 Xcoordinate
    0.4124238392179496,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -16.13431340828538,       !- Vertex 4 Xcoordinate
    0.4124238392179496,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -16.13431340828538,       !- Vertex 2 Xcoordinate
    4.124238e-01,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -2.296430e+01,            !- Vertex 3 Xcoordinate
    1.6266617569761963,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -2.296430e+01,            !- Vertex 4 Xcoordinate
    1.6266617569761963,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -23.01507828431204,       !- Vertex 2 Xcoordinate
    -4.107094405218959,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -2.296430e+01,            !- Vertex 3 Xcoordinate
    1.6266617570072412,       !- Vertex 3 Ycoordinate
    7;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F2_perim3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -2.296430e+01,            !- Vertex 2 Xcoordinate
    1.6266617570072412,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -23.01507828431204,       !- Vertex 3 Xcoordinate
    -4.107094405218959,       !- Vertex 3 Ycoordinate
    7;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.296430e+01,            !- Vertex 1 Xcoordinate
    1.6266617569761976,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -2.296430e+01,            !- Vertex 2 Xcoordinate
    1.6266617569761976,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -16.13431340828538,       !- Vertex 3 Xcoordinate
    0.4124238392179492,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -16.13431340828538,       !- Vertex 4 Xcoordinate
    0.4124238392179492,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    0.4124238392179492,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -16.13431340828538,       !- Vertex 2 Xcoordinate
    0.4124238392179492,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -2.296430e+01,            !- Vertex 3 Xcoordinate
    1.6266617569761976,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -2.296430e+01,            !- Vertex 4 Xcoordinate
    1.6266617569761976,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_5 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.069378e+01,            !- Vertex 1 Xcoordinate
    1.5993017967812566,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.069378e+01,            !- Vertex 2 Xcoordinate
    1.5993017967812566,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.13431340828538,       !- Vertex 3 Xcoordinate
    0.4124238391901419,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.13431340828538,       !- Vertex 4 Xcoordinate
    0.4124238391901419,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    0.4124238391901415,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -16.13431340828538,       !- Vertex 2 Xcoordinate
    0.4124238391901415,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.069378e+01,            !- Vertex 3 Xcoordinate
    1.5993017967812562,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.069378e+01,            !- Vertex 4 Xcoordinate
    1.5993017967812562,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.296430e+01,            !- Vertex 2 Xcoordinate
    1.6266617570072412,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -2.069378e+01,            !- Vertex 3 Xcoordinate
    1.5993017968721688,       !- Vertex 3 Ycoordinate
    3.5;                      !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.069378e+01,            !- Vertex 2 Xcoordinate
    1.5993017968721688,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -2.296430e+01,            !- Vertex 3 Xcoordinate
    1.6266617570072412,       !- Vertex 3 Ycoordinate
    3.5;                      !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_5 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.069378e+01,            !- Vertex 1 Xcoordinate
    1.5993017967812566,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -2.069378e+01,            !- Vertex 2 Xcoordinate
    1.5993017967812566,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -16.13431340828538,       !- Vertex 3 Xcoordinate
    0.4124238391901419,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -16.13431340828538,       !- Vertex 4 Xcoordinate
    0.4124238391901419,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    0.4124238391901415,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -16.13431340828538,       !- Vertex 2 Xcoordinate
    0.4124238391901415,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -2.069378e+01,            !- Vertex 3 Xcoordinate
    1.5993017967812562,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -2.069378e+01,            !- Vertex 4 Xcoordinate
    1.5993017967812562,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -2.296430e+01,            !- Vertex 2 Xcoordinate
    1.6266617570072412,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -2.069378e+01,            !- Vertex 3 Xcoordinate
    1.5993017968721688,       !- Vertex 3 Ycoordinate
    7;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F2_perim4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -2.069378e+01,            !- Vertex 2 Xcoordinate
    1.5993017968721688,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -2.296430e+01,            !- Vertex 3 Xcoordinate
    1.6266617570072412,       !- Vertex 3 Ycoordinate
    7;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_5 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.069378e+01,            !- Vertex 1 Xcoordinate
    1.5993017967812566,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -2.069378e+01,            !- Vertex 2 Xcoordinate
    1.5993017967812566,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -16.13431340828538,       !- Vertex 3 Xcoordinate
    0.4124238391901419,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -16.13431340828538,       !- Vertex 4 Xcoordinate
    0.4124238391901419,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    0.4124238391901415,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -16.13431340828538,       !- Vertex 2 Xcoordinate
    0.4124238391901415,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -2.069378e+01,            !- Vertex 3 Xcoordinate
    1.5993017967812562,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -2.069378e+01,            !- Vertex 4 Xcoordinate
    1.5993017967812562,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_6 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.055661e+01,            !- Vertex 1 Xcoordinate
    16.78207818325609,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.055661e+01,            !- Vertex 2 Xcoordinate
    16.78207818325609,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850670457,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.602808e+01,            !- Vertex 4 Xcoordinate
    12.170548850670457,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_5 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.602808e+01,            !- Vertex 1 Xcoordinate
    12.170548850670457,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850670457,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.055661e+01,            !- Vertex 3 Xcoordinate
    16.78207818325609,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.055661e+01,            !- Vertex 4 Xcoordinate
    16.78207818325609,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.602808e+01,            !- Vertex 1 Xcoordinate
    12.170548850670457,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850670457,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.613431e+01,            !- Vertex 3 Xcoordinate
    4.124238e-01,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.613431e+01,            !- Vertex 4 Xcoordinate
    4.124238e-01,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.602808e+01,            !- Vertex 1 Xcoordinate
    12.170548850670457,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850670457,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.613431e+01,            !- Vertex 3 Xcoordinate
    4.124238e-01,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.613431e+01,            !- Vertex 4 Xcoordinate
    4.124238e-01,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_5 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.055661e+01,            !- Vertex 1 Xcoordinate
    16.78207818325609,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850670457,       !- Vertex 2 Ycoordinate
    3.5000000000000004,       !- Vertex 2 Zcoordinate
    -16.13431340828538,       !- Vertex 3 Xcoordinate
    4.124238e-01,             !- Vertex 3 Ycoordinate
    3.5000000000000004,       !- Vertex 3 Zcoordinate
    -2.069378e+01,            !- Vertex 4 Xcoordinate
    1.5993017968721688,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_5 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850670457,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -2.055661e+01,            !- Vertex 3 Xcoordinate
    16.78207818325609,        !- Vertex 3 Ycoordinate
    3.4999999999999996,       !- Vertex 3 Zcoordinate
    -2.069378e+01,            !- Vertex 4 Xcoordinate
    1.5993017968721688,       !- Vertex 4 Ycoordinate
    3.4999999999999996;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_6 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.055661e+01,            !- Vertex 1 Xcoordinate
    16.78207818325609,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -2.055661e+01,            !- Vertex 2 Xcoordinate
    16.78207818325609,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850670457,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.602808e+01,            !- Vertex 4 Xcoordinate
    12.170548850670457,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_5 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.602808e+01,            !- Vertex 1 Xcoordinate
    12.170548850670457,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850670457,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -2.055661e+01,            !- Vertex 3 Xcoordinate
    16.78207818325609,        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -2.055661e+01,            !- Vertex 4 Xcoordinate
    16.78207818325609,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.602808e+01,            !- Vertex 1 Xcoordinate
    12.170548850670457,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850670457,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.613431e+01,            !- Vertex 3 Xcoordinate
    4.124238e-01,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.613431e+01,            !- Vertex 4 Xcoordinate
    4.124238e-01,             !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.602808e+01,            !- Vertex 1 Xcoordinate
    12.170548850670457,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850670457,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.613431e+01,            !- Vertex 3 Xcoordinate
    4.124238e-01,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.613431e+01,            !- Vertex 4 Xcoordinate
    4.124238e-01,             !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_5 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.055661e+01,            !- Vertex 1 Xcoordinate
    16.78207818325609,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850670457,       !- Vertex 2 Ycoordinate
    7.000000000000001,        !- Vertex 2 Zcoordinate
    -16.13431340828538,       !- Vertex 3 Xcoordinate
    4.124238e-01,             !- Vertex 3 Ycoordinate
    7.000000000000001,        !- Vertex 3 Zcoordinate
    -2.069378e+01,            !- Vertex 4 Xcoordinate
    1.5993017968721688,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F2_perim5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_5 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -16.13431340828538,       !- Vertex 1 Xcoordinate
    4.124238e-01,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850670457,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -2.055661e+01,            !- Vertex 3 Xcoordinate
    16.78207818325609,        !- Vertex 3 Ycoordinate
    6.999999999999999,        !- Vertex 3 Zcoordinate
    -2.069378e+01,            !- Vertex 4 Xcoordinate
    1.5993017968721688,       !- Vertex 4 Ycoordinate
    6.999999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_6 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.055661e+01,            !- Vertex 1 Xcoordinate
    16.78207818325609,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -2.055661e+01,            !- Vertex 2 Xcoordinate
    16.78207818325609,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850670457,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.602808e+01,            !- Vertex 4 Xcoordinate
    12.170548850670457,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_5 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.602808e+01,            !- Vertex 1 Xcoordinate
    12.170548850670457,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850670457,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -2.055661e+01,            !- Vertex 3 Xcoordinate
    16.78207818325609,        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -2.055661e+01,            !- Vertex 4 Xcoordinate
    16.78207818325609,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 2 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.602808e+01,            !- Vertex 1 Xcoordinate
    12.170548850670457,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850670457,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.613431e+01,            !- Vertex 3 Xcoordinate
    4.124238e-01,             !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.613431e+01,            !- Vertex 4 Xcoordinate
    4.124238e-01,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.602808e+01,            !- Vertex 1 Xcoordinate
    12.170548850670457,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.602808e+01,            !- Vertex 2 Xcoordinate
    12.170548850670457,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.613431e+01,            !- Vertex 3 Xcoordinate
    4.124238e-01,             !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.613431e+01,            !- Vertex 4 Xcoordinate
    4.124238e-01,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_7 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.238869646098465,       !- Vertex 1 Xcoordinate
    16.400545413671512,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.238869646098465,       !- Vertex 2 Xcoordinate
    16.400545413671512,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.626629394944757,       !- Vertex 3 Xcoordinate
    11.872458145586016,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.626629394944757,       !- Vertex 4 Xcoordinate
    11.872458145586016,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim7,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_6 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.626629394944757,       !- Vertex 1 Xcoordinate
    11.872458145586013,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    16.626629394944757,       !- Vertex 2 Xcoordinate
    11.872458145586013,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.238869646098465,       !- Vertex 3 Xcoordinate
    16.40054541367151,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.238869646098465,       !- Vertex 4 Xcoordinate
    16.40054541367151,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.626629394944757,       !- Vertex 1 Xcoordinate
    11.872458145907885,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    16.626629394944757,       !- Vertex 2 Xcoordinate
    11.872458145907885,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850706474,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.602808e+01,            !- Vertex 4 Xcoordinate
    12.170548850706474,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.626629394944757,       !- Vertex 1 Xcoordinate
    11.872458145907885,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    16.626629394944757,       !- Vertex 2 Xcoordinate
    11.872458145907885,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850706474,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.602808e+01,            !- Vertex 4 Xcoordinate
    12.170548850706474,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_6 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.238869646098465,       !- Vertex 1 Xcoordinate
    16.40054541407153,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    16.626629394944757,       !- Vertex 2 Xcoordinate
    11.872458145488054,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850670457,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -2.055661e+01,            !- Vertex 4 Xcoordinate
    16.78207818325609,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_6 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.238869646098465,       !- Vertex 1 Xcoordinate
    16.40054541407153,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.055661e+01,            !- Vertex 2 Xcoordinate
    16.78207818325609,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850670457,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    16.626629394944757,       !- Vertex 4 Xcoordinate
    11.872458145488054,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_7 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.238869646098465,       !- Vertex 1 Xcoordinate
    16.400545413671512,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    21.238869646098465,       !- Vertex 2 Xcoordinate
    16.400545413671512,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    16.626629394944757,       !- Vertex 3 Xcoordinate
    11.872458145586016,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    16.626629394944757,       !- Vertex 4 Xcoordinate
    11.872458145586016,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim7,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_6 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.626629394944757,       !- Vertex 1 Xcoordinate
    11.872458145586013,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    16.626629394944757,       !- Vertex 2 Xcoordinate
    11.872458145586013,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    21.238869646098465,       !- Vertex 3 Xcoordinate
    16.40054541367151,        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    21.238869646098465,       !- Vertex 4 Xcoordinate
    16.40054541367151,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.626629394944757,       !- Vertex 1 Xcoordinate
    11.872458145907885,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    16.626629394944757,       !- Vertex 2 Xcoordinate
    11.872458145907885,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850706474,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.602808e+01,            !- Vertex 4 Xcoordinate
    12.170548850706474,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.626629394944757,       !- Vertex 1 Xcoordinate
    11.872458145907885,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    16.626629394944757,       !- Vertex 2 Xcoordinate
    11.872458145907885,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850706474,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.602808e+01,            !- Vertex 4 Xcoordinate
    12.170548850706474,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_6 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.238869646098465,       !- Vertex 1 Xcoordinate
    16.40054541407153,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    16.626629394944757,       !- Vertex 2 Xcoordinate
    11.872458145488054,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850670457,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -2.055661e+01,            !- Vertex 4 Xcoordinate
    16.78207818325609,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F2_perim6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_6 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.238869646098465,       !- Vertex 1 Xcoordinate
    16.40054541407153,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -2.055661e+01,            !- Vertex 2 Xcoordinate
    16.78207818325609,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850670457,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    16.626629394944757,       !- Vertex 4 Xcoordinate
    11.872458145488054,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_7 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.238869646098465,       !- Vertex 1 Xcoordinate
    16.400545413671512,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    21.238869646098465,       !- Vertex 2 Xcoordinate
    16.400545413671512,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    16.626629394944757,       !- Vertex 3 Xcoordinate
    11.872458145586016,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    16.626629394944757,       !- Vertex 4 Xcoordinate
    11.872458145586016,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim7,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_6 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.626629394944757,       !- Vertex 1 Xcoordinate
    11.872458145586013,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    16.626629394944757,       !- Vertex 2 Xcoordinate
    11.872458145586013,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    21.238869646098465,       !- Vertex 3 Xcoordinate
    16.40054541367151,        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    21.238869646098465,       !- Vertex 4 Xcoordinate
    16.40054541367151,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 2 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.626629394944757,       !- Vertex 1 Xcoordinate
    11.872458145907885,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    16.626629394944757,       !- Vertex 2 Xcoordinate
    11.872458145907885,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850706474,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.602808e+01,            !- Vertex 4 Xcoordinate
    12.170548850706474,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.626629394944757,       !- Vertex 1 Xcoordinate
    11.872458145907885,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    16.626629394944757,       !- Vertex 2 Xcoordinate
    11.872458145907885,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850706474,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.602808e+01,            !- Vertex 4 Xcoordinate
    12.170548850706474,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim7,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_8 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.930874114565086,       !- Vertex 1 Xcoordinate
    -1.677078e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    20.930874114565086,       !- Vertex 2 Xcoordinate
    -1.677078e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.403483465487373,       !- Vertex 3 Xcoordinate
    -1.216051e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.403483465487373,       !- Vertex 4 Xcoordinate
    -1.216051e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim8,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_7 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.403483465487373,       !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    16.403483465487373,       !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.930874114565086,       !- Vertex 3 Xcoordinate
    -1.677078e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.930874114565086,       !- Vertex 4 Xcoordinate
    -1.677078e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.40348346578043,        !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    16.40348346578043,        !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.62662939526572,        !- Vertex 3 Xcoordinate
    11.872458145488054,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.62662939526572,        !- Vertex 4 Xcoordinate
    11.872458145488054,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.40348346578043,        !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    16.40348346578043,        !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.62662939526572,        !- Vertex 3 Xcoordinate
    11.872458145488054,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.62662939526572,        !- Vertex 4 Xcoordinate
    11.872458145488054,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim7,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_7 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.238869646098465,       !- Vertex 1 Xcoordinate
    16.40054541407153,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    20.930874114390463,       !- Vertex 2 Xcoordinate
    -1.677078e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    16.40348346531391,        !- Vertex 3 Xcoordinate
    -1.216051e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    16.626629394944757,       !- Vertex 4 Xcoordinate
    11.872458145488054,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim7,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_7 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.930874114390463,       !- Vertex 1 Xcoordinate
    -1.677078e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.238869646098465,       !- Vertex 2 Xcoordinate
    16.40054541407153,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    16.626629394944757,       !- Vertex 3 Xcoordinate
    11.872458145488054,       !- Vertex 3 Ycoordinate
    3.5000000000000004,       !- Vertex 3 Zcoordinate
    16.40348346531391,        !- Vertex 4 Xcoordinate
    -1.216051e+01,            !- Vertex 4 Ycoordinate
    3.5000000000000004;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim7,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_8 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.930874114565086,       !- Vertex 1 Xcoordinate
    -1.677078e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    20.930874114565086,       !- Vertex 2 Xcoordinate
    -1.677078e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    16.403483465487373,       !- Vertex 3 Xcoordinate
    -1.216051e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    16.403483465487373,       !- Vertex 4 Xcoordinate
    -1.216051e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim8,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_7 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.403483465487373,       !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    16.403483465487373,       !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    20.930874114565086,       !- Vertex 3 Xcoordinate
    -1.677078e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    20.930874114565086,       !- Vertex 4 Xcoordinate
    -1.677078e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.40348346578043,        !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    16.40348346578043,        !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    16.62662939526572,        !- Vertex 3 Xcoordinate
    11.872458145488054,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    16.62662939526572,        !- Vertex 4 Xcoordinate
    11.872458145488054,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.40348346578043,        !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    16.40348346578043,        !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    16.62662939526572,        !- Vertex 3 Xcoordinate
    11.872458145488054,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    16.62662939526572,        !- Vertex 4 Xcoordinate
    11.872458145488054,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim7,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_7 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.238869646098465,       !- Vertex 1 Xcoordinate
    16.40054541407153,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    20.930874114390463,       !- Vertex 2 Xcoordinate
    -1.677078e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    16.40348346531391,        !- Vertex 3 Xcoordinate
    -1.216051e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    16.626629394944757,       !- Vertex 4 Xcoordinate
    11.872458145488054,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F2_perim7,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_7 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.930874114390463,       !- Vertex 1 Xcoordinate
    -1.677078e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    21.238869646098465,       !- Vertex 2 Xcoordinate
    16.40054541407153,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    16.626629394944757,       !- Vertex 3 Xcoordinate
    11.872458145488054,       !- Vertex 3 Ycoordinate
    7.000000000000001,        !- Vertex 3 Zcoordinate
    16.40348346531391,        !- Vertex 4 Xcoordinate
    -1.216051e+01,            !- Vertex 4 Ycoordinate
    7.000000000000001;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim7,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_8 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.930874114565086,       !- Vertex 1 Xcoordinate
    -1.677078e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    20.930874114565086,       !- Vertex 2 Xcoordinate
    -1.677078e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    16.403483465487373,       !- Vertex 3 Xcoordinate
    -1.216051e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    16.403483465487373,       !- Vertex 4 Xcoordinate
    -1.216051e+01,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim8,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_7 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.403483465487373,       !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    16.403483465487373,       !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    20.930874114565086,       !- Vertex 3 Xcoordinate
    -1.677078e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    20.930874114565086,       !- Vertex 4 Xcoordinate
    -1.677078e+01,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 2 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.40348346578043,        !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    16.40348346578043,        !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    16.62662939526572,        !- Vertex 3 Xcoordinate
    11.872458145488054,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    16.62662939526572,        !- Vertex 4 Xcoordinate
    11.872458145488054,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.40348346578043,        !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    16.40348346578043,        !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    16.62662939526572,        !- Vertex 3 Xcoordinate
    11.872458145488054,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    16.62662939526572,        !- Vertex 4 Xcoordinate
    11.872458145488054,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_perim8,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.615293e+01,            !- Vertex 1 Xcoordinate
    -1.187221e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.615293e+01,            !- Vertex 2 Xcoordinate
    -1.187221e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.40348346531391,        !- Vertex 3 Xcoordinate
    -1.216051e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.40348346531391,        !- Vertex 4 Xcoordinate
    -1.216051e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F0_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.615293e+01,            !- Vertex 1 Xcoordinate
    -1.187221e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.615293e+01,            !- Vertex 2 Xcoordinate
    -1.187221e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.40348346531391,        !- Vertex 3 Xcoordinate
    -1.216051e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.40348346531391,        !- Vertex 4 Xcoordinate
    -1.216051e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_perim8,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_8 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.40348346531391,        !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    20.930874114390463,       !- Vertex 2 Xcoordinate
    -1.677078e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -20.76417921623215,       !- Vertex 3 Xcoordinate
    -1.640155e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.615293e+01,            !- Vertex 4 Xcoordinate
    -1.187221e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim8,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_8 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.930874114390463,       !- Vertex 1 Xcoordinate
    -1.677078e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    16.40348346531391,        !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -20.76417921623215,       !- Vertex 4 Xcoordinate
    -1.640155e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_perim8,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.615293e+01,            !- Vertex 1 Xcoordinate
    -1.187221e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.615293e+01,            !- Vertex 2 Xcoordinate
    -1.187221e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    16.40348346531391,        !- Vertex 3 Xcoordinate
    -1.216051e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    16.40348346531391,        !- Vertex 4 Xcoordinate
    -1.216051e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F1_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.615293e+01,            !- Vertex 1 Xcoordinate
    -1.187221e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.615293e+01,            !- Vertex 2 Xcoordinate
    -1.187221e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    16.40348346531391,        !- Vertex 3 Xcoordinate
    -1.216051e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    16.40348346531391,        !- Vertex 4 Xcoordinate
    -1.216051e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_perim8,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_8 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.40348346531391,        !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    20.930874114390463,       !- Vertex 2 Xcoordinate
    -1.677078e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -20.76417921623215,       !- Vertex 3 Xcoordinate
    -1.640155e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.615293e+01,            !- Vertex 4 Xcoordinate
    -1.187221e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F2_perim8,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_8 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.930874114390463,       !- Vertex 1 Xcoordinate
    -1.677078e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    16.40348346531391,        !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -20.76417921623215,       !- Vertex 4 Xcoordinate
    -1.640155e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 2 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_perim8,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.615293e+01,            !- Vertex 1 Xcoordinate
    -1.187221e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.615293e+01,            !- Vertex 2 Xcoordinate
    -1.187221e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    16.40348346531391,        !- Vertex 3 Xcoordinate
    -1.216051e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    16.40348346531391,        !- Vertex 4 Xcoordinate
    -1.216051e+01,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/472961034_F2_core,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.615293e+01,            !- Vertex 1 Xcoordinate
    -1.187221e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.615293e+01,            !- Vertex 2 Xcoordinate
    -1.187221e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    16.40348346531391,        !- Vertex 3 Xcoordinate
    -1.216051e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    16.40348346531391,        !- Vertex 4 Xcoordinate
    -1.216051e+01,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F0_core,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.40348346531391,        !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    16.626629394944757,       !- Vertex 2 Xcoordinate
    11.872458145488054,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850670457,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -16.13431340828538,       !- Vertex 4 Xcoordinate
    4.124238e-01,             !- Vertex 4 Ycoordinate
    3.5,                      !- Vertex 4 Zcoordinate
    -16.0415525091812,        !- Vertex 5 Xcoordinate
    0.4117416185326874,       !- Vertex 5 Ycoordinate
    3.5,                      !- Vertex 5 Zcoordinate
    -1.615293e+01,            !- Vertex 6 Xcoordinate
    -1.187221e+01,            !- Vertex 6 Ycoordinate
    3.5;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_core,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.626629394944757,       !- Vertex 1 Xcoordinate
    11.872458145488054,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    16.40348346531391,        !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -16.0415525091812,        !- Vertex 4 Xcoordinate
    0.4117416185326874,       !- Vertex 4 Ycoordinate
    3.5,                      !- Vertex 4 Zcoordinate
    -16.13431340828538,       !- Vertex 5 Xcoordinate
    4.124238e-01,             !- Vertex 5 Ycoordinate
    3.5,                      !- Vertex 5 Zcoordinate
    -1.602808e+01,            !- Vertex 6 Xcoordinate
    12.170548850670457,       !- Vertex 6 Ycoordinate
    3.5;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F1_core,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.40348346531391,        !- Vertex 1 Xcoordinate
    -1.216051e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    16.626629394944757,       !- Vertex 2 Xcoordinate
    11.872458145488054,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.602808e+01,            !- Vertex 3 Xcoordinate
    12.170548850670457,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -16.13431340828538,       !- Vertex 4 Xcoordinate
    4.124238e-01,             !- Vertex 4 Ycoordinate
    7,                        !- Vertex 4 Zcoordinate
    -16.0415525091812,        !- Vertex 5 Xcoordinate
    0.4117416185326874,       !- Vertex 5 Ycoordinate
    7,                        !- Vertex 5 Zcoordinate
    -1.615293e+01,            !- Vertex 6 Xcoordinate
    -1.187221e+01,            !- Vertex 6 Ycoordinate
    7;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/472961034_F2_core,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.626629394944757,       !- Vertex 1 Xcoordinate
    11.872458145488054,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    16.40348346531391,        !- Vertex 2 Xcoordinate
    -1.216051e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.615293e+01,            !- Vertex 3 Xcoordinate
    -1.187221e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -16.0415525091812,        !- Vertex 4 Xcoordinate
    0.4117416185326874,       !- Vertex 4 Ycoordinate
    7,                        !- Vertex 4 Zcoordinate
    -16.13431340828538,       !- Vertex 5 Xcoordinate
    4.124238e-01,             !- Vertex 5 Ycoordinate
    7,                        !- Vertex 5 Zcoordinate
    -1.602808e+01,            !- Vertex 6 Xcoordinate
    12.170548850670457,       !- Vertex 6 Ycoordinate
    7;                        !- Vertex 6 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_1 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -2.076412e+01,            !- Vertex 1 Xcoordinate
    -1.639541e+01,            !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    -2.076412e+01,            !- Vertex 2 Xcoordinate
    -1.639541e+01,            !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    -2.065292e+01,            !- Vertex 3 Xcoordinate
    -4.1306060833761,         !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    -2.065292e+01,            !- Vertex 4 Xcoordinate
    -4.1306060833761,         !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.613432e+01,            !- Vertex 1 Xcoordinate
    0.4062815244590121,       !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    -1.613432e+01,            !- Vertex 2 Xcoordinate
    0.4062815244590121,       !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    -16.15291646404072,       !- Vertex 3 Xcoordinate
    -1.186606e+01,            !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    -16.15291646404072,       !- Vertex 4 Xcoordinate
    -1.186606e+01,            !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_1 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -2.076412e+01,            !- Vertex 1 Xcoordinate
    -1.639541e+01,            !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    -2.076412e+01,            !- Vertex 2 Xcoordinate
    -1.639541e+01,            !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    -2.065292e+01,            !- Vertex 3 Xcoordinate
    -4.1306060833761,         !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    -2.065292e+01,            !- Vertex 4 Xcoordinate
    -4.1306060833761,         !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_1 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.613432e+01,            !- Vertex 1 Xcoordinate
    0.4062815244590121,       !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    -1.613432e+01,            !- Vertex 2 Xcoordinate
    0.4062815244590121,       !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    -16.15291646404072,       !- Vertex 3 Xcoordinate
    -1.186606e+01,            !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    -16.15291646404072,       !- Vertex 4 Xcoordinate
    -1.186606e+01,            !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_1 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -2.076412e+01,            !- Vertex 1 Xcoordinate
    -1.639541e+01,            !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    -2.076412e+01,            !- Vertex 2 Xcoordinate
    -1.639541e+01,            !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    -2.065292e+01,            !- Vertex 3 Xcoordinate
    -4.1306060833761,         !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    -2.065292e+01,            !- Vertex 4 Xcoordinate
    -4.1306060833761,         !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_1 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.613432e+01,            !- Vertex 1 Xcoordinate
    0.4062815244590121,       !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    -1.613432e+01,            !- Vertex 2 Xcoordinate
    0.4062815244590121,       !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    -16.15291646404072,       !- Vertex 3 Xcoordinate
    -1.186606e+01,            !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    -16.15291646404072,       !- Vertex 4 Xcoordinate
    -1.186606e+01,            !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_2 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -2.065405e+01,            !- Vertex 1 Xcoordinate
    -4.124458855360979,       !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    -2.065405e+01,            !- Vertex 2 Xcoordinate
    -4.124458855360979,       !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    -2.301390e+01,            !- Vertex 3 Xcoordinate
    -4.107103091787314,       !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    -2.301390e+01,            !- Vertex 4 Xcoordinate
    -4.107103091787314,       !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_2 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -2.065405e+01,            !- Vertex 1 Xcoordinate
    -4.124458855360979,       !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    -2.065405e+01,            !- Vertex 2 Xcoordinate
    -4.124458855360979,       !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    -2.301390e+01,            !- Vertex 3 Xcoordinate
    -4.107103091787314,       !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    -2.301390e+01,            !- Vertex 4 Xcoordinate
    -4.107103091787314,       !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_2 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -2.065405e+01,            !- Vertex 1 Xcoordinate
    -4.124458855360979,       !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    -2.065405e+01,            !- Vertex 2 Xcoordinate
    -4.124458855360979,       !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    -2.301390e+01,            !- Vertex 3 Xcoordinate
    -4.107103091787314,       !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    -2.301390e+01,            !- Vertex 4 Xcoordinate
    -4.107103091787314,       !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_3 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -23.01505289489418,       !- Vertex 1 Xcoordinate
    -4.104227527137846,       !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    -23.01505289489418,       !- Vertex 2 Xcoordinate
    -4.104227527137846,       !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    -2.296432e+01,            !- Vertex 3 Xcoordinate
    1.623794878926128,        !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    -2.296432e+01,            !- Vertex 4 Xcoordinate
    1.623794878926128,        !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_3 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -23.01505289489418,       !- Vertex 1 Xcoordinate
    -4.104227527137846,       !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    -23.01505289489418,       !- Vertex 2 Xcoordinate
    -4.104227527137846,       !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    -2.296432e+01,            !- Vertex 3 Xcoordinate
    1.623794878926128,        !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    -2.296432e+01,            !- Vertex 4 Xcoordinate
    1.623794878926128,        !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_3 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -23.01505289489418,       !- Vertex 1 Xcoordinate
    -4.104227527137846,       !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    -23.01505289489418,       !- Vertex 2 Xcoordinate
    -4.104227527137846,       !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    -2.296432e+01,            !- Vertex 3 Xcoordinate
    1.623794878926128,        !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    -2.296432e+01,            !- Vertex 4 Xcoordinate
    1.623794878926128,        !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_4 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -2.296316e+01,            !- Vertex 1 Xcoordinate
    1.6266480770271736,       !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    -2.296316e+01,            !- Vertex 2 Xcoordinate
    1.6266480770271736,       !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    -20.69491231993414,       !- Vertex 3 Xcoordinate
    1.5993154768522364,       !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    -20.69491231993414,       !- Vertex 4 Xcoordinate
    1.5993154768522364,       !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_4 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -2.296316e+01,            !- Vertex 1 Xcoordinate
    1.6266480770271736,       !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    -2.296316e+01,            !- Vertex 2 Xcoordinate
    1.6266480770271736,       !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    -20.69491231993414,       !- Vertex 3 Xcoordinate
    1.5993154768522364,       !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    -20.69491231993414,       !- Vertex 4 Xcoordinate
    1.5993154768522364,       !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_4 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -2.296316e+01,            !- Vertex 1 Xcoordinate
    1.6266480770271736,       !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    -2.296316e+01,            !- Vertex 2 Xcoordinate
    1.6266480770271736,       !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    -20.69491231993414,       !- Vertex 3 Xcoordinate
    1.5993154768522364,       !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    -20.69491231993414,       !- Vertex 4 Xcoordinate
    1.5993154768522364,       !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_5 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -20.69370847466847,       !- Vertex 1 Xcoordinate
    1.6068931850653607,       !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    -20.69370847466847,       !- Vertex 2 Xcoordinate
    1.6068931850653607,       !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    -20.55667680352714,       !- Vertex 3 Xcoordinate
    16.7744867950629,         !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    -20.55667680352714,       !- Vertex 4 Xcoordinate
    16.7744867950629,         !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_5 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -20.69370847466847,       !- Vertex 1 Xcoordinate
    1.6068931850653607,       !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    -20.69370847466847,       !- Vertex 2 Xcoordinate
    1.6068931850653607,       !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    -20.55667680352714,       !- Vertex 3 Xcoordinate
    16.7744867950629,         !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    -20.55667680352714,       !- Vertex 4 Xcoordinate
    16.7744867950629,         !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_5 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -20.69370847466847,       !- Vertex 1 Xcoordinate
    1.6068931850653607,       !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    -20.69370847466847,       !- Vertex 2 Xcoordinate
    1.6068931850653607,       !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    -20.55667680352714,       !- Vertex 3 Xcoordinate
    16.7744867950629,         !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    -20.55667680352714,       !- Vertex 4 Xcoordinate
    16.7744867950629,         !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_6 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -20.53571048017434,       !- Vertex 1 Xcoordinate
    16.7818874168715,         !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    -20.53571048017434,       !- Vertex 2 Xcoordinate
    16.7818874168715,         !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    21.217971907573112,       !- Vertex 3 Xcoordinate
    16.40073618045612,        !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    21.217971907573112,       !- Vertex 4 Xcoordinate
    16.40073618045612,        !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_6 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -20.53571048017434,       !- Vertex 1 Xcoordinate
    16.7818874168715,         !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    -20.53571048017434,       !- Vertex 2 Xcoordinate
    16.7818874168715,         !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    21.217971907573112,       !- Vertex 3 Xcoordinate
    16.40073618045612,        !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    21.217971907573112,       !- Vertex 4 Xcoordinate
    16.40073618045612,        !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_6 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -20.53571048017434,       !- Vertex 1 Xcoordinate
    16.7818874168715,         !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    -20.53571048017434,       !- Vertex 2 Xcoordinate
    16.7818874168715,         !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    21.217971907573112,       !- Vertex 3 Xcoordinate
    16.40073618045612,        !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    21.217971907573112,       !- Vertex 4 Xcoordinate
    16.40073618045612,        !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_7 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    21.238715648739948,       !- Vertex 1 Xcoordinate
    16.38395975272637,        !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    21.238715648739948,       !- Vertex 2 Xcoordinate
    16.38395975272637,        !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    20.931028112331056,       !- Vertex 3 Xcoordinate
    -1.675419e+01,            !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    20.931028112331056,       !- Vertex 4 Xcoordinate
    -1.675419e+01,            !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_7 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    21.238715648739948,       !- Vertex 1 Xcoordinate
    16.38395975272637,        !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    21.238715648739948,       !- Vertex 2 Xcoordinate
    16.38395975272637,        !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    20.931028112331056,       !- Vertex 3 Xcoordinate
    -1.675419e+01,            !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    20.931028112331056,       !- Vertex 4 Xcoordinate
    -1.675419e+01,            !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_7 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    21.238715648739948,       !- Vertex 1 Xcoordinate
    16.38395975272637,        !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    21.238715648739948,       !- Vertex 2 Xcoordinate
    16.38395975272637,        !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    20.931028112331056,       !- Vertex 3 Xcoordinate
    -1.675419e+01,            !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    20.931028112331056,       !- Vertex 4 Xcoordinate
    -1.675419e+01,            !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_8 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    20.910026587899484,       !- Vertex 1 Xcoordinate
    -16.77059266283107,       !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    20.910026587899484,       !- Vertex 2 Xcoordinate
    -16.77059266283107,       !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    -2.074333e+01,            !- Vertex 3 Xcoordinate
    -16.4017350488815,        !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    -2.074333e+01,            !- Vertex 4 Xcoordinate
    -16.4017350488815,        !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_8 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    20.910026587899484,       !- Vertex 1 Xcoordinate
    -16.77059266283107,       !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    20.910026587899484,       !- Vertex 2 Xcoordinate
    -16.77059266283107,       !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    -2.074333e+01,            !- Vertex 3 Xcoordinate
    -16.4017350488815,        !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    -2.074333e+01,            !- Vertex 4 Xcoordinate
    -16.4017350488815,        !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_8 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    20.910026587899484,       !- Vertex 1 Xcoordinate
    -16.77059266283107,       !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    20.910026587899484,       !- Vertex 2 Xcoordinate
    -16.77059266283107,       !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    -2.074333e+01,            !- Vertex 3 Xcoordinate
    -16.4017350488815,        !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    -2.074333e+01,            !- Vertex 4 Xcoordinate
    -16.4017350488815,        !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.613427e+01,            !- Vertex 1 Xcoordinate
    0.412423498167677,        !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    -1.613427e+01,            !- Vertex 2 Xcoordinate
    0.412423498167677,        !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    -1.604160e+01,            !- Vertex 3 Xcoordinate
    0.4117419600426421,       !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    -1.604160e+01,            !- Vertex 4 Xcoordinate
    0.4117419600426421,       !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.604161e+01,            !- Vertex 1 Xcoordinate
    4.055996e-01,             !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    -1.604161e+01,            !- Vertex 2 Xcoordinate
    4.055996e-01,             !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    -16.15287008359109,       !- Vertex 3 Xcoordinate
    -1.186606e+01,            !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    -16.15287008359109,       !- Vertex 4 Xcoordinate
    -1.186606e+01,            !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.613427e+01,            !- Vertex 1 Xcoordinate
    0.412423498167677,        !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    -1.613427e+01,            !- Vertex 2 Xcoordinate
    0.412423498167677,        !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    -1.604160e+01,            !- Vertex 3 Xcoordinate
    0.4117419600426421,       !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    -1.604160e+01,            !- Vertex 4 Xcoordinate
    0.4117419600426421,       !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.604161e+01,            !- Vertex 1 Xcoordinate
    4.055996e-01,             !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    -1.604161e+01,            !- Vertex 2 Xcoordinate
    4.055996e-01,             !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    -16.15287008359109,       !- Vertex 3 Xcoordinate
    -1.186606e+01,            !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    -16.15287008359109,       !- Vertex 4 Xcoordinate
    -1.186606e+01,            !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.613427e+01,            !- Vertex 1 Xcoordinate
    0.412423498167677,        !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    -1.613427e+01,            !- Vertex 2 Xcoordinate
    0.412423498167677,        !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    -1.604160e+01,            !- Vertex 3 Xcoordinate
    0.4117419600426421,       !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    -1.604160e+01,            !- Vertex 4 Xcoordinate
    0.4117419600426421,       !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.604161e+01,            !- Vertex 1 Xcoordinate
    4.055996e-01,             !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    -1.604161e+01,            !- Vertex 2 Xcoordinate
    4.055996e-01,             !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    -16.15287008359109,       !- Vertex 3 Xcoordinate
    -1.186606e+01,            !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    -16.15287008359109,       !- Vertex 4 Xcoordinate
    -1.186606e+01,            !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 0 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_5 Storey 0 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.602814e+01,            !- Vertex 1 Xcoordinate
    12.164669788164552,       !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    -1.602814e+01,            !- Vertex 2 Xcoordinate
    12.164669788164552,       !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    -16.13426029421778,       !- Vertex 3 Xcoordinate
    0.4183029013671913,       !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    -16.13426029421778,       !- Vertex 4 Xcoordinate
    0.4183029013671913,       !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0006_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 0 Wall 0006_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.602814e+01,            !- Vertex 1 Xcoordinate
    12.164669788164552,       !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    -1.602814e+01,            !- Vertex 2 Xcoordinate
    12.164669788164552,       !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    -16.13426029421778,       !- Vertex 3 Xcoordinate
    0.4183029013671913,       !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    -16.13426029421778,       !- Vertex 4 Xcoordinate
    0.4183029013671913,       !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 1 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_5 Storey 1 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.602814e+01,            !- Vertex 1 Xcoordinate
    12.164669788164552,       !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    -1.602814e+01,            !- Vertex 2 Xcoordinate
    12.164669788164552,       !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    -16.13426029421778,       !- Vertex 3 Xcoordinate
    0.4183029013671913,       !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    -16.13426029421778,       !- Vertex 4 Xcoordinate
    0.4183029013671913,       !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0006_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 1 Wall 0006_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.602814e+01,            !- Vertex 1 Xcoordinate
    12.164669788164552,       !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    -1.602814e+01,            !- Vertex 2 Xcoordinate
    12.164669788164552,       !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    -16.13426029421778,       !- Vertex 3 Xcoordinate
    0.4183029013671913,       !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    -16.13426029421778,       !- Vertex 4 Xcoordinate
    0.4183029013671913,       !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_5 Storey 2 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_5 Storey 2 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.602814e+01,            !- Vertex 1 Xcoordinate
    12.164669788164552,       !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    -1.602814e+01,            !- Vertex 2 Xcoordinate
    12.164669788164552,       !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    -16.13426029421778,       !- Vertex 3 Xcoordinate
    0.4183029013671913,       !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    -16.13426029421778,       !- Vertex 4 Xcoordinate
    0.4183029013671913,       !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0006_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 2 Wall 0006_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.602814e+01,            !- Vertex 1 Xcoordinate
    12.164669788164552,       !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    -1.602814e+01,            !- Vertex 2 Xcoordinate
    12.164669788164552,       !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    -16.13426029421778,       !- Vertex 3 Xcoordinate
    0.4183029013671913,       !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    -16.13426029421778,       !- Vertex 4 Xcoordinate
    0.4183029013671913,       !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 0 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_6 Storey 0 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    16.610302037951303,       !- Vertex 1 Xcoordinate
    11.872607191260284,       !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    16.610302037951303,       !- Vertex 2 Xcoordinate
    11.872607191260284,       !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    -1.601176e+01,            !- Vertex 3 Xcoordinate
    12.170399805354075,       !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    -1.601176e+01,            !- Vertex 4 Xcoordinate
    12.170399805354075,       !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0005_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 0 Wall 0005_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    16.610302037951303,       !- Vertex 1 Xcoordinate
    11.872607191260284,       !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    16.610302037951303,       !- Vertex 2 Xcoordinate
    11.872607191260284,       !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    -1.601176e+01,            !- Vertex 3 Xcoordinate
    12.170399805354075,       !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    -1.601176e+01,            !- Vertex 4 Xcoordinate
    12.170399805354075,       !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 1 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_6 Storey 1 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    16.610302037951303,       !- Vertex 1 Xcoordinate
    11.872607191260284,       !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    16.610302037951303,       !- Vertex 2 Xcoordinate
    11.872607191260284,       !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    -1.601176e+01,            !- Vertex 3 Xcoordinate
    12.170399805354075,       !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    -1.601176e+01,            !- Vertex 4 Xcoordinate
    12.170399805354075,       !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0005_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 1 Wall 0005_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    16.610302037951303,       !- Vertex 1 Xcoordinate
    11.872607191260284,       !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    16.610302037951303,       !- Vertex 2 Xcoordinate
    11.872607191260284,       !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    -1.601176e+01,            !- Vertex 3 Xcoordinate
    12.170399805354075,       !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    -1.601176e+01,            !- Vertex 4 Xcoordinate
    12.170399805354075,       !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_6 Storey 2 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_6 Storey 2 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    16.610302037951303,       !- Vertex 1 Xcoordinate
    11.872607191260284,       !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    16.610302037951303,       !- Vertex 2 Xcoordinate
    11.872607191260284,       !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    -1.601176e+01,            !- Vertex 3 Xcoordinate
    12.170399805354075,       !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    -1.601176e+01,            !- Vertex 4 Xcoordinate
    12.170399805354075,       !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0005_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 2 Wall 0005_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    16.610302037951303,       !- Vertex 1 Xcoordinate
    11.872607191260284,       !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    16.610302037951303,       !- Vertex 2 Xcoordinate
    11.872607191260284,       !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    -1.601176e+01,            !- Vertex 3 Xcoordinate
    12.170399805354075,       !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    -1.601176e+01,            !- Vertex 4 Xcoordinate
    12.170399805354075,       !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 0 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_7 Storey 0 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    16.40359503874517,        !- Vertex 1 Xcoordinate
    -1.214849e+01,            !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    16.40359503874517,        !- Vertex 2 Xcoordinate
    -1.214849e+01,            !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    16.62651782230098,        !- Vertex 3 Xcoordinate
    11.86044166332134,        !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    16.62651782230098,        !- Vertex 4 Xcoordinate
    11.86044166332134,        !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 0 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    16.40359503874517,        !- Vertex 1 Xcoordinate
    -1.214849e+01,            !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    16.40359503874517,        !- Vertex 2 Xcoordinate
    -1.214849e+01,            !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    16.62651782230098,        !- Vertex 3 Xcoordinate
    11.86044166332134,        !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    16.62651782230098,        !- Vertex 4 Xcoordinate
    11.86044166332134,        !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 1 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_7 Storey 1 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    16.40359503874517,        !- Vertex 1 Xcoordinate
    -1.214849e+01,            !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    16.40359503874517,        !- Vertex 2 Xcoordinate
    -1.214849e+01,            !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    16.62651782230098,        !- Vertex 3 Xcoordinate
    11.86044166332134,        !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    16.62651782230098,        !- Vertex 4 Xcoordinate
    11.86044166332134,        !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 1 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    16.40359503874517,        !- Vertex 1 Xcoordinate
    -1.214849e+01,            !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    16.40359503874517,        !- Vertex 2 Xcoordinate
    -1.214849e+01,            !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    16.62651782230098,        !- Vertex 3 Xcoordinate
    11.86044166332134,        !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    16.62651782230098,        !- Vertex 4 Xcoordinate
    11.86044166332134,        !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_7 Storey 2 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_7 Storey 2 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    16.40359503874517,        !- Vertex 1 Xcoordinate
    -1.214849e+01,            !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    16.40359503874517,        !- Vertex 2 Xcoordinate
    -1.214849e+01,            !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    16.62651782230098,        !- Vertex 3 Xcoordinate
    11.86044166332134,        !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    16.62651782230098,        !- Vertex 4 Xcoordinate
    11.86044166332134,        !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 2 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    16.40359503874517,        !- Vertex 1 Xcoordinate
    -1.214849e+01,            !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    16.40359503874517,        !- Vertex 2 Xcoordinate
    -1.214849e+01,            !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    16.62651782230098,        !- Vertex 3 Xcoordinate
    11.86044166332134,        !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    16.62651782230098,        !- Vertex 4 Xcoordinate
    11.86044166332134,        !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 0 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_8 Storey 0 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -16.1366475651809,        !- Vertex 1 Xcoordinate
    -1.187235e+01,            !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    -16.1366475651809,        !- Vertex 2 Xcoordinate
    -1.187235e+01,            !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    16.387205260696355,       !- Vertex 3 Xcoordinate
    -1.216036e+01,            !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    16.387205260696355,       !- Vertex 4 Xcoordinate
    -1.216036e+01,            !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0003_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 0 Wall 0003_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -16.1366475651809,        !- Vertex 1 Xcoordinate
    -1.187235e+01,            !- Vertex 1 Ycoordinate
    1.925,                    !- Vertex 1 Zcoordinate
    -16.1366475651809,        !- Vertex 2 Xcoordinate
    -1.187235e+01,            !- Vertex 2 Ycoordinate
    1.575,                    !- Vertex 2 Zcoordinate
    16.387205260696355,       !- Vertex 3 Xcoordinate
    -1.216036e+01,            !- Vertex 3 Ycoordinate
    1.575,                    !- Vertex 3 Zcoordinate
    16.387205260696355,       !- Vertex 4 Xcoordinate
    -1.216036e+01,            !- Vertex 4 Ycoordinate
    1.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 1 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_8 Storey 1 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -16.1366475651809,        !- Vertex 1 Xcoordinate
    -1.187235e+01,            !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    -16.1366475651809,        !- Vertex 2 Xcoordinate
    -1.187235e+01,            !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    16.387205260696355,       !- Vertex 3 Xcoordinate
    -1.216036e+01,            !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    16.387205260696355,       !- Vertex 4 Xcoordinate
    -1.216036e+01,            !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0003_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 1 Wall 0003_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -16.1366475651809,        !- Vertex 1 Xcoordinate
    -1.187235e+01,            !- Vertex 1 Ycoordinate
    5.425,                    !- Vertex 1 Zcoordinate
    -16.1366475651809,        !- Vertex 2 Xcoordinate
    -1.187235e+01,            !- Vertex 2 Ycoordinate
    5.075,                    !- Vertex 2 Zcoordinate
    16.387205260696355,       !- Vertex 3 Xcoordinate
    -1.216036e+01,            !- Vertex 3 Ycoordinate
    5.075,                    !- Vertex 3 Zcoordinate
    16.387205260696355,       !- Vertex 4 Xcoordinate
    -1.216036e+01,            !- Vertex 4 Ycoordinate
    5.425;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_8 Storey 2 Wall 0004_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Perimeter_Zone_8 Storey 2 Wall 0004_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -16.1366475651809,        !- Vertex 1 Xcoordinate
    -1.187235e+01,            !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    -16.1366475651809,        !- Vertex 2 Xcoordinate
    -1.187235e+01,            !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    16.387205260696355,       !- Vertex 3 Xcoordinate
    -1.216036e+01,            !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    16.387205260696355,       !- Vertex 4 Xcoordinate
    -1.216036e+01,            !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0003_1 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block Core_Zone Storey 2 Wall 0003_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -16.1366475651809,        !- Vertex 1 Xcoordinate
    -1.187235e+01,            !- Vertex 1 Ycoordinate
    8.925,                    !- Vertex 1 Zcoordinate
    -16.1366475651809,        !- Vertex 2 Xcoordinate
    -1.187235e+01,            !- Vertex 2 Ycoordinate
    8.575,                    !- Vertex 2 Zcoordinate
    16.387205260696355,       !- Vertex 3 Xcoordinate
    -1.216036e+01,            !- Vertex 3 Ycoordinate
    8.575,                    !- Vertex 3 Zcoordinate
    16.387205260696355,       !- Vertex 4 Xcoordinate
    -1.216036e+01,            !- Vertex 4 Ycoordinate
    8.925;                    !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/472961091_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    20.63737871433841,        !- Vertex 1 Xcoordinate
    -48.92177095403895,       !- Vertex 1 Ycoordinate
    7.5,                      !- Vertex 1 Zcoordinate
    20.63737871433841,        !- Vertex 2 Xcoordinate
    -48.92177095403895,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.352561e+01,            !- Vertex 3 Xcoordinate
    -48.51860580639914,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.352561e+01,            !- Vertex 4 Xcoordinate
    -48.51860580639914,       !- Vertex 4 Ycoordinate
    7.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/472961091_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -2.352561e+01,            !- Vertex 1 Xcoordinate
    -48.51860580639914,       !- Vertex 1 Ycoordinate
    7.5,                      !- Vertex 1 Zcoordinate
    -2.352561e+01,            !- Vertex 2 Xcoordinate
    -48.51860580639914,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.323210e+01,            !- Vertex 3 Xcoordinate
    -16.36754549946636,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.323210e+01,            !- Vertex 4 Xcoordinate
    -16.36754549946636,       !- Vertex 4 Ycoordinate
    7.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/472961091_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -2.323210e+01,            !- Vertex 1 Xcoordinate
    -16.36754549946636,       !- Vertex 1 Ycoordinate
    7.5,                      !- Vertex 1 Zcoordinate
    -2.323210e+01,            !- Vertex 2 Xcoordinate
    -16.36754549946636,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.930874114565086,       !- Vertex 3 Xcoordinate
    -1.677078e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.930874114565086,       !- Vertex 4 Xcoordinate
    -1.677078e+01,            !- Vertex 4 Ycoordinate
    7.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/472961091_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    20.930874114565086,       !- Vertex 1 Xcoordinate
    -1.677078e+01,            !- Vertex 1 Ycoordinate
    7.5,                      !- Vertex 1 Zcoordinate
    20.930874114565086,       !- Vertex 2 Xcoordinate
    -1.677078e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.63737871433841,        !- Vertex 3 Xcoordinate
    -48.92177095403895,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.63737871433841,        !- Vertex 4 Xcoordinate
    -48.92177095403895,       !- Vertex 4 Ycoordinate
    7.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/472961092_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -34.48950214596698,       !- Vertex 1 Xcoordinate
    -42.19054485950619,       !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    -34.48950214596698,       !- Vertex 2 Xcoordinate
    -42.19054485950619,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -66.28731748682912,       !- Vertex 3 Xcoordinate
    -41.90711032226682,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -66.28731748682912,       !- Vertex 4 Xcoordinate
    -41.90711032226682,       !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/472961092_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -66.28731748682912,       !- Vertex 1 Xcoordinate
    -41.90711032226682,       !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    -66.28731748682912,       !- Vertex 2 Xcoordinate
    -41.90711032226682,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -66.09750839701155,       !- Vertex 3 Xcoordinate
    -2.061744e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -66.09750839701155,       !- Vertex 4 Xcoordinate
    -2.061744e+01,            !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/472961092_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -66.09750839701155,       !- Vertex 1 Xcoordinate
    -2.061744e+01,            !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    -66.09750839701155,       !- Vertex 2 Xcoordinate
    -2.061744e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -34.29969305614941,       !- Vertex 3 Xcoordinate
    -2.090087e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -34.29969305614941,       !- Vertex 4 Xcoordinate
    -2.090087e+01,            !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/472961092_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -34.29969305614941,       !- Vertex 1 Xcoordinate
    -2.090087e+01,            !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    -34.29969305614941,       !- Vertex 2 Xcoordinate
    -2.090087e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -34.48950214596698,       !- Vertex 3 Xcoordinate
    -42.19054485950619,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -34.48950214596698,       !- Vertex 4 Xcoordinate
    -42.19054485950619,       !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/472961090_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -65.80268825247185,       !- Vertex 1 Xcoordinate
    11.082547863945365,       !- Vertex 1 Ycoordinate
    6.7,                      !- Vertex 1 Zcoordinate
    -65.80268825247185,       !- Vertex 2 Xcoordinate
    11.082547863945365,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.412383e+01,            !- Vertex 3 Xcoordinate
    10.789760222658515,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.412383e+01,            !- Vertex 4 Xcoordinate
    10.789760222658515,       !- Vertex 4 Ycoordinate
    6.7;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/472961090_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -3.412383e+01,            !- Vertex 1 Xcoordinate
    10.789760222658515,       !- Vertex 1 Ycoordinate
    6.7,                      !- Vertex 1 Zcoordinate
    -3.412383e+01,            !- Vertex 2 Xcoordinate
    10.789760222658515,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -34.31935527513269,       !- Vertex 3 Xcoordinate
    -1.036565e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -34.31935527513269,       !- Vertex 4 Xcoordinate
    -1.036565e+01,            !- Vertex 4 Ycoordinate
    6.7;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/472961090_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -34.31935527513269,       !- Vertex 1 Xcoordinate
    -1.036565e+01,            !- Vertex 1 Ycoordinate
    6.7,                      !- Vertex 1 Zcoordinate
    -34.31935527513269,       !- Vertex 2 Xcoordinate
    -1.036565e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -65.99821432476165,       !- Vertex 3 Xcoordinate
    -1.007286e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -65.99821432476165,       !- Vertex 4 Xcoordinate
    -1.007286e+01,            !- Vertex 4 Ycoordinate
    6.7;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/472961090_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -65.99821432476165,       !- Vertex 1 Xcoordinate
    -1.007286e+01,            !- Vertex 1 Ycoordinate
    6.7,                      !- Vertex 1 Zcoordinate
    -65.99821432476165,       !- Vertex 2 Xcoordinate
    -1.007286e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -65.80268825247185,       !- Vertex 3 Xcoordinate
    11.082547863945365,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -65.80268825247185,       !- Vertex 4 Xcoordinate
    11.082547863945365,       !- Vertex 4 Ycoordinate
    6.7;                      !- Vertex 4 Zcoordinate

PEOPLE,
    People_way/472961034_F0_core,    !- Name
    way/472961034_F0_core,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F1_core,    !- Name
    way/472961034_F1_core,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F2_core,    !- Name
    way/472961034_F2_core,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F0_perim1,    !- Name
    way/472961034_F0_perim1,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F1_perim1,    !- Name
    way/472961034_F1_perim1,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F2_perim1,    !- Name
    way/472961034_F2_perim1,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F0_perim2,    !- Name
    way/472961034_F0_perim2,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F1_perim2,    !- Name
    way/472961034_F1_perim2,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F2_perim2,    !- Name
    way/472961034_F2_perim2,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F0_perim3,    !- Name
    way/472961034_F0_perim3,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F1_perim3,    !- Name
    way/472961034_F1_perim3,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F2_perim3,    !- Name
    way/472961034_F2_perim3,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F0_perim4,    !- Name
    way/472961034_F0_perim4,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F1_perim4,    !- Name
    way/472961034_F1_perim4,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F2_perim4,    !- Name
    way/472961034_F2_perim4,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F0_perim5,    !- Name
    way/472961034_F0_perim5,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F1_perim5,    !- Name
    way/472961034_F1_perim5,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F2_perim5,    !- Name
    way/472961034_F2_perim5,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F0_perim6,    !- Name
    way/472961034_F0_perim6,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F1_perim6,    !- Name
    way/472961034_F1_perim6,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F2_perim6,    !- Name
    way/472961034_F2_perim6,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F0_perim7,    !- Name
    way/472961034_F0_perim7,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F1_perim7,    !- Name
    way/472961034_F1_perim7,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F2_perim7,    !- Name
    way/472961034_F2_perim7,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F0_perim8,    !- Name
    way/472961034_F0_perim8,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F1_perim8,    !- Name
    way/472961034_F1_perim8,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/472961034_F2_perim8,    !- Name
    way/472961034_F2_perim8,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_Warehouse,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152760e-03,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

LIGHTS,
    Lights_way/472961034_F0_core,    !- Name
    way/472961034_F0_core,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F1_core,    !- Name
    way/472961034_F1_core,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F2_core,    !- Name
    way/472961034_F2_core,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F0_perim1,    !- Name
    way/472961034_F0_perim1,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F1_perim1,    !- Name
    way/472961034_F1_perim1,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F2_perim1,    !- Name
    way/472961034_F2_perim1,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F0_perim2,    !- Name
    way/472961034_F0_perim2,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F1_perim2,    !- Name
    way/472961034_F1_perim2,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F2_perim2,    !- Name
    way/472961034_F2_perim2,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F0_perim3,    !- Name
    way/472961034_F0_perim3,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F1_perim3,    !- Name
    way/472961034_F1_perim3,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F2_perim3,    !- Name
    way/472961034_F2_perim3,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F0_perim4,    !- Name
    way/472961034_F0_perim4,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F1_perim4,    !- Name
    way/472961034_F1_perim4,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F2_perim4,    !- Name
    way/472961034_F2_perim4,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F0_perim5,    !- Name
    way/472961034_F0_perim5,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F1_perim5,    !- Name
    way/472961034_F1_perim5,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F2_perim5,    !- Name
    way/472961034_F2_perim5,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F0_perim6,    !- Name
    way/472961034_F0_perim6,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F1_perim6,    !- Name
    way/472961034_F1_perim6,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F2_perim6,    !- Name
    way/472961034_F2_perim6,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F0_perim7,    !- Name
    way/472961034_F0_perim7,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F1_perim7,    !- Name
    way/472961034_F1_perim7,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F2_perim7,    !- Name
    way/472961034_F2_perim7,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F0_perim8,    !- Name
    way/472961034_F0_perim8,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F1_perim8,    !- Name
    way/472961034_F1_perim8,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/472961034_F2_perim8,    !- Name
    way/472961034_F2_perim8,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F0_core,    !- Name
    way/472961034_F0_core,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F1_core,    !- Name
    way/472961034_F1_core,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F2_core,    !- Name
    way/472961034_F2_core,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F0_perim1,    !- Name
    way/472961034_F0_perim1,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F1_perim1,    !- Name
    way/472961034_F1_perim1,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F2_perim1,    !- Name
    way/472961034_F2_perim1,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F0_perim2,    !- Name
    way/472961034_F0_perim2,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F1_perim2,    !- Name
    way/472961034_F1_perim2,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F2_perim2,    !- Name
    way/472961034_F2_perim2,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F0_perim3,    !- Name
    way/472961034_F0_perim3,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F1_perim3,    !- Name
    way/472961034_F1_perim3,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F2_perim3,    !- Name
    way/472961034_F2_perim3,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F0_perim4,    !- Name
    way/472961034_F0_perim4,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F1_perim4,    !- Name
    way/472961034_F1_perim4,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F2_perim4,    !- Name
    way/472961034_F2_perim4,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F0_perim5,    !- Name
    way/472961034_F0_perim5,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F1_perim5,    !- Name
    way/472961034_F1_perim5,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F2_perim5,    !- Name
    way/472961034_F2_perim5,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F0_perim6,    !- Name
    way/472961034_F0_perim6,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F1_perim6,    !- Name
    way/472961034_F1_perim6,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F2_perim6,    !- Name
    way/472961034_F2_perim6,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F0_perim7,    !- Name
    way/472961034_F0_perim7,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F1_perim7,    !- Name
    way/472961034_F1_perim7,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F2_perim7,    !- Name
    way/472961034_F2_perim7,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F0_perim8,    !- Name
    way/472961034_F0_perim8,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F1_perim8,    !- Name
    way/472961034_F1_perim8,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/472961034_F2_perim8,    !- Name
    way/472961034_F2_perim8,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_Warehouse,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F0_core,    !- Name
    way/472961034_F0_core,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F1_core,    !- Name
    way/472961034_F1_core,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F2_core,    !- Name
    way/472961034_F2_core,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F0_perim1,    !- Name
    way/472961034_F0_perim1,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F1_perim1,    !- Name
    way/472961034_F1_perim1,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F2_perim1,    !- Name
    way/472961034_F2_perim1,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F0_perim2,    !- Name
    way/472961034_F0_perim2,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F1_perim2,    !- Name
    way/472961034_F1_perim2,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F2_perim2,    !- Name
    way/472961034_F2_perim2,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F0_perim3,    !- Name
    way/472961034_F0_perim3,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F1_perim3,    !- Name
    way/472961034_F1_perim3,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F2_perim3,    !- Name
    way/472961034_F2_perim3,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F0_perim4,    !- Name
    way/472961034_F0_perim4,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F1_perim4,    !- Name
    way/472961034_F1_perim4,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F2_perim4,    !- Name
    way/472961034_F2_perim4,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F0_perim5,    !- Name
    way/472961034_F0_perim5,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F1_perim5,    !- Name
    way/472961034_F1_perim5,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F2_perim5,    !- Name
    way/472961034_F2_perim5,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F0_perim6,    !- Name
    way/472961034_F0_perim6,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F1_perim6,    !- Name
    way/472961034_F1_perim6,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F2_perim6,    !- Name
    way/472961034_F2_perim6,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F0_perim7,    !- Name
    way/472961034_F0_perim7,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F1_perim7,    !- Name
    way/472961034_F1_perim7,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F2_perim7,    !- Name
    way/472961034_F2_perim7,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F0_perim8,    !- Name
    way/472961034_F0_perim8,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F1_perim8,    !- Name
    way/472961034_F1_perim8,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/472961034_F2_perim8,    !- Name
    way/472961034_F2_perim8,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_Warehouse,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F0_core_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F1_core_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F2_core_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F0_perim1_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F1_perim1_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F2_perim1_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F0_perim2_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F1_perim2_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F2_perim2_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F0_perim3_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F1_perim3_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F2_perim3_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F0_perim4_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F1_perim4_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F2_perim4_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F0_perim5_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F1_perim5_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F2_perim5_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F0_perim6_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F1_perim6_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F2_perim6_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F0_perim7_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F1_perim7_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F2_perim7_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F0_perim8_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F1_perim8_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/472961034_F2_perim8_Thermostat,    !- Name
    Heating_Setpoint_Warehouse,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_Warehouse;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F0_core,    !- Zone Name
    way/472961034_F0_core_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F0_core_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F1_core,    !- Zone Name
    way/472961034_F1_core_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F1_core_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F2_core,    !- Zone Name
    way/472961034_F2_core_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F2_core_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F0_perim1,    !- Zone Name
    way/472961034_F0_perim1_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F0_perim1_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F1_perim1,    !- Zone Name
    way/472961034_F1_perim1_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F1_perim1_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F2_perim1,    !- Zone Name
    way/472961034_F2_perim1_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F2_perim1_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F0_perim2,    !- Zone Name
    way/472961034_F0_perim2_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F0_perim2_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F1_perim2,    !- Zone Name
    way/472961034_F1_perim2_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F1_perim2_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F2_perim2,    !- Zone Name
    way/472961034_F2_perim2_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F2_perim2_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F0_perim3,    !- Zone Name
    way/472961034_F0_perim3_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F0_perim3_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F1_perim3,    !- Zone Name
    way/472961034_F1_perim3_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F1_perim3_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F2_perim3,    !- Zone Name
    way/472961034_F2_perim3_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F2_perim3_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F0_perim4,    !- Zone Name
    way/472961034_F0_perim4_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F0_perim4_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F1_perim4,    !- Zone Name
    way/472961034_F1_perim4_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F1_perim4_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F2_perim4,    !- Zone Name
    way/472961034_F2_perim4_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F2_perim4_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F0_perim5,    !- Zone Name
    way/472961034_F0_perim5_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F0_perim5_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F1_perim5,    !- Zone Name
    way/472961034_F1_perim5_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F1_perim5_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F2_perim5,    !- Zone Name
    way/472961034_F2_perim5_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F2_perim5_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F0_perim6,    !- Zone Name
    way/472961034_F0_perim6_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F0_perim6_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F1_perim6,    !- Zone Name
    way/472961034_F1_perim6_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F1_perim6_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F2_perim6,    !- Zone Name
    way/472961034_F2_perim6_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F2_perim6_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F0_perim7,    !- Zone Name
    way/472961034_F0_perim7_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F0_perim7_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F1_perim7,    !- Zone Name
    way/472961034_F1_perim7_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F1_perim7_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F2_perim7,    !- Zone Name
    way/472961034_F2_perim7_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F2_perim7_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F0_perim8,    !- Zone Name
    way/472961034_F0_perim8_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F0_perim8_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F1_perim8,    !- Zone Name
    way/472961034_F1_perim8_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F1_perim8_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/472961034_F2_perim8,    !- Zone Name
    way/472961034_F2_perim8_Htg_Sys,    !- Template Unitary System Name
    way/472961034_F2_perim8_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F0_core_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F0_core,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F1_core_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F1_core,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F2_core_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F2_core,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F0_perim1_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F0_perim1,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F1_perim1_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F1_perim1,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F2_perim1_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F2_perim1,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F0_perim2_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F0_perim2,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F1_perim2_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F1_perim2,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F2_perim2_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F2_perim2,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F0_perim3_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F0_perim3,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F1_perim3_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F1_perim3,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F2_perim3_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F2_perim3,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F0_perim4_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F0_perim4,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F1_perim4_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F1_perim4,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F2_perim4_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F2_perim4,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F0_perim5_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F0_perim5,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F1_perim5_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F1_perim5,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F2_perim5_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F2_perim5,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F0_perim6_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F0_perim6,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F1_perim6_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F1_perim6,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F2_perim6_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F2_perim6,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F0_perim7_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F0_perim7,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F1_perim7_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F1_perim7,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F2_perim7_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F2_perim7,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F0_perim8_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F0_perim8,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F1_perim8_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F1_perim8,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARY,
    way/472961034_F2_perim8_Htg_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/472961034_F2_perim8,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    None,                     !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.0,                      !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.84,                     !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

WATERHEATER:MIXED,
    DHW_Heater_Warehouse,     !- Name
    0.3785,                   !- Tank Volume
    OpenUBEM_DHW_Setpoint,    !- Setpoint Temperature Schedule Name
    0,                        !- Deadband Temperature Difference
    ,                         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    2544,                     !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    way/472961034_F0_core,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    2.01,                     !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    2.01,                     !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    7.367763e-06,             !- Peak Use Flow Rate
    OpenUBEM_DHW_FlowFrac_Warehouse,    !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    DHW;                      !- EndUse Subcategory

WATERUSE:EQUIPMENT,
    DHW_WaterUse_Warehouse,    !- Name
    DHW,                      !- EndUse Subcategory
    7.367763e-06,             !- Peak Flow Rate
    OpenUBEM_DHW_FlowFrac_Warehouse,    !- Flow Rate Fraction Schedule Name
    OpenUBEM_DHW_Setpoint,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    way/472961034_F0_core,    !- Zone Name
    OpenUBEM_DHW_SensibleFrac,    !- Sensible Fraction Schedule Name
    OpenUBEM_DHW_LatentFrac;    !- Latent Fraction Schedule Name

WATERUSE:CONNECTIONS,
    DHW_WaterConn_Warehouse,    !- Name
    ,                         !- Inlet Node Name
    ,                         !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    OpenUBEM_DHW_Setpoint,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    DHW_WaterUse_Warehouse;    !- Water Use Equipment 1 Name

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    HTML,                     !- Column Separator
    None;                     !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Occupant Count,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Lights Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Electric Equipment Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:NaturalGas,       !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Fans:Electricity,         !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Pumps:Electricity,        !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:NaturalGas,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:NaturalGas,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Cooking:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorLights:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Elevators:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    Electricity:Facility,     !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    NaturalGas:Facility,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data