!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    OpenUBEM_Building,        !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    PLACEHOLDER,              !- Name
    0,                        !- Latitude
    0,                        !- Longitude
    0,                        !- Time Zone
    0;                        !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

SITE:WATERMAINSTEMPERATURE,
    CorrelationFromWeatherFile;    !- Calculation Method

SCHEDULE:COMPACT,
    OpenUBEM_DefrostSched_LowTemp,    !- Name
    ON/OFF,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Interpolate: Average,     !- Field 3
    Until: 4:00,0,            !- Field 4
    Until: 4:20,1,            !- Field 5
    Until: 14:00,0,           !- Field 6
    Until: 14:20,1,           !- Field 7
    Until: 24:00,0;           !- Field 8

SCHEDULE:COMPACT,
    OpenUBEM_DefrostSched_MedTemp,    !- Name
    ON/OFF,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Interpolate: Average,     !- Field 3
    Until: 8:00,0,            !- Field 4
    Until: 8:20,1,            !- Field 5
    Until: 18:00,0,           !- Field 6
    Until: 18:20,1,           !- Field 7
    Until: 24:00,0;           !- Field 8

SCHEDULE:COMPACT,
    OpenUBEM_DefrostSched_OffCycle,    !- Name
    ON/OFF,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Interpolate: Average,     !- Field 3
    Until: 11:00,0,           !- Field 4
    Until: 11:20,1,           !- Field 5
    Until: 23:00,0,           !- Field 6
    Until: 23:20,1,           !- Field 7
    Until: 24:00,0;           !- Field 8

Schedule:Constant,
    Activity_Level,           !- Name
    ,                         !- Schedule Type Limits Name
    120;                      !- Hourly Value

SCHEDULE:CONSTANT,
    CPB_Heating_SP,           !- Name
    ,                         !- Schedule Type Limits Name
    21;                       !- Hourly Value

SCHEDULE:CONSTANT,
    CPB_Cooling_SP,           !- Name
    ,                         !- Schedule Type Limits Name
    24;                       !- Hourly Value

SCHEDULE:CONSTANT,
    CPB_OccLoad,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_Setpoint,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_FlowFrac_SuperMarket,    !- Name
    ,                         !- Schedule Type Limits Name
    0.229658;                 !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_SensibleFrac,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_LatentFrac,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_Cook_Gas_SuperMarket,    !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_Cook_Elec_SuperMarket,    !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

ZONE,
    Block SuperMarket Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block SuperMarket Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block SuperMarket Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block SuperMarket Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block SuperMarket Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    20,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    20,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block SuperMarket Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block SuperMarket Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    20,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    20,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    20,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    20,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block SuperMarket Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block SuperMarket Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    20,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    20,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block SuperMarket Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block SuperMarket Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    20,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    20,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block SuperMarket Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Block SuperMarket Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    20,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    20,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

PEOPLE,
    People_Block SuperMarket Storey 0,    !- Name
    Block SuperMarket Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    CPB_OccLoad,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.05,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

LIGHTS,
    Lights_Block SuperMarket Storey 0,    !- Name
    Block SuperMarket Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    CPB_OccLoad,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    Equip_Block SuperMarket Storey 0,    !- Name
    Block SuperMarket Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    CPB_OccLoad,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Cooking_Elec_SuperMarket,    !- Name
    Block SuperMarket Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    OpenUBEM_Cook_Elec_SuperMarket,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    28720,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.1,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

HVACTEMPLATE:THERMOSTAT,
    Block SuperMarket Storey 0_Thermostat,    !- Name
    CPB_Heating_SP,           !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CPB_Cooling_SP;           !- Cooling Setpoint Schedule Name

HVACTEMPLATE:ZONE:UNITARY,
    Block SuperMarket Storey 0,    !- Zone Name
    Block SuperMarket Storey 0_PSZ_Sys,    !- Template Unitary System Name
    Block SuperMarket Storey 0_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:SYSTEM:UNITARY,
    Block SuperMarket Storey 0_PSZ_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    Block SuperMarket Storey 0,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Gas,                      !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    DifferentialDryBulb,      !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

WATERHEATER:MIXED,
    DHW_Heater_SuperMarket,    !- Name
    0.3785,                   !- Tank Volume
    OpenUBEM_DHW_Setpoint,    !- Setpoint Temperature Schedule Name
    0,                        !- Deadband Temperature Difference
    ,                         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    11381,                    !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    Block SuperMarket Storey 0,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    2.01,                     !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    2.01,                     !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    3.295556e-05,             !- Peak Use Flow Rate
    OpenUBEM_DHW_FlowFrac_SuperMarket,    !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    DHW;                      !- EndUse Subcategory

REFRIGERATION:CASE,
    RefrigCase_LowTempFrozen,    !- Name
    ,                         !- Availability Schedule Name
    Block SuperMarket Storey 0,    !- Zone Name
    23.9,                     !- Rated Ambient Temperature
    55,                       !- Rated Ambient Relative Humidity
    615.8,                    !- Rated Total Cooling Capacity per Unit Length
    0.13,                     !- Rated Latent Heat Ratio
    0.85,                     !- Rated Runtime Fraction
    11.006,                   !- Case Length
    -23.3,                    !- Case Operating Temperature
    RelativeHumidityMethod,    !- Latent Case Credit Curve Type
    OpenUBEM_RHCubic_LatentEnergyMult,    !- Latent Case Credit Curve Name
    57.9,                     !- Standard Case Fan Power per Unit Length
    57.9,                     !- Operating Case Fan Power per Unit Length
    99.8,                     !- Standard Case Lighting Power per Unit Length
    99.8,                     !- Installed Case Lighting Power per Unit Length
    ,                         !- Case Lighting Schedule Name
    1,                        !- Fraction of Lighting Energy to Case
    70,                       !- Case AntiSweat Heater Power per Unit Length
    0,                        !- Minimum AntiSweat Heater Power per Unit Length
    Constant,                 !- AntiSweat Heater Control Type
    -10,                      !- Humidity at Zero AntiSweat Heater Energy
    1.5,                      !- Case Height
    1,                        !- Fraction of AntiSweat Heater Energy to Case
    1106.5,                   !- Case Defrost Power per Unit Length
    HotGasWithTemperatureTermination,    !- Case Defrost Type
    OpenUBEM_DefrostSched_LowTemp,    !- Case Defrost Schedule Name
    ,                         !- Case Defrost DripDown Schedule Name
    CaseTemperatureMethod,    !- Defrost Energy Correction Curve Type
    OpenUBEM_DefrostEIRfT,    !- Defrost Energy Correction Curve Name
    0,                        !- Under Case HVAC Return Air Fraction
    ,                         !- Refrigerated Case Restocking Schedule Name
    ,                         !- Case Credit Fraction Schedule Name
    ,                         !- Design Evaporator Temperature or Brine Inlet Temperature
    0;                        !- Average Refrigerant Charge Inventory

REFRIGERATION:CASE,
    RefrigCase_MediumTempDairyDeli,    !- Name
    ,                         !- Availability Schedule Name
    Block SuperMarket Storey 0,    !- Zone Name
    23.9,                     !- Rated Ambient Temperature
    55,                       !- Rated Ambient Relative Humidity
    1890,                     !- Rated Total Cooling Capacity per Unit Length
    0.3,                      !- Rated Latent Heat Ratio
    0.85,                     !- Rated Runtime Fraction
    11.288,                   !- Case Length
    -1.1,                     !- Case Operating Temperature
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    OpenUBEM_MultiShelfVert_LatentEnergyMult,    !- Latent Case Credit Curve Name
    78.7,                     !- Standard Case Fan Power per Unit Length
    78.7,                     !- Operating Case Fan Power per Unit Length
    307.3,                    !- Standard Case Lighting Power per Unit Length
    307.3,                    !- Installed Case Lighting Power per Unit Length
    ,                         !- Case Lighting Schedule Name
    1,                        !- Fraction of Lighting Energy to Case
    218.7,                    !- Case AntiSweat Heater Power per Unit Length
    0,                        !- Minimum AntiSweat Heater Power per Unit Length
    Constant,                 !- AntiSweat Heater Control Type
    -10,                      !- Humidity at Zero AntiSweat Heater Energy
    1.5,                      !- Case Height
    1,                        !- Fraction of AntiSweat Heater Energy to Case
    0,                        !- Case Defrost Power per Unit Length
    OffCycle,                 !- Case Defrost Type
    OpenUBEM_DefrostSched_OffCycle,    !- Case Defrost Schedule Name
    ,                         !- Case Defrost DripDown Schedule Name
    None,                     !- Defrost Energy Correction Curve Type
    ,                         !- Defrost Energy Correction Curve Name
    0,                        !- Under Case HVAC Return Air Fraction
    ,                         !- Refrigerated Case Restocking Schedule Name
    ,                         !- Case Credit Fraction Schedule Name
    ,                         !- Design Evaporator Temperature or Brine Inlet Temperature
    0;                        !- Average Refrigerant Charge Inventory

REFRIGERATION:CASE,
    RefrigCase_MediumTempMeat,    !- Name
    ,                         !- Availability Schedule Name
    Block SuperMarket Storey 0,    !- Zone Name
    23.9,                     !- Rated Ambient Temperature
    55,                       !- Rated Ambient Relative Humidity
    456.6,                    !- Rated Total Cooling Capacity per Unit Length
    0.1,                      !- Rated Latent Heat Ratio
    0.85,                     !- Rated Runtime Fraction
    24.457,                   !- Case Length
    -4.4,                     !- Case Operating Temperature
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    OpenUBEM_SingleShelfHoriz_LatentEnergyMult,    !- Latent Case Credit Curve Name
    47.2,                     !- Standard Case Fan Power per Unit Length
    47.2,                     !- Operating Case Fan Power per Unit Length
    86.8,                     !- Standard Case Lighting Power per Unit Length
    86.8,                     !- Installed Case Lighting Power per Unit Length
    ,                         !- Case Lighting Schedule Name
    1,                        !- Fraction of Lighting Energy to Case
    0,                        !- Case AntiSweat Heater Power per Unit Length
    0,                        !- Minimum AntiSweat Heater Power per Unit Length
    None,                     !- AntiSweat Heater Control Type
    -10,                      !- Humidity at Zero AntiSweat Heater Energy
    1.5,                      !- Case Height
    1,                        !- Fraction of AntiSweat Heater Energy to Case
    585.8,                    !- Case Defrost Power per Unit Length
    ElectricWithTemperatureTermination,    !- Case Defrost Type
    OpenUBEM_DefrostSched_MedTemp,    !- Case Defrost Schedule Name
    ,                         !- Case Defrost DripDown Schedule Name
    CaseTemperatureMethod,    !- Defrost Energy Correction Curve Type
    OpenUBEM_DefrostEIRfT,    !- Defrost Energy Correction Curve Name
    0,                        !- Under Case HVAC Return Air Fraction
    ,                         !- Refrigerated Case Restocking Schedule Name
    ,                         !- Case Credit Fraction Schedule Name
    ,                         !- Design Evaporator Temperature or Brine Inlet Temperature
    0;                        !- Average Refrigerant Charge Inventory

REFRIGERATION:CASE,
    RefrigCase_Produce,       !- Name
    ,                         !- Availability Schedule Name
    Block SuperMarket Storey 0,    !- Zone Name
    23.9,                     !- Rated Ambient Temperature
    55,                       !- Rated Ambient Relative Humidity
    1154,                     !- Rated Total Cooling Capacity per Unit Length
    0.3,                      !- Rated Latent Heat Ratio
    0.85,                     !- Rated Runtime Fraction
    14.11,                    !- Case Length
    3.3,                      !- Case Operating Temperature
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    OpenUBEM_MultiShelfVert_LatentEnergyMult,    !- Latent Case Credit Curve Name
    50,                       !- Standard Case Fan Power per Unit Length
    50,                       !- Operating Case Fan Power per Unit Length
    90,                       !- Standard Case Lighting Power per Unit Length
    90,                       !- Installed Case Lighting Power per Unit Length
    ,                         !- Case Lighting Schedule Name
    1,                        !- Fraction of Lighting Energy to Case
    0,                        !- Case AntiSweat Heater Power per Unit Length
    0,                        !- Minimum AntiSweat Heater Power per Unit Length
    None,                     !- AntiSweat Heater Control Type
    -10,                      !- Humidity at Zero AntiSweat Heater Energy
    1.5,                      !- Case Height
    1,                        !- Fraction of AntiSweat Heater Energy to Case
    0,                        !- Case Defrost Power per Unit Length
    OffCycle,                 !- Case Defrost Type
    OpenUBEM_DefrostSched_OffCycle,    !- Case Defrost Schedule Name
    ,                         !- Case Defrost DripDown Schedule Name
    None,                     !- Defrost Energy Correction Curve Type
    ,                         !- Defrost Energy Correction Curve Name
    0,                        !- Under Case HVAC Return Air Fraction
    ,                         !- Refrigerated Case Restocking Schedule Name
    ,                         !- Case Credit Fraction Schedule Name
    ,                         !- Design Evaporator Temperature or Brine Inlet Temperature
    0;                        !- Average Refrigerant Charge Inventory

REFRIGERATION:CASE,
    RefrigCase_LowTempIceCreamSpecialty,    !- Name
    ,                         !- Availability Schedule Name
    Block SuperMarket Storey 0,    !- Zone Name
    23.9,                     !- Rated Ambient Temperature
    55,                       !- Rated Ambient Relative Humidity
    615.8,                    !- Rated Total Cooling Capacity per Unit Length
    0.13,                     !- Rated Latent Heat Ratio
    0.85,                     !- Rated Runtime Fraction
    23.14,                    !- Case Length
    -23.3,                    !- Case Operating Temperature
    RelativeHumidityMethod,    !- Latent Case Credit Curve Type
    OpenUBEM_RHCubic_LatentEnergyMult,    !- Latent Case Credit Curve Name
    57.9,                     !- Standard Case Fan Power per Unit Length
    57.9,                     !- Operating Case Fan Power per Unit Length
    99.8,                     !- Standard Case Lighting Power per Unit Length
    99.8,                     !- Installed Case Lighting Power per Unit Length
    ,                         !- Case Lighting Schedule Name
    1,                        !- Fraction of Lighting Energy to Case
    70,                       !- Case AntiSweat Heater Power per Unit Length
    0,                        !- Minimum AntiSweat Heater Power per Unit Length
    Constant,                 !- AntiSweat Heater Control Type
    -10,                      !- Humidity at Zero AntiSweat Heater Energy
    1.5,                      !- Case Height
    1,                        !- Fraction of AntiSweat Heater Energy to Case
    1106.5,                   !- Case Defrost Power per Unit Length
    HotGasWithTemperatureTermination,    !- Case Defrost Type
    OpenUBEM_DefrostSched_LowTemp,    !- Case Defrost Schedule Name
    ,                         !- Case Defrost DripDown Schedule Name
    CaseTemperatureMethod,    !- Defrost Energy Correction Curve Type
    OpenUBEM_DefrostEIRfT,    !- Defrost Energy Correction Curve Name
    0,                        !- Under Case HVAC Return Air Fraction
    ,                         !- Refrigerated Case Restocking Schedule Name
    ,                         !- Case Credit Fraction Schedule Name
    ,                         !- Design Evaporator Temperature or Brine Inlet Temperature
    0;                        !- Average Refrigerant Charge Inventory

REFRIGERATION:COMPRESSORRACK,
    RefrigRack_low_temp,      !- Name
    Outdoors,                 !- Heat Rejection Location
    1.5,                      !- Design Compressor Rack COP
    OpenUBEM_RackCOPfT,       !- Compressor Rack COP Function of Temperature Curve Name
    1025,                     !- Design Condenser Fan Power
    ,                         !- Condenser Fan Power Function of Temperature Curve Name
    AirCooled,                !- Condenser Type
    ,                         !- WaterCooled Condenser Inlet Node Name
    ,                         !- WaterCooled Condenser Outlet Node Name
    VariableFlow,             !- WaterCooled Loop Flow Type
    ,                         !- WaterCooled Condenser Outlet Temperature Schedule Name
    ,                         !- WaterCooled Condenser Design Flow Rate
    ,                         !- WaterCooled Condenser Maximum Flow Rate
    55,                       !- WaterCooled Condenser Maximum Water Outlet Temperature
    10,                       !- WaterCooled Condenser Minimum Water Inlet Temperature
    ,                         !- Evaporative Condenser Availability Schedule Name
    0.9,                      !- Evaporative Condenser Effectiveness
    Autocalculate,            !- Evaporative Condenser Air Flow Rate
    200,                      !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    1000,                     !- Design Evaporative Condenser Water Pump Power
    ,                         !- Evaporative Water Supply Tank Name
    ,                         !- Condenser Air Inlet Node Name
    Refrigeration,            !- EndUse Subcategory
    RefrigCaseList_low_temp;    !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

REFRIGERATION:COMPRESSORRACK,
    RefrigRack_medium_temp,    !- Name
    Outdoors,                 !- Heat Rejection Location
    1.7,                      !- Design Compressor Rack COP
    OpenUBEM_RackCOPfT,       !- Compressor Rack COP Function of Temperature Curve Name
    1025,                     !- Design Condenser Fan Power
    ,                         !- Condenser Fan Power Function of Temperature Curve Name
    AirCooled,                !- Condenser Type
    ,                         !- WaterCooled Condenser Inlet Node Name
    ,                         !- WaterCooled Condenser Outlet Node Name
    VariableFlow,             !- WaterCooled Loop Flow Type
    ,                         !- WaterCooled Condenser Outlet Temperature Schedule Name
    ,                         !- WaterCooled Condenser Design Flow Rate
    ,                         !- WaterCooled Condenser Maximum Flow Rate
    55,                       !- WaterCooled Condenser Maximum Water Outlet Temperature
    10,                       !- WaterCooled Condenser Minimum Water Inlet Temperature
    ,                         !- Evaporative Condenser Availability Schedule Name
    0.9,                      !- Evaporative Condenser Effectiveness
    Autocalculate,            !- Evaporative Condenser Air Flow Rate
    200,                      !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    1000,                     !- Design Evaporative Condenser Water Pump Power
    ,                         !- Evaporative Water Supply Tank Name
    ,                         !- Condenser Air Inlet Node Name
    Refrigeration,            !- EndUse Subcategory
    RefrigCaseList_medium_temp;    !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

REFRIGERATION:CASEANDWALKINLIST,
    RefrigCaseList_low_temp,    !- Name
    RefrigCase_LowTempFrozen,    !- Case or WalkIn 1 Name
    RefrigCase_LowTempIceCreamSpecialty;    !- Case or WalkIn 2 Name

REFRIGERATION:CASEANDWALKINLIST,
    RefrigCaseList_medium_temp,    !- Name
    RefrigCase_MediumTempDairyDeli,    !- Case or WalkIn 1 Name
    RefrigCase_MediumTempMeat,    !- Case or WalkIn 2 Name
    RefrigCase_Produce;       !- Case or WalkIn 3 Name

WATERUSE:EQUIPMENT,
    DHW_WaterUse_SuperMarket,    !- Name
    DHW,                      !- EndUse Subcategory
    3.295556e-05,             !- Peak Flow Rate
    OpenUBEM_DHW_FlowFrac_SuperMarket,    !- Flow Rate Fraction Schedule Name
    OpenUBEM_DHW_Setpoint,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Block SuperMarket Storey 0,    !- Zone Name
    OpenUBEM_DHW_SensibleFrac,    !- Sensible Fraction Schedule Name
    OpenUBEM_DHW_LatentFrac;    !- Latent Fraction Schedule Name

WATERUSE:CONNECTIONS,
    DHW_WaterConn_SuperMarket,    !- Name
    ,                         !- Inlet Node Name
    ,                         !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    OpenUBEM_DHW_Setpoint,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    DHW_WaterUse_SuperMarket;    !- Water Use Equipment 1 Name

CURVE:LINEAR,
    OpenUBEM_DefrostEIRfT,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    -30,                      !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    OpenUBEM_RackCOPfT,       !- Name
    1.7603,                   !- Coefficient1 Constant
    -0.0377,                  !- Coefficient2 x
    0.0004,                   !- Coefficient3 x2
    10,                       !- Minimum Value of x
    35,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    OpenUBEM_RHCubic_LatentEnergyMult,    !- Name
    -0.4641,                  !- Coefficient1 Constant
    0.0268,                   !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    17.32,                    !- Minimum Value of x
    80,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    OpenUBEM_MultiShelfVert_LatentEnergyMult,    !- Name
    0.026526281,              !- Coefficient1 Constant
    0.001078032,              !- Coefficient2 x
    -6.02558e-05,             !- Coefficient3 x2
    1.23732e-06,              !- Coefficient4 x3
    -35,                      !- Minimum Value of x
    20,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    OpenUBEM_SingleShelfHoriz_LatentEnergyMult,    !- Name
    0.020375634,              !- Coefficient1 Constant
    0.000243779,              !- Coefficient2 x
    1.14001e-05,              !- Coefficient3 x2
    1.81142e-07,              !- Coefficient4 x3
    -35,                      !- Minimum Value of x
    20,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    HTML,                     !- Column Separator
    None;                     !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Occupant Count,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Lights Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Electric Equipment Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Refrigeration Compressor Rack Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Refrigeration Compressor Rack Condenser Fan Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Refrigeration Case Evaporator Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Refrigeration Case Evaporator Fan Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Refrigeration Case Lighting Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Refrigeration Case Anti Sweat Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Refrigeration Case Defrost Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Refrigeration Compressor Rack COP,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:NaturalGas,       !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Fans:Electricity,         !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Pumps:Electricity,        !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:NaturalGas,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:NaturalGas,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Cooking:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    Electricity:Facility,     !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    NaturalGas:Facility,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data