Time,EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Heat Load [W],EU_CELL_ZONE::Des Latent Cool Load [W],EU_CELL_ZONE::Des Latent Heat Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Heat Load No DOAS [W],EU_CELL_ZONE::Des Sens Cool Load No DOAS [W],EU_CELL_ZONE::Des Latent Heat Load No DOAS [W],EU_CELL_ZONE::Des Latent Cool Load No DOAS [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:05:00,1.599602E+04,0.000000E+00,5.228127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999505E+01,4.452767E+01,2.956942E+01,1.612192E+01
00:10:00,1.609421E+04,0.000000E+00,5.260214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999506E+01,4.455628E+01,2.953340E+01,1.615299E+01
00:15:00,1.618257E+04,0.000000E+00,5.289089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,4.457964E+01,2.949758E+01,1.618488E+01
00:20:00,1.626099E+04,0.000000E+00,5.314713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,4.459824E+01,2.946180E+01,1.621723E+01
00:25:00,1.632939E+04,0.000000E+00,5.337064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,4.461332E+01,2.942575E+01,1.625024E+01
00:30:00,1.638761E+04,0.000000E+00,5.356088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,4.462597E+01,2.938915E+01,1.628418E+01
00:35:00,1.643575E+04,0.000000E+00,5.371818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,4.463692E+01,2.935186E+01,1.631920E+01
00:40:00,1.647360E+04,0.000000E+00,5.384187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,4.464675E+01,2.931432E+01,1.635487E+01
00:45:00,1.650124E+04,0.000000E+00,5.393217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,4.465572E+01,2.927680E+01,1.639090E+01
00:50:00,1.651847E+04,0.000000E+00,5.398843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,4.466411E+01,2.923937E+01,1.642721E+01
00:55:00,1.652525E+04,0.000000E+00,5.401056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,4.467200E+01,2.920196E+01,1.646379E+01
01:00:00,1.652156E+04,0.000000E+00,5.399846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,4.467950E+01,2.916452E+01,1.650069E+01
01:05:00,1.655186E+04,0.000000E+00,5.409751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,4.468672E+01,2.912700E+01,1.653791E+01
01:10:00,1.658254E+04,0.000000E+00,5.419777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,4.469330E+01,2.906869E+01,1.660107E+01
01:15:00,1.661345E+04,0.000000E+00,5.429881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,4.469913E+01,2.898142E+01,1.670135E+01
01:20:00,1.664465E+04,0.000000E+00,5.440079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,4.470429E+01,2.887166E+01,1.683329E+01
01:25:00,1.667615E+04,0.000000E+00,5.450371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,4.470895E+01,2.874874E+01,1.698737E+01
01:30:00,1.670803E+04,0.000000E+00,5.460792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,4.471325E+01,2.861927E+01,1.715623E+01
01:35:00,1.674014E+04,0.000000E+00,5.471287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999507E+01,4.471730E+01,2.848651E+01,1.733577E+01
01:40:00,1.677263E+04,0.000000E+00,5.481903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999507E+01,4.472118E+01,2.835167E+01,1.752392E+01
01:45:00,1.680535E+04,0.000000E+00,5.492598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999506E+01,4.472491E+01,2.821516E+01,1.771953E+01
01:50:00,1.683845E+04,0.000000E+00,5.503417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999505E+01,4.472853E+01,2.807719E+01,1.792168E+01
01:55:00,1.687181E+04,0.000000E+00,5.514317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999505E+01,4.473207E+01,2.793789E+01,1.812958E+01
02:00:00,1.690555E+04,0.000000E+00,5.525345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999504E+01,4.473548E+01,2.779733E+01,1.834251E+01
02:05:00,1.693830E+04,0.000000E+00,5.536048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999504E+01,4.473885E+01,2.765555E+01,1.855984E+01
02:10:00,1.696995E+04,0.000000E+00,5.546391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999503E+01,4.474269E+01,2.753536E+01,1.875063E+01
02:15:00,1.700057E+04,0.000000E+00,5.556399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999503E+01,4.474710E+01,2.744442E+01,1.890212E+01
02:20:00,1.703016E+04,0.000000E+00,5.566069E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999503E+01,4.475199E+01,2.737523E+01,1.902089E+01
02:25:00,1.705872E+04,0.000000E+00,5.575402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999503E+01,4.475721E+01,2.731787E+01,1.911787E+01
02:30:00,1.708624E+04,0.000000E+00,5.584396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999503E+01,4.476261E+01,2.726578E+01,1.920080E+01
02:35:00,1.711272E+04,0.000000E+00,5.593050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,4.476812E+01,2.721599E+01,1.927348E+01
02:40:00,1.713817E+04,0.000000E+00,5.601365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,4.477368E+01,2.716742E+01,1.933755E+01
02:45:00,1.716257E+04,0.000000E+00,5.609339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,4.477926E+01,2.711967E+01,1.939382E+01
02:50:00,1.718592E+04,0.000000E+00,5.616972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,4.478484E+01,2.707248E+01,1.944291E+01
02:55:00,1.720833E+04,0.000000E+00,5.624296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,4.479040E+01,2.702562E+01,1.948540E+01
03:00:00,1.722962E+04,0.000000E+00,5.631253E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,4.479593E+01,2.697895E+01,1.952177E+01
03:05:00,1.725315E+04,0.000000E+00,5.638943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,4.480143E+01,2.693236E+01,1.955244E+01
03:10:00,1.727936E+04,0.000000E+00,5.647511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999501E+01,4.480798E+01,2.688350E+01,1.959635E+01
03:15:00,1.730817E+04,0.000000E+00,5.656926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,4.481612E+01,2.683144E+01,1.966426E+01
03:20:00,1.733960E+04,0.000000E+00,5.667197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,4.482569E+01,2.677690E+01,1.975792E+01
03:25:00,1.737366E+04,0.000000E+00,5.678330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999499E+01,4.483626E+01,2.672090E+01,1.987534E+01
03:30:00,1.741038E+04,0.000000E+00,5.690330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999498E+01,4.484745E+01,2.666413E+01,2.001415E+01
03:35:00,1.744976E+04,0.000000E+00,5.703200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999498E+01,4.485900E+01,2.660693E+01,2.017250E+01
03:40:00,1.749182E+04,0.000000E+00,5.716947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999498E+01,4.487076E+01,2.654941E+01,2.034910E+01
03:45:00,1.753658E+04,0.000000E+00,5.731574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999497E+01,4.488263E+01,2.649164E+01,2.054289E+01
03:50:00,1.758405E+04,0.000000E+00,5.747088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999497E+01,4.489456E+01,2.643362E+01,2.075295E+01
03:55:00,1.763424E+04,0.000000E+00,5.763491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999496E+01,4.490648E+01,2.637538E+01,2.097839E+01
04:00:00,1.768717E+04,0.000000E+00,5.780789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999496E+01,4.491838E+01,2.631694E+01,2.121838E+01
04:05:00,1.773870E+04,0.000000E+00,5.797630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999496E+01,4.493023E+01,2.625831E+01,2.147210E+01
04:10:00,1.778834E+04,0.000000E+00,5.813852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999496E+01,4.494132E+01,2.619957E+01,2.174984E+01
04:15:00,1.783619E+04,0.000000E+00,5.829491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999496E+01,4.495133E+01,2.614073E+01,2.205743E+01
04:20:00,1.788223E+04,0.000000E+00,5.844538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999496E+01,4.496036E+01,2.608176E+01,2.239585E+01
04:25:00,1.792645E+04,0.000000E+00,5.858990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999496E+01,4.496870E+01,2.602265E+01,2.276371E+01
04:30:00,1.796884E+04,0.000000E+00,5.872845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999496E+01,4.497658E+01,2.596338E+01,2.315919E+01
04:35:00,1.800939E+04,0.000000E+00,5.886099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999496E+01,4.498414E+01,2.590396E+01,2.358053E+01
04:40:00,1.804810E+04,0.000000E+00,5.898749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999496E+01,4.499147E+01,2.584437E+01,2.402626E+01
04:45:00,1.808495E+04,0.000000E+00,5.910793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999496E+01,4.499863E+01,2.578463E+01,2.449501E+01
04:50:00,1.811994E+04,0.000000E+00,5.922228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999496E+01,4.500565E+01,2.572470E+01,2.498557E+01
04:55:00,1.815305E+04,0.000000E+00,5.933051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999495E+01,4.501256E+01,2.566461E+01,2.549673E+01
05:00:00,1.818429E+04,0.000000E+00,5.943260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999495E+01,4.501938E+01,2.560435E+01,2.602737E+01
05:05:00,1.821455E+04,0.000000E+00,5.953150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999495E+01,4.502612E+01,2.554394E+01,2.657639E+01
05:10:00,1.824386E+04,0.000000E+00,5.962728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999495E+01,4.503213E+01,2.548439E+01,2.712396E+01
05:15:00,1.827216E+04,0.000000E+00,5.971979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999495E+01,4.503712E+01,2.542611E+01,2.765817E+01
05:20:00,1.829946E+04,0.000000E+00,5.980903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999495E+01,4.504119E+01,2.536880E+01,2.817605E+01
05:25:00,1.832577E+04,0.000000E+00,5.989500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999495E+01,4.504460E+01,2.531201E+01,2.867853E+01
05:30:00,1.835107E+04,0.000000E+00,5.997769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999495E+01,4.504758E+01,2.525542E+01,2.916730E+01
05:35:00,1.837536E+04,0.000000E+00,6.005709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999495E+01,4.505027E+01,2.519888E+01,2.964361E+01
05:40:00,1.839865E+04,0.000000E+00,6.013319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999494E+01,4.505277E+01,2.514231E+01,3.010833E+01
05:45:00,1.842093E+04,0.000000E+00,6.020599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999494E+01,4.505512E+01,2.508571E+01,3.056208E+01
05:50:00,1.844219E+04,0.000000E+00,6.027548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999494E+01,4.505736E+01,2.502903E+01,3.100544E+01
05:55:00,1.846243E+04,0.000000E+00,6.034164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999494E+01,4.505952E+01,2.497226E+01,3.143893E+01
06:00:00,1.848165E+04,0.000000E+00,6.040446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.506161E+01,2.491541E+01,3.186304E+01
06:05:00,1.850103E+04,0.000000E+00,6.046778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.506364E+01,2.485849E+01,3.227816E+01
06:10:00,1.852079E+04,0.000000E+00,6.053236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.506596E+01,2.480476E+01,3.267575E+01
06:15:00,1.854091E+04,0.000000E+00,6.059813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999492E+01,4.506872E+01,2.475558E+01,3.305175E+01
06:20:00,1.856141E+04,0.000000E+00,6.066513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999492E+01,4.507188E+01,2.470992E+01,3.340793E+01
06:25:00,1.858229E+04,0.000000E+00,6.073336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999492E+01,4.507531E+01,2.466627E+01,3.374774E+01
06:30:00,1.860355E+04,0.000000E+00,6.080283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999491E+01,4.507890E+01,2.462356E+01,3.407392E+01
06:35:00,1.862519E+04,0.000000E+00,6.087355E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999491E+01,4.508258E+01,2.458132E+01,3.438802E+01
06:40:00,1.864722E+04,0.000000E+00,6.094554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999491E+01,4.508632E+01,2.453941E+01,3.469094E+01
06:45:00,1.866963E+04,0.000000E+00,6.101880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999491E+01,4.509008E+01,2.449776E+01,3.498333E+01
06:50:00,1.869245E+04,0.000000E+00,6.109335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999490E+01,4.509385E+01,2.445634E+01,3.526573E+01
06:55:00,1.871565E+04,0.000000E+00,6.116920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999490E+01,4.509762E+01,2.441514E+01,3.553869E+01
07:00:00,1.873926E+04,0.000000E+00,6.124636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999490E+01,4.510139E+01,2.437412E+01,3.580271E+01
07:05:00,1.876131E+04,0.000000E+00,6.131842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999490E+01,4.510514E+01,2.433328E+01,3.605821E+01
07:10:00,1.878141E+04,0.000000E+00,6.138411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999490E+01,4.510903E+01,2.429906E+01,3.629192E+01
07:15:00,1.879960E+04,0.000000E+00,6.144354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999490E+01,4.511297E+01,2.427398E+01,3.649860E+01
07:20:00,1.881586E+04,0.000000E+00,6.149670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999490E+01,4.511687E+01,2.425610E+01,3.668257E+01
07:25:00,1.883020E+04,0.000000E+00,6.154356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999491E+01,4.512072E+01,2.424257E+01,3.685027E+01
07:30:00,1.884261E+04,0.000000E+00,6.158412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999491E+01,4.512451E+01,2.423147E+01,3.700614E+01
07:35:00,1.885308E+04,0.000000E+00,6.161834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999491E+01,4.512826E+01,2.422163E+01,3.715305E+01
07:40:00,1.886161E+04,0.000000E+00,6.164621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999492E+01,4.513197E+01,2.421261E+01,3.729220E+01
07:45:00,1.886818E+04,0.000000E+00,6.166770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999492E+01,4.513565E+01,2.420433E+01,3.742408E+01
07:50:00,1.887280E+04,0.000000E+00,6.168280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999492E+01,4.513929E+01,2.419671E+01,3.754910E+01
07:55:00,1.887546E+04,0.000000E+00,6.169148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.514290E+01,2.418971E+01,3.766759E+01
08:00:00,1.887614E+04,0.000000E+00,6.169373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.514648E+01,2.418329E+01,3.777987E+01
08:05:00,1.888071E+04,0.000000E+00,6.170865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.515003E+01,2.417743E+01,3.788623E+01
08:10:00,1.888650E+04,0.000000E+00,6.172758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.515504E+01,2.417675E+01,3.799006E+01
08:15:00,1.889362E+04,0.000000E+00,6.175088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.516036E+01,2.418304E+01,3.809566E+01
08:20:00,1.890196E+04,0.000000E+00,6.177812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.516523E+01,2.419485E+01,3.820857E+01
08:25:00,1.891164E+04,0.000000E+00,6.180978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.516942E+01,2.421015E+01,3.833285E+01
08:30:00,1.892255E+04,0.000000E+00,6.184543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.517311E+01,2.422753E+01,3.847048E+01
08:35:00,1.893482E+04,0.000000E+00,6.188554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.517643E+01,2.424631E+01,3.862194E+01
08:40:00,1.894833E+04,0.000000E+00,6.192970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.517956E+01,2.426622E+01,3.878693E+01
08:45:00,1.896323E+04,0.000000E+00,6.197838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.518254E+01,2.428718E+01,3.896498E+01
08:50:00,1.897937E+04,0.000000E+00,6.203115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999492E+01,4.518545E+01,2.430910E+01,3.915555E+01
08:55:00,1.899692E+04,0.000000E+00,6.208849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999492E+01,4.518827E+01,2.433195E+01,3.935813E+01
09:00:00,1.901573E+04,0.000000E+00,6.214998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999492E+01,4.519106E+01,2.435569E+01,3.957220E+01
09:05:00,1.903303E+04,0.000000E+00,6.220650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999492E+01,4.519378E+01,2.438030E+01,3.979723E+01
09:10:00,1.904487E+04,0.000000E+00,6.224522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999492E+01,4.519976E+01,2.440285E+01,4.003763E+01
09:15:00,1.905096E+04,0.000000E+00,6.226512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,4.520644E+01,2.444950E+01,4.022847E+01
09:20:00,1.905145E+04,0.000000E+00,6.226671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999495E+01,4.521184E+01,2.452715E+01,4.035101E+01
09:25:00,1.904621E+04,0.000000E+00,6.224959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999497E+01,4.521554E+01,2.462880E+01,4.042074E+01
09:30:00,1.903535E+04,0.000000E+00,6.221412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999498E+01,4.521791E+01,2.474509E+01,4.045931E+01
09:35:00,1.901873E+04,0.000000E+00,6.215981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,4.521946E+01,2.486992E+01,4.048068E+01
09:40:00,1.899645E+04,0.000000E+00,6.208702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999501E+01,4.522053E+01,2.500076E+01,4.049018E+01
09:45:00,1.896837E+04,0.000000E+00,6.199525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999503E+01,4.522130E+01,2.513744E+01,4.048747E+01
09:50:00,1.893459E+04,0.000000E+00,6.188488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999504E+01,4.522187E+01,2.528155E+01,4.046808E+01
09:55:00,1.889498E+04,0.000000E+00,6.175541E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999505E+01,4.522229E+01,2.542778E+01,4.044412E+01
10:00:00,1.884963E+04,0.000000E+00,6.160722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999507E+01,4.522261E+01,2.557234E+01,4.042404E+01
10:05:00,1.879303E+04,0.000000E+00,6.142227E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,4.522285E+01,2.571379E+01,4.041059E+01
10:10:00,1.873145E+04,0.000000E+00,6.122104E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,4.522124E+01,2.583160E+01,4.044931E+01
10:15:00,1.866510E+04,0.000000E+00,6.100423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999513E+01,4.521683E+01,2.591520E+01,4.056356E+01
10:20:00,1.859393E+04,0.000000E+00,6.077162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999515E+01,4.520984E+01,2.597157E+01,4.073670E+01
10:25:00,1.851788E+04,0.000000E+00,6.052311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999518E+01,4.520092E+01,2.601239E+01,4.094138E+01
10:30:00,1.843696E+04,0.000000E+00,6.025866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999520E+01,4.519065E+01,2.604611E+01,4.115800E+01
10:35:00,1.835116E+04,0.000000E+00,5.997827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,4.517940E+01,2.607682E+01,4.137715E+01
10:40:00,1.826047E+04,0.000000E+00,5.968190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999523E+01,4.516741E+01,2.610603E+01,4.159551E+01
10:45:00,1.816488E+04,0.000000E+00,5.936953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999525E+01,4.515478E+01,2.613430E+01,4.181202E+01
10:50:00,1.806440E+04,0.000000E+00,5.904114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999527E+01,4.514160E+01,2.616195E+01,4.202614E+01
10:55:00,1.795900E+04,0.000000E+00,5.869672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999528E+01,4.512791E+01,2.618927E+01,4.223742E+01
11:00:00,1.784870E+04,0.000000E+00,5.833625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999530E+01,4.511376E+01,2.621646E+01,4.244554E+01
11:05:00,1.772449E+04,0.000000E+00,5.793032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999532E+01,4.509915E+01,2.624367E+01,4.265035E+01
11:10:00,1.758904E+04,0.000000E+00,5.748764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999537E+01,4.507970E+01,2.630172E+01,4.275929E+01
11:15:00,1.744242E+04,0.000000E+00,5.700849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999542E+01,4.505489E+01,2.639089E+01,4.276170E+01
11:20:00,1.728459E+04,0.000000E+00,5.649268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999546E+01,4.502567E+01,2.650244E+01,4.267646E+01
11:25:00,1.711554E+04,0.000000E+00,5.594023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999550E+01,4.499297E+01,2.662663E+01,4.252811E+01
11:30:00,1.693529E+04,0.000000E+00,5.535115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999554E+01,4.495738E+01,2.675747E+01,4.233251E+01
11:35:00,1.674372E+04,0.000000E+00,5.472507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999558E+01,4.491911E+01,2.689217E+01,4.209720E+01
11:40:00,1.654091E+04,0.000000E+00,5.406226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999561E+01,4.487713E+01,2.702968E+01,4.182516E+01
11:45:00,1.632697E+04,0.000000E+00,5.336307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999564E+01,4.483053E+01,2.716960E+01,4.151764E+01
11:50:00,1.610193E+04,0.000000E+00,5.262763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999568E+01,4.477930E+01,2.731148E+01,4.117585E+01
11:55:00,1.586576E+04,0.000000E+00,5.185579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999571E+01,4.472375E+01,2.745496E+01,4.080080E+01
12:00:00,1.561843E+04,0.000000E+00,5.104745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999573E+01,4.466414E+01,2.759995E+01,4.039282E+01
12:05:00,1.538435E+04,0.000000E+00,5.028246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999576E+01,4.460056E+01,2.774655E+01,3.995180E+01
12:10:00,1.516486E+04,0.000000E+00,4.956512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999575E+01,4.453788E+01,2.788941E+01,3.951180E+01
12:15:00,1.495951E+04,0.000000E+00,4.889401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999572E+01,4.448045E+01,2.800746E+01,3.913399E+01
12:20:00,1.476846E+04,0.000000E+00,4.826960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999571E+01,4.442886E+01,2.809943E+01,3.882388E+01
12:25:00,1.459172E+04,0.000000E+00,4.769197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999569E+01,4.438189E+01,2.817483E+01,3.855874E+01
12:30:00,1.442934E+04,0.000000E+00,4.716126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999568E+01,4.433803E+01,2.824266E+01,3.831674E+01
12:35:00,1.428145E+04,0.000000E+00,4.667792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999567E+01,4.429614E+01,2.830781E+01,3.808599E+01
12:40:00,1.414802E+04,0.000000E+00,4.624180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999567E+01,4.425545E+01,2.837201E+01,3.786201E+01
12:45:00,1.402896E+04,0.000000E+00,4.585267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999566E+01,4.421548E+01,2.843573E+01,3.764346E+01
12:50:00,1.392426E+04,0.000000E+00,4.551048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999566E+01,4.417591E+01,2.849913E+01,3.742968E+01
12:55:00,1.383402E+04,0.000000E+00,4.521551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999565E+01,4.413649E+01,2.856238E+01,3.722006E+01
13:00:00,1.375828E+04,0.000000E+00,4.496794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999565E+01,4.409703E+01,2.862562E+01,3.701403E+01
13:05:00,1.368291E+04,0.000000E+00,4.472160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999564E+01,4.405739E+01,2.868899E+01,3.681112E+01
13:10:00,1.360773E+04,0.000000E+00,4.447588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999565E+01,4.401684E+01,2.875141E+01,3.660947E+01
13:15:00,1.353307E+04,0.000000E+00,4.423182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999564E+01,4.397724E+01,2.881251E+01,3.640736E+01
13:20:00,1.345886E+04,0.000000E+00,4.398929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999564E+01,4.393947E+01,2.887267E+01,3.620322E+01
13:25:00,1.338513E+04,0.000000E+00,4.374830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999564E+01,4.390347E+01,2.893243E+01,3.599603E+01
13:30:00,1.331188E+04,0.000000E+00,4.350886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999563E+01,4.386873E+01,2.899209E+01,3.578537E+01
13:35:00,1.323909E+04,0.000000E+00,4.327097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999563E+01,4.383478E+01,2.905181E+01,3.557123E+01
13:40:00,1.316679E+04,0.000000E+00,4.303464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999563E+01,4.380128E+01,2.911162E+01,3.535370E+01
13:45:00,1.309496E+04,0.000000E+00,4.279989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999563E+01,4.376799E+01,2.917152E+01,3.513294E+01
13:50:00,1.302362E+04,0.000000E+00,4.256670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999563E+01,4.373476E+01,2.923153E+01,3.490905E+01
13:55:00,1.295276E+04,0.000000E+00,4.233509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999563E+01,4.370146E+01,2.929166E+01,3.468217E+01
14:00:00,1.288238E+04,0.000000E+00,4.210506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999564E+01,4.366801E+01,2.935191E+01,3.445241E+01
14:05:00,1.281908E+04,0.000000E+00,4.189816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999564E+01,4.363435E+01,2.941228E+01,3.421988E+01
14:10:00,1.275674E+04,0.000000E+00,4.169443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999562E+01,4.360201E+01,2.947119E+01,3.398996E+01
14:15:00,1.269536E+04,0.000000E+00,4.149379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999562E+01,4.356942E+01,2.952812E+01,3.376494E+01
14:20:00,1.263493E+04,0.000000E+00,4.129628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999562E+01,4.353549E+01,2.958366E+01,3.354405E+01
14:25:00,1.257546E+04,0.000000E+00,4.110190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999561E+01,4.349998E+01,2.963851E+01,3.332585E+01
14:30:00,1.251695E+04,0.000000E+00,4.091067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999561E+01,4.346306E+01,2.969311E+01,3.310936E+01
14:35:00,1.245941E+04,0.000000E+00,4.072259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999561E+01,4.342500E+01,2.974762E+01,3.289414E+01
14:40:00,1.240283E+04,0.000000E+00,4.053768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999560E+01,4.338599E+01,2.980208E+01,3.268002E+01
14:45:00,1.234723E+04,0.000000E+00,4.035594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999560E+01,4.334617E+01,2.985651E+01,3.246691E+01
14:50:00,1.229260E+04,0.000000E+00,4.017738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999559E+01,4.330563E+01,2.991091E+01,3.225474E+01
14:55:00,1.223894E+04,0.000000E+00,4.000201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999559E+01,4.326441E+01,2.996531E+01,3.204344E+01
15:00:00,1.218626E+04,0.000000E+00,3.982983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999558E+01,4.322256E+01,3.001970E+01,3.183294E+01
15:05:00,1.212218E+04,0.000000E+00,3.962038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999558E+01,4.318010E+01,3.007410E+01,3.162319E+01
15:10:00,1.205376E+04,0.000000E+00,3.939673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999561E+01,4.313359E+01,3.013521E+01,3.140023E+01
15:15:00,1.198109E+04,0.000000E+00,3.915923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999562E+01,4.308481E+01,3.020538E+01,3.115893E+01
15:20:00,1.190415E+04,0.000000E+00,3.890777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999563E+01,4.303540E+01,3.028228E+01,3.090341E+01
15:25:00,1.182293E+04,0.000000E+00,3.864229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999564E+01,4.298598E+01,3.036280E+01,3.063927E+01
15:30:00,1.173740E+04,0.000000E+00,3.836274E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999565E+01,4.293648E+01,3.044504E+01,3.037005E+01
15:35:00,1.164755E+04,0.000000E+00,3.806910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999566E+01,4.288665E+01,3.052821E+01,3.009718E+01
15:40:00,1.155338E+04,0.000000E+00,3.776130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999567E+01,4.283628E+01,3.061209E+01,2.982103E+01
15:45:00,1.145486E+04,0.000000E+00,3.743931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999568E+01,4.278519E+01,3.069663E+01,2.954172E+01
15:50:00,1.135199E+04,0.000000E+00,3.710309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999569E+01,4.273330E+01,3.078177E+01,2.925934E+01
15:55:00,1.124475E+04,0.000000E+00,3.675261E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999571E+01,4.268051E+01,3.086746E+01,2.897395E+01
16:00:00,1.113314E+04,0.000000E+00,3.638782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999572E+01,4.262677E+01,3.095366E+01,2.868563E+01
16:05:00,1.103075E+04,0.000000E+00,3.605318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999573E+01,4.257203E+01,3.104035E+01,2.839440E+01
16:10:00,1.093427E+04,0.000000E+00,3.573785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999572E+01,4.253328E+01,3.112079E+01,2.811065E+01
16:15:00,1.084349E+04,0.000000E+00,3.544118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999571E+01,4.251891E+01,3.119264E+01,2.783759E+01
16:20:00,1.075848E+04,0.000000E+00,3.516334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999572E+01,4.252808E+01,3.125834E+01,2.757108E+01
16:25:00,1.067925E+04,0.000000E+00,3.490438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999574E+01,4.255640E+01,3.132099E+01,2.730621E+01
16:30:00,1.060582E+04,0.000000E+00,3.466437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999577E+01,4.259942E+01,3.138247E+01,2.704011E+01
16:35:00,1.053819E+04,0.000000E+00,3.444337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999580E+01,4.265377E+01,3.144354E+01,2.677181E+01
16:40:00,1.047640E+04,0.000000E+00,3.424142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999584E+01,4.271710E+01,3.150437E+01,2.650118E+01
16:45:00,1.042046E+04,0.000000E+00,3.405860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999589E+01,4.278770E+01,3.156501E+01,2.622829E+01
16:50:00,1.037038E+04,0.000000E+00,3.389495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999594E+01,4.286430E+01,3.162549E+01,2.595322E+01
16:55:00,1.032619E+04,0.000000E+00,3.375052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999599E+01,4.294590E+01,3.168587E+01,2.567602E+01
17:00:00,1.028789E+04,0.000000E+00,3.362538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999604E+01,4.303167E+01,3.174617E+01,2.539677E+01
17:05:00,1.025763E+04,0.000000E+00,3.352651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999610E+01,4.312101E+01,3.180644E+01,2.511555E+01
17:10:00,1.023588E+04,0.000000E+00,3.345548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999612E+01,4.319613E+01,3.186363E+01,2.484185E+01
17:15:00,1.022270E+04,0.000000E+00,3.341241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999614E+01,4.324962E+01,3.191673E+01,2.458004E+01
17:20:00,1.021812E+04,0.000000E+00,3.339751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999614E+01,4.328263E+01,3.196682E+01,2.432931E+01
17:25:00,1.022221E+04,0.000000E+00,3.341091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999614E+01,4.329943E+01,3.201529E+01,2.408741E+01
17:30:00,1.023502E+04,0.000000E+00,3.345279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999612E+01,4.330422E+01,3.206300E+01,2.385262E+01
17:35:00,1.025657E+04,0.000000E+00,3.352328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999610E+01,4.330018E+01,3.211030E+01,2.362407E+01
17:40:00,1.028693E+04,0.000000E+00,3.362252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999608E+01,4.328956E+01,3.215726E+01,2.340127E+01
17:45:00,1.032613E+04,0.000000E+00,3.375065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999605E+01,4.327405E+01,3.220391E+01,2.318393E+01
17:50:00,1.037421E+04,0.000000E+00,3.390781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999602E+01,4.325492E+01,3.225028E+01,2.297173E+01
17:55:00,1.043121E+04,0.000000E+00,3.409412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999598E+01,4.323320E+01,3.229638E+01,2.276442E+01
18:00:00,1.049717E+04,0.000000E+00,3.430970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999595E+01,4.320973E+01,3.234220E+01,2.256177E+01
18:05:00,1.057281E+04,0.000000E+00,3.455691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999591E+01,4.318515E+01,3.238777E+01,2.236352E+01
18:10:00,1.065814E+04,0.000000E+00,3.483576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999584E+01,4.317326E+01,3.242938E+01,2.217537E+01
18:15:00,1.075315E+04,0.000000E+00,3.514626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999577E+01,4.318081E+01,3.246578E+01,2.199931E+01
18:20:00,1.085789E+04,0.000000E+00,3.548858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999571E+01,4.320678E+01,3.249835E+01,2.183351E+01
18:25:00,1.097243E+04,0.000000E+00,3.586289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999566E+01,4.324706E+01,3.252870E+01,2.167561E+01
