Time,EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Heat Load [W],EU_CELL_ZONE::Des Latent Cool Load [W],EU_CELL_ZONE::Des Latent Heat Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Heat Load No DOAS [W],EU_CELL_ZONE::Des Sens Cool Load No DOAS [W],EU_CELL_ZONE::Des Latent Heat Load No DOAS [W],EU_CELL_ZONE::Des Latent Cool Load No DOAS [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:05:00,2.264705E+04,0.000000E+00,7.402159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999628E+01,3.799046E+01,2.612774E+01,4.942441E+01
00:10:00,2.251154E+04,0.000000E+00,7.357871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999640E+01,3.799874E+01,2.608040E+01,4.967501E+01
00:15:00,2.237130E+04,0.000000E+00,7.312036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999640E+01,3.799584E+01,2.605278E+01,4.986096E+01
00:20:00,2.222576E+04,0.000000E+00,7.264471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999640E+01,3.798944E+01,2.602967E+01,5.002594E+01
00:25:00,2.207503E+04,0.000000E+00,7.215209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999640E+01,3.798319E+01,2.600428E+01,5.019012E+01
00:30:00,2.191911E+04,0.000000E+00,7.164249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999640E+01,3.797795E+01,2.597561E+01,5.035696E+01
00:35:00,2.175797E+04,0.000000E+00,7.111586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999640E+01,3.797354E+01,2.594462E+01,5.052406E+01
00:40:00,2.159162E+04,0.000000E+00,7.057215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999639E+01,3.796966E+01,2.591229E+01,5.068881E+01
00:45:00,2.142001E+04,0.000000E+00,7.001130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999639E+01,3.796615E+01,2.587917E+01,5.084983E+01
00:50:00,2.124315E+04,0.000000E+00,6.943325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999639E+01,3.796292E+01,2.584551E+01,5.100663E+01
00:55:00,2.106101E+04,0.000000E+00,6.883795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999639E+01,3.795994E+01,2.581140E+01,5.115913E+01
01:00:00,2.087357E+04,0.000000E+00,6.822535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999639E+01,3.795719E+01,2.577690E+01,5.130735E+01
01:05:00,2.076811E+04,0.000000E+00,6.788069E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999639E+01,3.795465E+01,2.574207E+01,5.145135E+01
01:10:00,2.066169E+04,0.000000E+00,6.753289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,3.791936E+01,2.576235E+01,5.142618E+01
01:15:00,2.055480E+04,0.000000E+00,6.718354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,3.786677E+01,2.580766E+01,5.132631E+01
01:20:00,2.044716E+04,0.000000E+00,6.683175E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999660E+01,3.781192E+01,2.584962E+01,5.123913E+01
01:25:00,2.033877E+04,0.000000E+00,6.647752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999659E+01,3.776163E+01,2.587792E+01,5.119581E+01
01:30:00,2.022962E+04,0.000000E+00,6.612079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.771717E+01,2.589312E+01,5.119435E+01
01:35:00,2.011969E+04,0.000000E+00,6.576152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999657E+01,3.767781E+01,2.589888E+01,5.122339E+01
01:40:00,2.000897E+04,0.000000E+00,6.539968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999657E+01,3.764263E+01,2.589838E+01,5.127324E+01
01:45:00,1.989747E+04,0.000000E+00,6.503524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,3.761098E+01,2.589358E+01,5.133790E+01
01:50:00,1.978515E+04,0.000000E+00,6.466817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,3.758244E+01,2.588559E+01,5.141395E+01
01:55:00,1.967203E+04,0.000000E+00,6.429846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,3.755671E+01,2.587509E+01,5.149933E+01
02:00:00,1.955809E+04,0.000000E+00,6.392607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,3.753353E+01,2.586259E+01,5.159245E+01
02:05:00,1.955047E+04,0.000000E+00,6.390120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,3.751267E+01,2.584850E+01,5.169199E+01
02:10:00,1.954095E+04,0.000000E+00,6.387008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,3.749398E+01,2.591652E+01,5.153717E+01
02:15:00,1.952853E+04,0.000000E+00,6.382948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,3.747728E+01,2.602137E+01,5.126496E+01
02:20:00,1.951357E+04,0.000000E+00,6.378055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,3.746234E+01,2.611998E+01,5.100634E+01
02:25:00,1.949598E+04,0.000000E+00,6.372306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,3.744897E+01,2.619569E+01,5.081121E+01
02:30:00,1.947576E+04,0.000000E+00,6.365696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,3.743702E+01,2.624928E+01,5.067678E+01
02:35:00,1.945289E+04,0.000000E+00,6.358222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,3.742632E+01,2.628674E+01,5.058497E+01
02:40:00,1.942737E+04,0.000000E+00,6.349881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,3.741676E+01,2.631330E+01,5.052016E+01
02:45:00,1.939919E+04,0.000000E+00,6.340670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999657E+01,3.740821E+01,2.633228E+01,5.047257E+01
02:50:00,1.936834E+04,0.000000E+00,6.330586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999657E+01,3.740058E+01,2.634557E+01,5.043672E+01
02:55:00,1.933481E+04,0.000000E+00,6.319627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.739376E+01,2.635441E+01,5.040910E+01
03:00:00,1.929858E+04,0.000000E+00,6.307787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.738768E+01,2.635975E+01,5.038706E+01
03:05:00,1.926540E+04,0.000000E+00,6.296941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999659E+01,3.738225E+01,2.636235E+01,5.036848E+01
03:10:00,1.923570E+04,0.000000E+00,6.287236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999659E+01,3.737809E+01,2.636071E+01,5.035672E+01
03:15:00,1.920956E+04,0.000000E+00,6.278692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999659E+01,3.737559E+01,2.635431E+01,5.035274E+01
03:20:00,1.918702E+04,0.000000E+00,6.271325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.737480E+01,2.634362E+01,5.035505E+01
03:25:00,1.916810E+04,0.000000E+00,6.265143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.737560E+01,2.632950E+01,5.036138E+01
03:30:00,1.915285E+04,0.000000E+00,6.260156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.737784E+01,2.631272E+01,5.036975E+01
03:35:00,1.914127E+04,0.000000E+00,6.256372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.738136E+01,2.629385E+01,5.037869E+01
03:40:00,1.913339E+04,0.000000E+00,6.253798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.738603E+01,2.627333E+01,5.038718E+01
03:45:00,1.912924E+04,0.000000E+00,6.252442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.739175E+01,2.625148E+01,5.039448E+01
03:50:00,1.912884E+04,0.000000E+00,6.252311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.739842E+01,2.622856E+01,5.040005E+01
03:55:00,1.913221E+04,0.000000E+00,6.253413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.740595E+01,2.620476E+01,5.040349E+01
04:00:00,1.913938E+04,0.000000E+00,6.255754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.741426E+01,2.618025E+01,5.040451E+01
04:05:00,1.914581E+04,0.000000E+00,6.257857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.742327E+01,2.615516E+01,5.040292E+01
04:10:00,1.915108E+04,0.000000E+00,6.259581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.743440E+01,2.613219E+01,5.039322E+01
04:15:00,1.915517E+04,0.000000E+00,6.260916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999659E+01,3.744837E+01,2.611266E+01,5.037312E+01
04:20:00,1.915804E+04,0.000000E+00,6.261853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999659E+01,3.746524E+01,2.609645E+01,5.034349E+01
04:25:00,1.915967E+04,0.000000E+00,6.262388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999659E+01,3.748475E+01,2.608292E+01,5.030628E+01
04:30:00,1.916007E+04,0.000000E+00,6.262519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999660E+01,3.750662E+01,2.607143E+01,5.026333E+01
04:35:00,1.915923E+04,0.000000E+00,6.262243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999660E+01,3.753061E+01,2.606149E+01,5.021595E+01
04:40:00,1.915713E+04,0.000000E+00,6.261558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,3.755650E+01,2.605280E+01,5.016507E+01
04:45:00,1.915378E+04,0.000000E+00,6.260464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999662E+01,3.758412E+01,2.604512E+01,5.011132E+01
04:50:00,1.914917E+04,0.000000E+00,6.258957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999662E+01,3.761333E+01,2.603828E+01,5.005521E+01
04:55:00,1.914329E+04,0.000000E+00,6.257038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999663E+01,3.764396E+01,2.603214E+01,4.999712E+01
05:00:00,1.913615E+04,0.000000E+00,6.254703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999664E+01,3.767591E+01,2.602659E+01,4.993737E+01
05:05:00,1.912927E+04,0.000000E+00,6.252456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999664E+01,3.770905E+01,2.602154E+01,4.987618E+01
05:10:00,1.912287E+04,0.000000E+00,6.250366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999665E+01,3.774317E+01,2.601645E+01,4.981662E+01
05:15:00,1.911698E+04,0.000000E+00,6.248441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.777811E+01,2.601105E+01,4.976036E+01
05:20:00,1.911161E+04,0.000000E+00,6.246687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.781381E+01,2.600531E+01,4.970768E+01
05:25:00,1.910676E+04,0.000000E+00,6.245106E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,3.785018E+01,2.599933E+01,4.965822E+01
05:30:00,1.910246E+04,0.000000E+00,6.243699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999668E+01,3.788718E+01,2.599321E+01,4.961158E+01
05:35:00,1.909869E+04,0.000000E+00,6.242469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999668E+01,3.792475E+01,2.598701E+01,4.956743E+01
05:40:00,1.909546E+04,0.000000E+00,6.241415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,3.796283E+01,2.598082E+01,4.952542E+01
05:45:00,1.909278E+04,0.000000E+00,6.240540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999670E+01,3.800137E+01,2.597468E+01,4.948529E+01
05:50:00,1.909065E+04,0.000000E+00,6.239844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,3.804034E+01,2.596863E+01,4.944687E+01
05:55:00,1.908906E+04,0.000000E+00,6.239329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,3.807970E+01,2.596269E+01,4.941003E+01
06:00:00,1.908804E+04,0.000000E+00,6.238995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.811940E+01,2.595686E+01,4.937468E+01
06:05:00,1.909272E+04,0.000000E+00,6.240525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999673E+01,3.815941E+01,2.595115E+01,4.934074E+01
06:10:00,1.910327E+04,0.000000E+00,6.243978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999673E+01,3.819995E+01,2.594925E+01,4.930084E+01
06:15:00,1.911969E+04,0.000000E+00,6.249346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.824109E+01,2.595307E+01,4.925148E+01
06:20:00,1.914201E+04,0.000000E+00,6.256640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.828282E+01,2.596252E+01,4.919340E+01
06:25:00,1.917024E+04,0.000000E+00,6.265869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,3.832503E+01,2.597678E+01,4.912874E+01
06:30:00,1.920443E+04,0.000000E+00,6.277043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,3.836763E+01,2.599511E+01,4.905914E+01
06:35:00,1.924458E+04,0.000000E+00,6.290169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,3.841052E+01,2.601689E+01,4.898607E+01
06:40:00,1.929075E+04,0.000000E+00,6.305258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999670E+01,3.845362E+01,2.604123E+01,4.891173E+01
06:45:00,1.934294E+04,0.000000E+00,6.322316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999670E+01,3.849686E+01,2.606741E+01,4.883785E+01
06:50:00,1.940118E+04,0.000000E+00,6.341354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999670E+01,3.854016E+01,2.609492E+01,4.876561E+01
06:55:00,1.946551E+04,0.000000E+00,6.362378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,3.858349E+01,2.612341E+01,4.869570E+01
07:00:00,1.953594E+04,0.000000E+00,6.385398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,3.862677E+01,2.615262E+01,4.862855E+01
07:05:00,1.962700E+04,0.000000E+00,6.415161E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,3.866997E+01,2.618242E+01,4.856425E+01
07:10:00,1.971114E+04,0.000000E+00,6.442662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999665E+01,3.871990E+01,2.616949E+01,4.862359E+01
07:15:00,1.978801E+04,0.000000E+00,6.467786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.877221E+01,2.613551E+01,4.874246E+01
07:20:00,1.985775E+04,0.000000E+00,6.490581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,3.882317E+01,2.610175E+01,4.885912E+01
07:25:00,1.992023E+04,0.000000E+00,6.511001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999668E+01,3.887127E+01,2.607644E+01,4.894971E+01
07:30:00,1.997550E+04,0.000000E+00,6.529065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999670E+01,3.891640E+01,2.605973E+01,4.901376E+01
07:35:00,2.002342E+04,0.000000E+00,6.544728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,3.895894E+01,2.604943E+01,4.905762E+01
07:40:00,2.006406E+04,0.000000E+00,6.558013E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.899923E+01,2.604357E+01,4.908700E+01
07:45:00,2.009728E+04,0.000000E+00,6.568871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999673E+01,3.903758E+01,2.604093E+01,4.910545E+01
07:50:00,2.012316E+04,0.000000E+00,6.577329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,3.907416E+01,2.604082E+01,4.911502E+01
07:55:00,2.014153E+04,0.000000E+00,6.583336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,3.910917E+01,2.604277E+01,4.911707E+01
08:00:00,2.015249E+04,0.000000E+00,6.586919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,3.914275E+01,2.604644E+01,4.911261E+01
08:05:00,2.027358E+04,0.000000E+00,6.626501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,3.917503E+01,2.605152E+01,4.910258E+01
08:10:00,2.039675E+04,0.000000E+00,6.666756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999652E+01,3.924399E+01,2.601799E+01,4.920907E+01
08:15:00,2.052125E+04,0.000000E+00,6.707448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,3.933126E+01,2.596883E+01,4.936927E+01
08:20:00,2.064733E+04,0.000000E+00,6.748656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,3.941941E+01,2.592483E+01,4.952375E+01
08:25:00,2.077503E+04,0.000000E+00,6.790393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,3.950062E+01,2.589321E+01,4.965099E+01
08:30:00,2.090426E+04,0.000000E+00,6.832627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,3.957362E+01,2.587333E+01,4.975220E+01
08:35:00,2.103511E+04,0.000000E+00,6.875393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999660E+01,3.963944E+01,2.586244E+01,4.983486E+01
08:40:00,2.116747E+04,0.000000E+00,6.918654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,3.969929E+01,2.585822E+01,4.990534E+01
08:45:00,2.130146E+04,0.000000E+00,6.962449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999662E+01,3.975404E+01,2.585915E+01,4.996778E+01
08:50:00,2.143698E+04,0.000000E+00,7.006740E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999664E+01,3.980429E+01,2.586426E+01,5.002476E+01
08:55:00,2.157414E+04,0.000000E+00,7.051570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999665E+01,3.985047E+01,2.587287E+01,5.007799E+01
09:00:00,2.171283E+04,0.000000E+00,7.096899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.989298E+01,2.588440E+01,5.012891E+01
09:05:00,2.170523E+04,0.000000E+00,7.094416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.993215E+01,2.589834E+01,5.017879E+01
09:10:00,2.168637E+04,0.000000E+00,7.088254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,3.996906E+01,2.591801E+01,5.021583E+01
09:15:00,2.165739E+04,0.000000E+00,7.078785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,4.000440E+01,2.594496E+01,5.023399E+01
09:20:00,2.161782E+04,0.000000E+00,7.065856E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,4.003851E+01,2.597873E+01,5.023391E+01
09:25:00,2.156770E+04,0.000000E+00,7.049478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.007156E+01,2.601802E+01,5.021892E+01
09:30:00,2.150701E+04,0.000000E+00,7.029645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999680E+01,4.010366E+01,2.606157E+01,5.019249E+01
09:35:00,2.143570E+04,0.000000E+00,7.006342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,4.013493E+01,2.610840E+01,5.015712E+01
09:40:00,2.135375E+04,0.000000E+00,6.979560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.016546E+01,2.615773E+01,5.011479E+01
09:45:00,2.126114E+04,0.000000E+00,6.949293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999687E+01,4.019535E+01,2.620895E+01,5.006694E+01
09:50:00,2.115783E+04,0.000000E+00,6.915533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999690E+01,4.022470E+01,2.626162E+01,5.001456E+01
09:55:00,2.104382E+04,0.000000E+00,6.878272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999692E+01,4.025358E+01,2.631541E+01,4.995828E+01
10:00:00,2.091907E+04,0.000000E+00,6.837503E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999694E+01,4.028209E+01,2.637005E+01,4.989848E+01
10:05:00,2.080046E+04,0.000000E+00,6.798739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999697E+01,4.031027E+01,2.642537E+01,4.983539E+01
10:10:00,2.068785E+04,0.000000E+00,6.761939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999698E+01,4.033935E+01,2.647790E+01,4.977436E+01
10:15:00,2.058144E+04,0.000000E+00,6.727162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999700E+01,4.036984E+01,2.652596E+01,4.971742E+01
10:20:00,2.048119E+04,0.000000E+00,6.694399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999701E+01,4.040187E+01,2.656980E+01,4.966295E+01
10:25:00,2.038729E+04,0.000000E+00,6.663714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999702E+01,4.043536E+01,2.661039E+01,4.960825E+01
10:30:00,2.029960E+04,0.000000E+00,6.635055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999704E+01,4.047022E+01,2.664867E+01,4.955092E+01
10:35:00,2.021830E+04,0.000000E+00,6.608488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999705E+01,4.050633E+01,2.668531E+01,4.948929E+01
10:40:00,2.014324E+04,0.000000E+00,6.583956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999706E+01,4.054360E+01,2.672078E+01,4.942226E+01
10:45:00,2.007461E+04,0.000000E+00,6.561529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999708E+01,4.058193E+01,2.675538E+01,4.934912E+01
10:50:00,2.001225E+04,0.000000E+00,6.541149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999709E+01,4.062129E+01,2.678938E+01,4.926933E+01
10:55:00,1.995636E+04,0.000000E+00,6.522885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999711E+01,4.066159E+01,2.682295E+01,4.918251E+01
11:00:00,1.990677E+04,0.000000E+00,6.506680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999712E+01,4.070281E+01,2.685625E+01,4.908836E+01
11:05:00,2.002044E+04,0.000000E+00,6.543837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999714E+01,4.074488E+01,2.688941E+01,4.898672E+01
11:10:00,2.013522E+04,0.000000E+00,6.581353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999688E+01,4.082061E+01,2.684418E+01,4.910952E+01
11:15:00,2.024961E+04,0.000000E+00,6.618737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999689E+01,4.090545E+01,2.676817E+01,4.932437E+01
11:20:00,2.036396E+04,0.000000E+00,6.656112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999692E+01,4.097972E+01,2.670343E+01,4.951113E+01
11:25:00,2.047828E+04,0.000000E+00,6.693477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999694E+01,4.103579E+01,2.666385E+01,4.962859E+01
11:30:00,2.059257E+04,0.000000E+00,6.730833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999696E+01,4.107331E+01,2.664727E+01,4.968209E+01
11:35:00,2.070694E+04,0.000000E+00,6.768213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999697E+01,4.109424E+01,2.664740E+01,4.968923E+01
11:40:00,2.082159E+04,0.000000E+00,6.805687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999699E+01,4.110071E+01,2.665912E+01,4.966465E+01
11:45:00,2.093630E+04,0.000000E+00,6.843178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999699E+01,4.109440E+01,2.667919E+01,4.961751E+01
11:50:00,2.105126E+04,0.000000E+00,6.880752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999700E+01,4.107656E+01,2.670573E+01,4.955308E+01
11:55:00,2.116629E+04,0.000000E+00,6.918349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999700E+01,4.104823E+01,2.673743E+01,4.947496E+01
12:00:00,2.128160E+04,0.000000E+00,6.956036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999700E+01,4.101030E+01,2.677327E+01,4.938594E+01
12:05:00,2.118382E+04,0.000000E+00,6.924075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999700E+01,4.096360E+01,2.681241E+01,4.928823E+01
12:10:00,2.109010E+04,0.000000E+00,6.893444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999708E+01,4.090115E+01,2.685119E+01,4.918962E+01
12:15:00,2.100215E+04,0.000000E+00,6.864702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999707E+01,4.083341E+01,2.688764E+01,4.909409E+01
12:20:00,2.091957E+04,0.000000E+00,6.837712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999705E+01,4.076778E+01,2.692160E+01,4.900160E+01
12:25:00,2.084223E+04,0.000000E+00,6.812435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999704E+01,4.070700E+01,2.695360E+01,4.891058E+01
12:30:00,2.077034E+04,0.000000E+00,6.788938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999702E+01,4.065114E+01,2.698425E+01,4.881950E+01
12:35:00,2.070364E+04,0.000000E+00,6.767137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999701E+01,4.059957E+01,2.701397E+01,4.872726E+01
12:40:00,2.064212E+04,0.000000E+00,6.747030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999700E+01,4.055163E+01,2.704301E+01,4.863323E+01
12:45:00,2.058586E+04,0.000000E+00,6.728641E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999699E+01,4.050689E+01,2.707156E+01,4.853703E+01
12:50:00,2.053487E+04,0.000000E+00,6.711974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999697E+01,4.046500E+01,2.709974E+01,4.843835E+01
12:55:00,2.048917E+04,0.000000E+00,6.697034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999696E+01,4.042571E+01,2.712766E+01,4.833698E+01
13:00:00,2.044876E+04,0.000000E+00,6.683825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999695E+01,4.038881E+01,2.715541E+01,4.823273E+01
13:05:00,2.035261E+04,0.000000E+00,6.652396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999694E+01,4.035406E+01,2.718306E+01,4.812550E+01
13:10:00,2.025451E+04,0.000000E+00,6.620332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999713E+01,4.029086E+01,2.721033E+01,4.801747E+01
13:15:00,2.015487E+04,0.000000E+00,6.587767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999712E+01,4.021130E+01,2.723714E+01,4.790981E+01
13:20:00,2.005352E+04,0.000000E+00,6.554639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999711E+01,4.012793E+01,2.726353E+01,4.780267E+01
13:25:00,1.995046E+04,0.000000E+00,6.520956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999709E+01,4.004675E+01,2.728963E+01,4.769573E+01
13:30:00,1.984570E+04,0.000000E+00,6.486715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999708E+01,3.996907E+01,2.731555E+01,4.758866E+01
13:35:00,1.973932E+04,0.000000E+00,6.451944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999706E+01,3.989445E+01,2.734136E+01,4.748122E+01
13:40:00,1.963135E+04,0.000000E+00,6.416655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999705E+01,3.982226E+01,2.736712E+01,4.737322E+01
13:45:00,1.952180E+04,0.000000E+00,6.380849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999704E+01,3.975208E+01,2.739286E+01,4.726457E+01
13:50:00,1.941067E+04,0.000000E+00,6.344526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999702E+01,3.968365E+01,2.741861E+01,4.715520E+01
13:55:00,1.929795E+04,0.000000E+00,6.307683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999701E+01,3.961680E+01,2.744439E+01,4.704508E+01
14:00:00,1.918364E+04,0.000000E+00,6.270322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999700E+01,3.955139E+01,2.747021E+01,4.693416E+01
14:05:00,1.909452E+04,0.000000E+00,6.241192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999699E+01,3.948728E+01,2.749608E+01,4.682240E+01
14:10:00,1.900364E+04,0.000000E+00,6.211487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999713E+01,3.940098E+01,2.760297E+01,4.648879E+01
14:15:00,1.891036E+04,0.000000E+00,6.180999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999712E+01,3.930254E+01,2.774303E+01,4.606683E+01
14:20:00,1.881505E+04,0.000000E+00,6.149845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999711E+01,3.920187E+01,2.787242E+01,4.567576E+01
14:25:00,1.871739E+04,0.000000E+00,6.117926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999710E+01,3.910369E+01,2.797634E+01,4.535396E+01
14:30:00,1.861767E+04,0.000000E+00,6.085330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999708E+01,3.900884E+01,2.805729E+01,4.509326E+01
14:35:00,1.851549E+04,0.000000E+00,6.051931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999707E+01,3.891692E+01,2.812229E+01,4.487424E+01
14:40:00,1.841110E+04,0.000000E+00,6.017810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999706E+01,3.882729E+01,2.817703E+01,4.468150E+01
14:45:00,1.830418E+04,0.000000E+00,5.982863E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999705E+01,3.873958E+01,2.822494E+01,4.450574E+01
14:50:00,1.819501E+04,0.000000E+00,5.947183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999704E+01,3.865346E+01,2.826801E+01,4.434171E+01
14:55:00,1.808330E+04,0.000000E+00,5.910667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999703E+01,3.856880E+01,2.830744E+01,4.418615E+01
15:00:00,1.796932E+04,0.000000E+00,5.873412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999702E+01,3.848538E+01,2.834414E+01,4.403670E+01
15:05:00,1.801894E+04,0.000000E+00,5.889633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999701E+01,3.840310E+01,2.837878E+01,4.389156E+01
15:10:00,1.806985E+04,0.000000E+00,5.906269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999684E+01,3.834757E+01,2.837168E+01,4.384851E+01
15:15:00,1.812088E+04,0.000000E+00,5.922943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999683E+01,3.830834E+01,2.834718E+01,4.384331E+01
15:20:00,1.817252E+04,0.000000E+00,5.939816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,3.827446E+01,2.832689E+01,4.382028E+01
15:25:00,1.822470E+04,0.000000E+00,5.956867E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,3.824065E+01,2.831798E+01,4.376137E+01
15:30:00,1.827741E+04,0.000000E+00,5.974090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,3.820556E+01,2.831924E+01,4.367002E+01
15:35:00,1.833067E+04,0.000000E+00,5.991497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,3.816943E+01,2.832745E+01,4.355487E+01
15:40:00,1.838449E+04,0.000000E+00,6.009084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,3.813258E+01,2.834003E+01,4.342275E+01
15:45:00,1.843891E+04,0.000000E+00,6.026865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,3.809530E+01,2.835548E+01,4.327777E+01
15:50:00,1.849389E+04,0.000000E+00,6.044835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,3.805761E+01,2.837299E+01,4.312225E+01
15:55:00,1.854951E+04,0.000000E+00,6.063010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,3.801960E+01,2.839205E+01,4.295768E+01
16:00:00,1.860573E+04,0.000000E+00,6.081382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,3.798122E+01,2.841231E+01,4.278520E+01
16:05:00,1.874507E+04,0.000000E+00,6.126922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999680E+01,3.794255E+01,2.843347E+01,4.260574E+01
16:10:00,1.888627E+04,0.000000E+00,6.173068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999647E+01,3.795506E+01,2.848206E+01,4.236352E+01
16:15:00,1.902885E+04,0.000000E+00,6.219665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999646E+01,3.799667E+01,2.854185E+01,4.210511E+01
16:20:00,1.917285E+04,0.000000E+00,6.266725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999647E+01,3.804498E+01,2.859832E+01,4.186790E+01
16:25:00,1.931851E+04,0.000000E+00,6.314327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999648E+01,3.808947E+01,2.864669E+01,4.166299E+01
16:30:00,1.946558E+04,0.000000E+00,6.362393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999649E+01,3.812790E+01,2.868780E+01,4.148724E+01
16:35:00,1.961436E+04,0.000000E+00,6.411017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999650E+01,3.816110E+01,2.872395E+01,4.133426E+01
16:40:00,1.976501E+04,0.000000E+00,6.460251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999651E+01,3.819019E+01,2.875696E+01,4.119907E+01
16:45:00,1.991745E+04,0.000000E+00,6.510070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999651E+01,3.821608E+01,2.878783E+01,4.107872E+01
16:50:00,2.007119E+04,0.000000E+00,6.560317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999652E+01,3.823917E+01,2.881718E+01,4.097131E+01
16:55:00,2.022647E+04,0.000000E+00,6.611065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,3.825963E+01,2.884543E+01,4.087548E+01
17:00:00,2.038300E+04,0.000000E+00,6.662222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,3.827763E+01,2.887285E+01,4.079018E+01
17:05:00,2.016413E+04,0.000000E+00,6.590678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,3.829337E+01,2.889965E+01,4.071457E+01
17:10:00,1.994894E+04,0.000000E+00,6.520352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999697E+01,3.824293E+01,2.897853E+01,4.051829E+01
17:15:00,1.974083E+04,0.000000E+00,6.452341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999696E+01,3.815717E+01,2.907678E+01,4.027539E+01
17:20:00,1.953855E+04,0.000000E+00,6.386233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999693E+01,3.806575E+01,2.916582E+01,4.005159E+01
17:25:00,1.934231E+04,0.000000E+00,6.322099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999691E+01,3.798230E+01,2.923687E+01,3.986672E+01
17:30:00,1.915212E+04,0.000000E+00,6.259940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999688E+01,3.790948E+01,2.929241E+01,3.971480E+01
17:35:00,1.896799E+04,0.000000E+00,6.199763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999686E+01,3.784602E+01,2.933747E+01,3.958419E+01
17:40:00,1.878953E+04,0.000000E+00,6.141437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999683E+01,3.779027E+01,2.937588E+01,3.946610E+01
17:45:00,1.861709E+04,0.000000E+00,6.085079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,3.774107E+01,2.940988E+01,3.935544E+01
17:50:00,1.845090E+04,0.000000E+00,6.030766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999679E+01,3.769772E+01,2.944068E+01,3.924955E+01
17:55:00,1.829102E+04,0.000000E+00,5.978513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,3.765971E+01,2.946906E+01,3.914667E+01
18:00:00,1.813747E+04,0.000000E+00,5.928330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,3.762661E+01,2.949565E+01,3.904550E+01
18:05:00,1.820103E+04,0.000000E+00,5.949108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,3.759801E+01,2.952090E+01,3.894506E+01
18:10:00,1.826483E+04,0.000000E+00,5.969957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.757485E+01,2.945029E+01,3.906058E+01
18:15:00,1.832700E+04,0.000000E+00,5.990273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,3.755750E+01,2.933991E+01,3.926887E+01
18:20:00,1.838822E+04,0.000000E+00,6.010280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999670E+01,3.754574E+01,2.923941E+01,3.945889E+01
18:25:00,1.844837E+04,0.000000E+00,6.029935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,3.753908E+01,2.916480E+01,3.959361E+01
