Time,EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Heat Load [W],EU_CELL_ZONE::Des Latent Cool Load [W],EU_CELL_ZONE::Des Latent Heat Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Heat Load No DOAS [W],EU_CELL_ZONE::Des Sens Cool Load No DOAS [W],EU_CELL_ZONE::Des Latent Heat Load No DOAS [W],EU_CELL_ZONE::Des Latent Cool Load No DOAS [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:05:00,1.114289E+04,0.000000E+00,3.642078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.548428E+01,3.125991E+01,4.782606E+01
00:10:00,1.109604E+04,0.000000E+00,3.626765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.548816E+01,3.117045E+01,4.799835E+01
00:15:00,1.104708E+04,0.000000E+00,3.610761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.549211E+01,3.108854E+01,4.815110E+01
00:20:00,1.099599E+04,0.000000E+00,3.594062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.549611E+01,3.101307E+01,4.828799E+01
00:25:00,1.094277E+04,0.000000E+00,3.576666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.550015E+01,3.094185E+01,4.841493E+01
00:30:00,1.088740E+04,0.000000E+00,3.558567E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.550422E+01,3.087319E+01,4.853634E+01
00:35:00,1.082987E+04,0.000000E+00,3.539763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.550829E+01,3.080612E+01,4.865474E+01
00:40:00,1.077016E+04,0.000000E+00,3.520249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.551236E+01,3.074013E+01,4.877146E+01
00:45:00,1.070828E+04,0.000000E+00,3.500022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999652E+01,4.551640E+01,3.067491E+01,4.888725E+01
00:50:00,1.064420E+04,0.000000E+00,3.479079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999652E+01,4.552041E+01,3.061028E+01,4.900263E+01
00:55:00,1.057792E+04,0.000000E+00,3.457415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999652E+01,4.552439E+01,3.054608E+01,4.911797E+01
01:00:00,1.050943E+04,0.000000E+00,3.435028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999652E+01,4.552833E+01,3.048220E+01,4.923353E+01
01:05:00,1.051637E+04,0.000000E+00,3.437297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999652E+01,4.553221E+01,3.041856E+01,4.934950E+01
01:10:00,1.052256E+04,0.000000E+00,3.439319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999652E+01,4.553599E+01,3.035554E+01,4.946382E+01
01:15:00,1.052796E+04,0.000000E+00,3.441084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.553955E+01,3.029327E+01,4.957540E+01
01:20:00,1.053257E+04,0.000000E+00,3.442590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.554280E+01,3.023166E+01,4.968431E+01
01:25:00,1.053638E+04,0.000000E+00,3.443837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.554575E+01,3.017057E+01,4.979091E+01
01:30:00,1.053941E+04,0.000000E+00,3.444825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.554844E+01,3.010983E+01,4.989574E+01
01:35:00,1.054164E+04,0.000000E+00,3.445555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.555088E+01,3.004937E+01,4.999908E+01
01:40:00,1.054308E+04,0.000000E+00,3.446026E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.555312E+01,2.998910E+01,5.010116E+01
01:45:00,1.054373E+04,0.000000E+00,3.446238E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,4.555516E+01,2.992903E+01,5.020201E+01
01:50:00,1.054358E+04,0.000000E+00,3.446191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,4.555703E+01,2.986912E+01,5.030175E+01
01:55:00,1.054264E+04,0.000000E+00,3.445884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,4.555874E+01,2.980939E+01,5.040038E+01
02:00:00,1.054091E+04,0.000000E+00,3.445318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,4.556030E+01,2.974979E+01,5.049800E+01
02:05:00,1.053783E+04,0.000000E+00,3.444310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,4.556172E+01,2.969034E+01,5.059459E+01
02:10:00,1.053310E+04,0.000000E+00,3.442765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,4.556297E+01,2.963243E+01,5.068855E+01
02:15:00,1.052693E+04,0.000000E+00,3.440748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,4.556376E+01,2.957665E+01,5.077965E+01
02:20:00,1.051911E+04,0.000000E+00,3.438192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,4.556405E+01,2.952270E+01,5.086912E+01
02:25:00,1.050966E+04,0.000000E+00,3.435106E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999657E+01,4.556379E+01,2.947009E+01,5.095838E+01
02:30:00,1.049863E+04,0.000000E+00,3.431500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999657E+01,4.556300E+01,2.941841E+01,5.104847E+01
02:35:00,1.048598E+04,0.000000E+00,3.427366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,4.556176E+01,2.936741E+01,5.113993E+01
02:40:00,1.047167E+04,0.000000E+00,3.422690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999659E+01,4.556014E+01,2.931694E+01,5.123306E+01
02:45:00,1.045576E+04,0.000000E+00,3.417491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999659E+01,4.555814E+01,2.926694E+01,5.132801E+01
02:50:00,1.043828E+04,0.000000E+00,3.411776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999660E+01,4.555583E+01,2.921734E+01,5.142485E+01
02:55:00,1.041922E+04,0.000000E+00,3.405547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999660E+01,4.555328E+01,2.916809E+01,5.152361E+01
03:00:00,1.039859E+04,0.000000E+00,3.398805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.555053E+01,2.911918E+01,5.162431E+01
03:05:00,1.037927E+04,0.000000E+00,3.392490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.554762E+01,2.907057E+01,5.172692E+01
03:10:00,1.036200E+04,0.000000E+00,3.386846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.554543E+01,2.902006E+01,5.183393E+01
03:15:00,1.034663E+04,0.000000E+00,3.381822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.554456E+01,2.896670E+01,5.194567E+01
03:20:00,1.033340E+04,0.000000E+00,3.377501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.554515E+01,2.891091E+01,5.206016E+01
03:25:00,1.032233E+04,0.000000E+00,3.373882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.554709E+01,2.885345E+01,5.217516E+01
03:30:00,1.031339E+04,0.000000E+00,3.370960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.555019E+01,2.879497E+01,5.228903E+01
03:35:00,1.030662E+04,0.000000E+00,3.368748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.555426E+01,2.873585E+01,5.240085E+01
03:40:00,1.030207E+04,0.000000E+00,3.367261E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.555917E+01,2.867630E+01,5.251016E+01
03:45:00,1.029970E+04,0.000000E+00,3.366485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.556479E+01,2.861645E+01,5.261667E+01
03:50:00,1.029948E+04,0.000000E+00,3.366415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.557101E+01,2.855640E+01,5.272026E+01
03:55:00,1.030143E+04,0.000000E+00,3.367051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.557775E+01,2.849620E+01,5.282083E+01
04:00:00,1.030554E+04,0.000000E+00,3.368396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.558492E+01,2.843591E+01,5.291835E+01
04:05:00,1.030966E+04,0.000000E+00,3.369741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.559247E+01,2.837556E+01,5.301282E+01
04:10:00,1.031335E+04,0.000000E+00,3.370949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.560162E+01,2.831792E+01,5.310134E+01
04:15:00,1.031655E+04,0.000000E+00,3.371995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999662E+01,4.561290E+01,2.826428E+01,5.318333E+01
04:20:00,1.031919E+04,0.000000E+00,3.372856E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999662E+01,4.562621E+01,2.821425E+01,5.326106E+01
04:25:00,1.032122E+04,0.000000E+00,3.373521E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999663E+01,4.564122E+01,2.816675E+01,5.333779E+01
04:30:00,1.032265E+04,0.000000E+00,3.373987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999663E+01,4.565762E+01,2.812098E+01,5.341565E+01
04:35:00,1.032345E+04,0.000000E+00,3.374251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999664E+01,4.567517E+01,2.807642E+01,5.349590E+01
04:40:00,1.032364E+04,0.000000E+00,3.374311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999665E+01,4.569369E+01,2.803276E+01,5.357928E+01
04:45:00,1.032319E+04,0.000000E+00,3.374166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999665E+01,4.571304E+01,2.798984E+01,5.366616E+01
04:50:00,1.032212E+04,0.000000E+00,3.373815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,4.573311E+01,2.794751E+01,5.375677E+01
04:55:00,1.032041E+04,0.000000E+00,3.373258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,4.575378E+01,2.790571E+01,5.385119E+01
05:00:00,1.031807E+04,0.000000E+00,3.372494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999668E+01,4.577499E+01,2.786446E+01,5.394919E+01
05:05:00,1.031561E+04,0.000000E+00,3.371690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,4.579665E+01,2.782370E+01,5.405080E+01
05:10:00,1.031324E+04,0.000000E+00,3.370916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,4.581859E+01,2.778271E+01,5.415553E+01
05:15:00,1.031104E+04,0.000000E+00,3.370200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999670E+01,4.584073E+01,2.774114E+01,5.426272E+01
05:20:00,1.030906E+04,0.000000E+00,3.369554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,4.586307E+01,2.769909E+01,5.437147E+01
05:25:00,1.030732E+04,0.000000E+00,3.368983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,4.588560E+01,2.765679E+01,5.448095E+01
05:30:00,1.030581E+04,0.000000E+00,3.368491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,4.590831E+01,2.761444E+01,5.459066E+01
05:35:00,1.030455E+04,0.000000E+00,3.368080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999673E+01,4.593117E+01,2.757213E+01,5.470036E+01
05:40:00,1.030354E+04,0.000000E+00,3.367750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,4.595417E+01,2.753219E+01,5.480262E+01
05:45:00,1.030278E+04,0.000000E+00,3.367503E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.597728E+01,2.749585E+01,5.489340E+01
05:50:00,1.030227E+04,0.000000E+00,3.367339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.600048E+01,2.746314E+01,5.497257E+01
05:55:00,1.030203E+04,0.000000E+00,3.367259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.602377E+01,2.743342E+01,5.504217E+01
06:00:00,1.030204E+04,0.000000E+00,3.367264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.604712E+01,2.740594E+01,5.510453E+01
06:05:00,1.030480E+04,0.000000E+00,3.368168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999678E+01,4.607052E+01,2.738017E+01,5.516134E+01
06:10:00,1.031046E+04,0.000000E+00,3.370017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999678E+01,4.609439E+01,2.735800E+01,5.520647E+01
06:15:00,1.031901E+04,0.000000E+00,3.372813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999678E+01,4.611899E+01,2.734017E+01,5.523747E+01
06:20:00,1.033051E+04,0.000000E+00,3.376575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999678E+01,4.614435E+01,2.732619E+01,5.525588E+01
06:25:00,1.034498E+04,0.000000E+00,3.381304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.617038E+01,2.731511E+01,5.526473E+01
06:30:00,1.036242E+04,0.000000E+00,3.387005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.619696E+01,2.730614E+01,5.526657E+01
06:35:00,1.038285E+04,0.000000E+00,3.393682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.622395E+01,2.729883E+01,5.526284E+01
06:40:00,1.040628E+04,0.000000E+00,3.401340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.625124E+01,2.729605E+01,5.524425E+01
06:45:00,1.043271E+04,0.000000E+00,3.409981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.627873E+01,2.730022E+01,5.520292E+01
06:50:00,1.046232E+04,0.000000E+00,3.419658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.630635E+01,2.731148E+01,5.513847E+01
06:55:00,1.049487E+04,0.000000E+00,3.430297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.633411E+01,2.732898E+01,5.505375E+01
07:00:00,1.053057E+04,0.000000E+00,3.441965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.636186E+01,2.735163E+01,5.495231E+01
07:05:00,1.056340E+04,0.000000E+00,3.452696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.638959E+01,2.737875E+01,5.483641E+01
07:10:00,1.059254E+04,0.000000E+00,3.462220E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999678E+01,4.641612E+01,2.741595E+01,5.469330E+01
07:15:00,1.061800E+04,0.000000E+00,3.470542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999679E+01,4.644051E+01,2.746560E+01,5.451864E+01
07:20:00,1.063971E+04,0.000000E+00,3.477638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999680E+01,4.646262E+01,2.752639E+01,5.431771E+01
07:25:00,1.065765E+04,0.000000E+00,3.483503E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,4.648269E+01,2.759612E+01,5.409759E+01
07:30:00,1.067181E+04,0.000000E+00,3.488132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,4.650107E+01,2.767305E+01,5.386355E+01
07:35:00,1.068217E+04,0.000000E+00,3.491518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999683E+01,4.651805E+01,2.775612E+01,5.361863E+01
07:40:00,1.068871E+04,0.000000E+00,3.493656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999684E+01,4.653384E+01,2.784385E+01,5.336727E+01
07:45:00,1.069141E+04,0.000000E+00,3.494540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.654864E+01,2.793551E+01,5.311150E+01
07:50:00,1.069012E+04,0.000000E+00,3.494118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999686E+01,4.656259E+01,2.803092E+01,5.285168E+01
07:55:00,1.068505E+04,0.000000E+00,3.492462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999687E+01,4.657582E+01,2.813010E+01,5.258751E+01
08:00:00,1.067599E+04,0.000000E+00,3.489505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999687E+01,4.658843E+01,2.823303E+01,5.231884E+01
08:05:00,1.067590E+04,0.000000E+00,3.489476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999688E+01,4.660051E+01,2.833992E+01,5.204489E+01
08:10:00,1.067655E+04,0.000000E+00,3.489689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999686E+01,4.661707E+01,2.844774E+01,5.177117E+01
08:15:00,1.067789E+04,0.000000E+00,3.490126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999686E+01,4.663519E+01,2.855523E+01,5.149921E+01
08:20:00,1.067992E+04,0.000000E+00,3.490791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999687E+01,4.665239E+01,2.866307E+01,5.122614E+01
08:25:00,1.068266E+04,0.000000E+00,3.491687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999688E+01,4.666772E+01,2.877251E+01,5.094825E+01
08:30:00,1.068611E+04,0.000000E+00,3.492816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999688E+01,4.668120E+01,2.888463E+01,5.066251E+01
08:35:00,1.068991E+04,0.000000E+00,3.494058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999689E+01,4.669314E+01,2.900023E+01,5.036685E+01
08:40:00,1.069388E+04,0.000000E+00,3.495355E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999689E+01,4.670364E+01,2.911819E+01,5.006475E+01
08:45:00,1.069797E+04,0.000000E+00,3.496694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999690E+01,4.671269E+01,2.923695E+01,4.976081E+01
08:50:00,1.070219E+04,0.000000E+00,3.498072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999690E+01,4.672038E+01,2.935553E+01,4.945792E+01
08:55:00,1.070652E+04,0.000000E+00,3.499487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999691E+01,4.672685E+01,2.947389E+01,4.915611E+01
09:00:00,1.071096E+04,0.000000E+00,3.500939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999691E+01,4.673228E+01,2.959250E+01,4.885408E+01
09:05:00,1.070143E+04,0.000000E+00,3.497827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999692E+01,4.673681E+01,2.971186E+01,4.855043E+01
09:10:00,1.068637E+04,0.000000E+00,3.492905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999694E+01,4.674088E+01,2.983842E+01,4.822695E+01
09:15:00,1.066587E+04,0.000000E+00,3.486205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999696E+01,4.674462E+01,2.997512E+01,4.787552E+01
09:20:00,1.063988E+04,0.000000E+00,3.477711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999698E+01,4.674807E+01,3.012104E+01,4.749904E+01
09:25:00,1.060838E+04,0.000000E+00,3.467415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999700E+01,4.675126E+01,3.027410E+01,4.710341E+01
09:30:00,1.057134E+04,0.000000E+00,3.455310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999701E+01,4.675423E+01,3.043260E+01,4.669346E+01
09:35:00,1.052835E+04,0.000000E+00,3.441260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999703E+01,4.675702E+01,3.059544E+01,4.627221E+01
09:40:00,1.047936E+04,0.000000E+00,3.425250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999706E+01,4.675919E+01,3.075986E+01,4.584700E+01
09:45:00,1.042424E+04,0.000000E+00,3.407235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999708E+01,4.676043E+01,3.092422E+01,4.542192E+01
09:50:00,1.036323E+04,0.000000E+00,3.387296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999710E+01,4.676060E+01,3.108851E+01,4.499671E+01
09:55:00,1.029609E+04,0.000000E+00,3.365352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999712E+01,4.675990E+01,3.125329E+01,4.456973E+01
10:00:00,1.022287E+04,0.000000E+00,3.341421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999714E+01,4.675840E+01,3.141908E+01,4.413948E+01
10:05:00,1.015105E+04,0.000000E+00,3.317947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,4.675620E+01,3.158617E+01,4.370505E+01
10:10:00,1.008125E+04,0.000000E+00,3.295136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999718E+01,4.675460E+01,3.174868E+01,4.328291E+01
10:15:00,1.001329E+04,0.000000E+00,3.272924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999719E+01,4.675441E+01,3.190424E+01,4.287967E+01
10:20:00,9.947183E+03,0.000000E+00,3.251319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999720E+01,4.675573E+01,3.205422E+01,4.249191E+01
10:25:00,9.882940E+03,0.000000E+00,3.230323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999721E+01,4.675840E+01,3.220090E+01,4.211388E+01
10:30:00,9.820564E+03,0.000000E+00,3.209936E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999723E+01,4.676220E+01,3.234602E+01,4.174119E+01
10:35:00,9.759928E+03,0.000000E+00,3.190119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999724E+01,4.676696E+01,3.249063E+01,4.137122E+01
10:40:00,9.700995E+03,0.000000E+00,3.170858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999726E+01,4.677201E+01,3.263346E+01,4.100686E+01
10:45:00,9.643922E+03,0.000000E+00,3.152205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999727E+01,4.677685E+01,3.277383E+01,4.064953E+01
10:50:00,9.588443E+03,0.000000E+00,3.134073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999729E+01,4.678131E+01,3.291224E+01,4.029794E+01
10:55:00,9.534785E+03,0.000000E+00,3.116536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999731E+01,4.678539E+01,3.304950E+01,3.995013E+01
11:00:00,9.482877E+03,0.000000E+00,3.099570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999733E+01,4.678917E+01,3.318627E+01,3.960457E+01
11:05:00,9.429824E+03,0.000000E+00,3.082231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999734E+01,4.679270E+01,3.332294E+01,3.926037E+01
11:10:00,9.375405E+03,0.000000E+00,3.064445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999736E+01,4.678874E+01,3.346289E+01,3.890832E+01
11:15:00,9.319704E+03,0.000000E+00,3.046240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999737E+01,4.677348E+01,3.360751E+01,3.854456E+01
11:20:00,9.262706E+03,0.000000E+00,3.027611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999739E+01,4.674664E+01,3.375612E+01,3.817041E+01
11:25:00,9.204407E+03,0.000000E+00,3.008557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999739E+01,4.670942E+01,3.390760E+01,3.778846E+01
11:30:00,9.144804E+03,0.000000E+00,2.989077E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999740E+01,4.666308E+01,3.406107E+01,3.740077E+01
11:35:00,9.086428E+03,0.000000E+00,2.969998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999740E+01,4.660864E+01,3.421602E+01,3.700859E+01
11:40:00,9.030005E+03,0.000000E+00,2.951556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999740E+01,4.654801E+01,3.437067E+01,3.661561E+01
11:45:00,8.975538E+03,0.000000E+00,2.933754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999739E+01,4.648273E+01,3.452407E+01,3.622375E+01
11:50:00,8.923071E+03,0.000000E+00,2.916605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999738E+01,4.641366E+01,3.467633E+01,3.583266E+01
11:55:00,8.872641E+03,0.000000E+00,2.900122E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999737E+01,4.634124E+01,3.482791E+01,3.544137E+01
12:00:00,8.824279E+03,0.000000E+00,2.884315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999736E+01,4.626574E+01,3.497915E+01,3.504915E+01
12:05:00,8.772813E+03,0.000000E+00,2.867492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999734E+01,4.618741E+01,3.513025E+01,3.465560E+01
12:10:00,8.726061E+03,0.000000E+00,2.852211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999735E+01,4.610722E+01,3.527706E+01,3.427266E+01
12:15:00,8.683996E+03,0.000000E+00,2.838461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999733E+01,4.603091E+01,3.541798E+01,3.390555E+01
12:20:00,8.646632E+03,0.000000E+00,2.826248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999731E+01,4.596124E+01,3.555400E+01,3.355280E+01
12:25:00,8.614005E+03,0.000000E+00,2.815583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999729E+01,4.589849E+01,3.568668E+01,3.321120E+01
12:30:00,8.586151E+03,0.000000E+00,2.806477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999727E+01,4.584187E+01,3.581715E+01,3.287826E+01
12:35:00,8.560549E+03,0.000000E+00,2.798108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999725E+01,4.579047E+01,3.594606E+01,3.255246E+01
12:40:00,8.536492E+03,0.000000E+00,2.790243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999724E+01,4.574291E+01,3.606970E+01,3.224009E+01
12:45:00,8.514015E+03,0.000000E+00,2.782895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999723E+01,4.569812E+01,3.618619E+01,3.194404E+01
12:50:00,8.493109E+03,0.000000E+00,2.776060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999722E+01,4.565550E+01,3.629642E+01,3.166228E+01
12:55:00,8.473771E+03,0.000000E+00,2.769739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999722E+01,4.561472E+01,3.640201E+01,3.139157E+01
13:00:00,8.456004E+03,0.000000E+00,2.763930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999721E+01,4.557557E+01,3.650429E+01,3.112939E+01
13:05:00,8.442868E+03,0.000000E+00,2.759635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999720E+01,4.553787E+01,3.660401E+01,3.087416E+01
13:10:00,8.427995E+03,0.000000E+00,2.754773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999721E+01,4.549891E+01,3.670129E+01,3.062721E+01
13:15:00,8.411480E+03,0.000000E+00,2.749374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999720E+01,4.545822E+01,3.679626E+01,3.038915E+01
13:20:00,8.393365E+03,0.000000E+00,2.743452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999720E+01,4.541606E+01,3.688916E+01,3.015966E+01
13:25:00,8.373586E+03,0.000000E+00,2.736986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999719E+01,4.537279E+01,3.698010E+01,2.993833E+01
13:30:00,8.352110E+03,0.000000E+00,2.729966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999719E+01,4.532858E+01,3.706934E+01,2.972445E+01
13:35:00,8.331443E+03,0.000000E+00,2.723210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999718E+01,4.528353E+01,3.715713E+01,2.951737E+01
13:40:00,8.312437E+03,0.000000E+00,2.716998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,4.523881E+01,3.724488E+01,2.931458E+01
13:45:00,8.295141E+03,0.000000E+00,2.711344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999716E+01,4.519549E+01,3.733309E+01,2.911514E+01
13:50:00,8.279603E+03,0.000000E+00,2.706264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999714E+01,4.515395E+01,3.742134E+01,2.891957E+01
13:55:00,8.265858E+03,0.000000E+00,2.701771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999713E+01,4.511414E+01,3.750892E+01,2.872885E+01
14:00:00,8.253932E+03,0.000000E+00,2.697872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999712E+01,4.507588E+01,3.759549E+01,2.854336E+01
14:05:00,8.244693E+03,0.000000E+00,2.694851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999710E+01,4.503899E+01,3.768091E+01,2.836312E+01
14:10:00,8.236266E+03,0.000000E+00,2.692096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999710E+01,4.500249E+01,3.776436E+01,2.818922E+01
14:15:00,8.228752E+03,0.000000E+00,2.689640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999709E+01,4.496552E+01,3.784543E+01,2.802209E+01
14:20:00,8.222134E+03,0.000000E+00,2.687475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999709E+01,4.492782E+01,3.792417E+01,2.786146E+01
14:25:00,8.216450E+03,0.000000E+00,2.685617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999708E+01,4.488943E+01,3.800077E+01,2.770689E+01
14:30:00,8.211746E+03,0.000000E+00,2.684078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999707E+01,4.485045E+01,3.807534E+01,2.755804E+01
14:35:00,8.205737E+03,0.000000E+00,2.682113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999706E+01,4.481095E+01,3.814794E+01,2.741468E+01
14:40:00,8.197765E+03,0.000000E+00,2.679507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999706E+01,4.477049E+01,3.822055E+01,2.727374E+01
14:45:00,8.187931E+03,0.000000E+00,2.676292E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999706E+01,4.472879E+01,3.829414E+01,2.713373E+01
14:50:00,8.176331E+03,0.000000E+00,2.672500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999705E+01,4.468595E+01,3.836818E+01,2.699535E+01
14:55:00,8.163192E+03,0.000000E+00,2.668204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999704E+01,4.464223E+01,3.844173E+01,2.685989E+01
15:00:00,8.148575E+03,0.000000E+00,2.663426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999704E+01,4.459800E+01,3.851401E+01,2.672836E+01
15:05:00,8.133920E+03,0.000000E+00,2.658635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999703E+01,4.455351E+01,3.858455E+01,2.660138E+01
15:10:00,8.119861E+03,0.000000E+00,2.654040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999702E+01,4.451018E+01,3.865324E+01,2.647896E+01
15:15:00,8.106454E+03,0.000000E+00,2.649657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999701E+01,4.446882E+01,3.871997E+01,2.636119E+01
15:20:00,8.093881E+03,0.000000E+00,2.645547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999700E+01,4.442973E+01,3.878450E+01,2.624829E+01
15:25:00,8.082349E+03,0.000000E+00,2.641776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999699E+01,4.439290E+01,3.884660E+01,2.614048E+01
15:30:00,8.072038E+03,0.000000E+00,2.638406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999698E+01,4.435830E+01,3.890608E+01,2.603792E+01
15:35:00,8.063328E+03,0.000000E+00,2.635558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999697E+01,4.432590E+01,3.896279E+01,2.594071E+01
15:40:00,8.056348E+03,0.000000E+00,2.633276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999696E+01,4.429531E+01,3.901231E+01,2.585489E+01
15:45:00,8.051284E+03,0.000000E+00,2.631620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999695E+01,4.426624E+01,3.905255E+01,2.578319E+01
15:50:00,8.048562E+03,0.000000E+00,2.630729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999694E+01,4.423874E+01,3.908463E+01,2.572388E+01
15:55:00,8.048323E+03,0.000000E+00,2.630650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999693E+01,4.421323E+01,3.911067E+01,2.567393E+01
16:00:00,8.050906E+03,0.000000E+00,2.631494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999692E+01,4.419013E+01,3.913239E+01,2.563088E+01
16:05:00,8.057555E+03,0.000000E+00,2.633666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999691E+01,4.416979E+01,3.915083E+01,2.559321E+01
16:10:00,8.068593E+03,0.000000E+00,2.637273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999689E+01,4.415450E+01,3.916360E+01,2.556590E+01
16:15:00,8.084257E+03,0.000000E+00,2.642392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999687E+01,4.414563E+01,3.916982E+01,2.555111E+01
16:20:00,8.105034E+03,0.000000E+00,2.649182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.414352E+01,3.917045E+01,2.554778E+01
16:25:00,8.131159E+03,0.000000E+00,2.657720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,4.414820E+01,3.916664E+01,2.555424E+01
16:30:00,8.162939E+03,0.000000E+00,2.668106E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999680E+01,4.415952E+01,3.915934E+01,2.556900E+01
16:35:00,8.200216E+03,0.000000E+00,2.680289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999678E+01,4.417730E+01,3.914920E+01,2.559101E+01
16:40:00,8.255605E+03,0.000000E+00,2.698391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.420066E+01,3.913953E+01,2.561561E+01
16:45:00,8.314764E+03,0.000000E+00,2.717726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,4.423853E+01,3.913237E+01,2.563988E+01
16:50:00,8.372755E+03,0.000000E+00,2.736678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,4.428420E+01,3.912729E+01,2.566428E+01
16:55:00,8.429943E+03,0.000000E+00,2.755369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,4.432871E+01,3.912291E+01,2.569058E+01
17:00:00,8.485883E+03,0.000000E+00,2.773652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,4.436842E+01,3.911802E+01,2.572038E+01
17:05:00,8.550757E+03,0.000000E+00,2.794855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999673E+01,4.440302E+01,3.911168E+01,2.575485E+01
17:10:00,8.615295E+03,0.000000E+00,2.815948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,4.444152E+01,3.910446E+01,2.579008E+01
17:15:00,8.678941E+03,0.000000E+00,2.836749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999668E+01,4.448212E+01,3.909643E+01,2.582404E+01
17:20:00,8.741045E+03,0.000000E+00,2.857047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999668E+01,4.452223E+01,3.908721E+01,2.585667E+01
17:25:00,8.801175E+03,0.000000E+00,2.876700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999668E+01,4.456059E+01,3.907614E+01,2.588891E+01
17:30:00,8.858827E+03,0.000000E+00,2.895542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999668E+01,4.459698E+01,3.906282E+01,2.592150E+01
17:35:00,8.914463E+03,0.000000E+00,2.913726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,4.463163E+01,3.904705E+01,2.595489E+01
17:40:00,8.955402E+03,0.000000E+00,2.927107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,4.466481E+01,3.902613E+01,2.599297E+01
17:45:00,8.995640E+03,0.000000E+00,2.940258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,4.469675E+01,3.899889E+01,2.603752E+01
17:50:00,9.039547E+03,0.000000E+00,2.954609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,4.472759E+01,3.896557E+01,2.608830E+01
17:55:00,9.086355E+03,0.000000E+00,2.969909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,4.475746E+01,3.892737E+01,2.614375E+01
18:00:00,9.136085E+03,0.000000E+00,2.986162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,4.478646E+01,3.888539E+01,2.620245E+01
18:05:00,9.167057E+03,0.000000E+00,2.996285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999665E+01,4.481468E+01,3.884036E+01,2.626348E+01
18:10:00,9.196955E+03,0.000000E+00,3.006058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,4.483643E+01,3.878886E+01,2.634176E+01
18:15:00,9.226012E+03,0.000000E+00,3.015555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,4.485550E+01,3.872929E+01,2.644576E+01
18:20:00,9.254179E+03,0.000000E+00,3.024761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999668E+01,4.487509E+01,3.866209E+01,2.657670E+01
18:25:00,9.281455E+03,0.000000E+00,3.033677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999668E+01,4.489646E+01,3.858810E+01,2.673320E+01
