Time,EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Heat Load [W],EU_CELL_ZONE::Des Latent Cool Load [W],EU_CELL_ZONE::Des Latent Heat Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Heat Load No DOAS [W],EU_CELL_ZONE::Des Sens Cool Load No DOAS [W],EU_CELL_ZONE::Des Latent Heat Load No DOAS [W],EU_CELL_ZONE::Des Latent Cool Load No DOAS [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:05:00,1.133148E+04,0.000000E+00,3.703534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999501E+01,4.610430E+01,2.663903E+01,5.463406E+01
00:10:00,1.128764E+04,0.000000E+00,3.689203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999501E+01,4.610551E+01,2.654933E+01,5.513872E+01
00:15:00,1.124159E+04,0.000000E+00,3.674152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999501E+01,4.610695E+01,2.647331E+01,5.558729E+01
00:20:00,1.119333E+04,0.000000E+00,3.658377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999501E+01,4.610858E+01,2.640858E+01,5.598573E+01
00:25:00,1.114284E+04,0.000000E+00,3.641875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999501E+01,4.611034E+01,2.635144E+01,5.634597E+01
00:30:00,1.109026E+04,0.000000E+00,3.624689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999501E+01,4.611219E+01,2.629923E+01,5.667731E+01
00:35:00,1.103538E+04,0.000000E+00,3.606754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,4.611410E+01,2.625031E+01,5.698569E+01
00:40:00,1.097826E+04,0.000000E+00,3.588083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,4.611605E+01,2.620366E+01,5.727501E+01
00:45:00,1.091890E+04,0.000000E+00,3.568684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,4.611803E+01,2.615864E+01,5.754799E+01
00:50:00,1.085732E+04,0.000000E+00,3.548556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,4.612004E+01,2.611481E+01,5.780656E+01
00:55:00,1.079351E+04,0.000000E+00,3.527700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,4.612206E+01,2.607188E+01,5.805216E+01
01:00:00,1.072746E+04,0.000000E+00,3.506113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,4.612408E+01,2.602967E+01,5.828590E+01
01:05:00,1.073194E+04,0.000000E+00,3.507577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,4.612612E+01,2.598806E+01,5.850862E+01
01:10:00,1.073561E+04,0.000000E+00,3.508778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,4.612801E+01,2.594595E+01,5.872471E+01
01:15:00,1.073848E+04,0.000000E+00,3.509714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,4.612951E+01,2.590282E+01,5.893654E+01
01:20:00,1.074052E+04,0.000000E+00,3.510383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999501E+01,4.613053E+01,2.585880E+01,5.914414E+01
01:25:00,1.074175E+04,0.000000E+00,3.510784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999501E+01,4.613111E+01,2.581420E+01,5.934678E+01
01:30:00,1.074215E+04,0.000000E+00,3.510915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999501E+01,4.613134E+01,2.576932E+01,5.954384E+01
01:35:00,1.074173E+04,0.000000E+00,3.510777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999501E+01,4.613130E+01,2.572433E+01,5.973504E+01
01:40:00,1.074047E+04,0.000000E+00,3.510366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,4.613105E+01,2.567932E+01,5.992037E+01
01:45:00,1.073838E+04,0.000000E+00,3.509683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,4.613062E+01,2.563435E+01,6.009991E+01
01:50:00,1.073545E+04,0.000000E+00,3.508725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,4.613005E+01,2.558946E+01,6.027381E+01
01:55:00,1.073167E+04,0.000000E+00,3.507491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,4.612937E+01,2.554469E+01,6.044225E+01
02:00:00,1.072705E+04,0.000000E+00,3.505980E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,4.612858E+01,2.550004E+01,6.060543E+01
02:05:00,1.072082E+04,0.000000E+00,3.503944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999503E+01,4.612771E+01,2.545553E+01,6.076352E+01
02:10:00,1.071300E+04,0.000000E+00,3.501390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999503E+01,4.612644E+01,2.541169E+01,6.091382E+01
02:15:00,1.070364E+04,0.000000E+00,3.498330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999504E+01,4.612449E+01,2.536875E+01,6.105512E+01
02:20:00,1.069273E+04,0.000000E+00,3.494764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999505E+01,4.612185E+01,2.532672E+01,6.118735E+01
02:25:00,1.068027E+04,0.000000E+00,3.490693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999506E+01,4.611864E+01,2.528523E+01,6.131211E+01
02:30:00,1.066626E+04,0.000000E+00,3.486116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999507E+01,4.611498E+01,2.524422E+01,6.142994E+01
02:35:00,1.065071E+04,0.000000E+00,3.481032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,4.611098E+01,2.520360E+01,6.154139E+01
02:40:00,1.063360E+04,0.000000E+00,3.475442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,4.610673E+01,2.516327E+01,6.164712E+01
02:45:00,1.061495E+04,0.000000E+00,3.469346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,4.610226E+01,2.512318E+01,6.174754E+01
02:50:00,1.059474E+04,0.000000E+00,3.462743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,4.609762E+01,2.508331E+01,6.184293E+01
02:55:00,1.057299E+04,0.000000E+00,3.455633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,4.609283E+01,2.504364E+01,6.193354E+01
03:00:00,1.054968E+04,0.000000E+00,3.448016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.608792E+01,2.500418E+01,6.201956E+01
03:05:00,1.052807E+04,0.000000E+00,3.440954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.608291E+01,2.496493E+01,6.210119E+01
03:10:00,1.050866E+04,0.000000E+00,3.434611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.607917E+01,2.492307E+01,6.219252E+01
03:15:00,1.049142E+04,0.000000E+00,3.428978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.607759E+01,2.487752E+01,6.229988E+01
03:20:00,1.047639E+04,0.000000E+00,3.424065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.607818E+01,2.482895E+01,6.242150E+01
03:25:00,1.046357E+04,0.000000E+00,3.419877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.608057E+01,2.477836E+01,6.255360E+01
03:30:00,1.045299E+04,0.000000E+00,3.416419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.608435E+01,2.472659E+01,6.269293E+01
03:35:00,1.044464E+04,0.000000E+00,3.413692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.608919E+01,2.467407E+01,6.283767E+01
03:40:00,1.043855E+04,0.000000E+00,3.411698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.609482E+01,2.462105E+01,6.298664E+01
03:45:00,1.043470E+04,0.000000E+00,3.410441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.610107E+01,2.456767E+01,6.313929E+01
03:50:00,1.043311E+04,0.000000E+00,3.409921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.610781E+01,2.451404E+01,6.329505E+01
03:55:00,1.043378E+04,0.000000E+00,3.410141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.611492E+01,2.446021E+01,6.345364E+01
04:00:00,1.043672E+04,0.000000E+00,3.411102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.612233E+01,2.440626E+01,6.361467E+01
04:05:00,1.043963E+04,0.000000E+00,3.412053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999513E+01,4.612995E+01,2.435218E+01,6.377801E+01
04:10:00,1.044208E+04,0.000000E+00,3.412854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999513E+01,4.613961E+01,2.430358E+01,6.391748E+01
04:15:00,1.044393E+04,0.000000E+00,3.413460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999514E+01,4.615196E+01,2.426261E+01,6.402170E+01
04:20:00,1.044516E+04,0.000000E+00,3.413862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999515E+01,4.616664E+01,2.422805E+01,6.409443E+01
04:25:00,1.044578E+04,0.000000E+00,3.414064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999516E+01,4.618305E+01,2.419786E+01,6.414356E+01
04:30:00,1.044577E+04,0.000000E+00,3.414063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999517E+01,4.620074E+01,2.417048E+01,6.417545E+01
04:35:00,1.044515E+04,0.000000E+00,3.413858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999518E+01,4.621939E+01,2.414499E+01,6.419400E+01
04:40:00,1.044389E+04,0.000000E+00,3.413450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999519E+01,4.623881E+01,2.412102E+01,6.420088E+01
04:45:00,1.044201E+04,0.000000E+00,3.412836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999520E+01,4.625882E+01,2.409839E+01,6.419710E+01
04:50:00,1.043950E+04,0.000000E+00,3.412017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,4.627932E+01,2.407680E+01,6.418401E+01
04:55:00,1.043636E+04,0.000000E+00,3.410991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999523E+01,4.630020E+01,2.405598E+01,6.416280E+01
05:00:00,1.043259E+04,0.000000E+00,3.409758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999524E+01,4.632138E+01,2.403580E+01,6.413429E+01
05:05:00,1.042880E+04,0.000000E+00,3.408523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999525E+01,4.634280E+01,2.401615E+01,6.409897E+01
05:10:00,1.042517E+04,0.000000E+00,3.407338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999526E+01,4.636434E+01,2.399530E+01,6.406933E+01
05:15:00,1.042185E+04,0.000000E+00,3.406252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999527E+01,4.638594E+01,2.397274E+01,6.405078E+01
05:20:00,1.041882E+04,0.000000E+00,3.405264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999529E+01,4.640761E+01,2.394867E+01,6.404355E+01
05:25:00,1.041608E+04,0.000000E+00,3.404368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999530E+01,4.642934E+01,2.392365E+01,6.404536E+01
05:30:00,1.041361E+04,0.000000E+00,3.403564E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999531E+01,4.645113E+01,2.389821E+01,6.405380E+01
05:35:00,1.041143E+04,0.000000E+00,3.402852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999532E+01,4.647295E+01,2.387264E+01,6.406737E+01
05:40:00,1.040953E+04,0.000000E+00,3.402233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999533E+01,4.649480E+01,2.384845E+01,6.407995E+01
05:45:00,1.040792E+04,0.000000E+00,3.401707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999535E+01,4.651668E+01,2.382641E+01,6.408834E+01
05:50:00,1.040659E+04,0.000000E+00,3.401274E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999536E+01,4.653857E+01,2.380630E+01,6.409322E+01
05:55:00,1.040555E+04,0.000000E+00,3.400935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999537E+01,4.656048E+01,2.378763E+01,6.409626E+01
06:00:00,1.040480E+04,0.000000E+00,3.400691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,4.658240E+01,2.377002E+01,6.409876E+01
06:05:00,1.040681E+04,0.000000E+00,3.401351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999539E+01,4.660433E+01,2.375323E+01,6.410142E+01
06:10:00,1.041190E+04,0.000000E+00,3.403016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999539E+01,4.662694E+01,2.374831E+01,6.406822E+01
06:15:00,1.042003E+04,0.000000E+00,3.405672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999539E+01,4.665072E+01,2.376001E+01,6.398466E+01
06:20:00,1.043121E+04,0.000000E+00,3.409328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999539E+01,4.667568E+01,2.378634E+01,6.385926E+01
06:25:00,1.044546E+04,0.000000E+00,3.413985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999539E+01,4.670152E+01,2.382323E+01,6.370715E+01
06:30:00,1.046278E+04,0.000000E+00,3.419649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,4.672797E+01,2.386731E+01,6.354034E+01
06:35:00,1.048320E+04,0.000000E+00,3.426323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,4.675478E+01,2.391665E+01,6.336543E+01
06:40:00,1.050672E+04,0.000000E+00,3.434011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,4.678179E+01,2.397080E+01,6.318327E+01
06:45:00,1.053335E+04,0.000000E+00,3.442715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,4.680887E+01,2.402959E+01,6.299388E+01
06:50:00,1.056311E+04,0.000000E+00,3.452441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,4.683593E+01,2.409258E+01,6.279826E+01
06:55:00,1.059599E+04,0.000000E+00,3.463190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,4.686291E+01,2.415921E+01,6.259798E+01
07:00:00,1.063203E+04,0.000000E+00,3.474967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,4.688976E+01,2.422905E+01,6.239406E+01
07:05:00,1.066493E+04,0.000000E+00,3.485722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999539E+01,4.691643E+01,2.430183E+01,6.218690E+01
07:10:00,1.069394E+04,0.000000E+00,3.495202E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999540E+01,4.694100E+01,2.437134E+01,6.199279E+01
07:15:00,1.071913E+04,0.000000E+00,3.503436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999542E+01,4.696238E+01,2.443437E+01,6.181933E+01
07:20:00,1.074044E+04,0.000000E+00,3.510401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999544E+01,4.698067E+01,2.449158E+01,6.166260E+01
07:25:00,1.075785E+04,0.000000E+00,3.516092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999545E+01,4.699646E+01,2.454512E+01,6.151455E+01
07:30:00,1.077134E+04,0.000000E+00,3.520503E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999546E+01,4.701036E+01,2.459693E+01,6.136836E+01
07:35:00,1.078091E+04,0.000000E+00,3.523629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999548E+01,4.702287E+01,2.464827E+01,6.121968E+01
07:40:00,1.078652E+04,0.000000E+00,3.525465E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999549E+01,4.703432E+01,2.469945E+01,6.106766E+01
07:45:00,1.078817E+04,0.000000E+00,3.526007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999550E+01,4.704496E+01,2.475061E+01,6.091194E+01
07:50:00,1.078585E+04,0.000000E+00,3.525248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999551E+01,4.705497E+01,2.480206E+01,6.075152E+01
07:55:00,1.077953E+04,0.000000E+00,3.523186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999552E+01,4.706450E+01,2.485424E+01,6.058503E+01
08:00:00,1.076921E+04,0.000000E+00,3.519814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999553E+01,4.707366E+01,2.490760E+01,6.041097E+01
08:05:00,1.075903E+04,0.000000E+00,3.516489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999554E+01,4.708253E+01,2.496271E+01,6.022744E+01
08:10:00,1.074958E+04,0.000000E+00,3.513398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999554E+01,4.709048E+01,2.501860E+01,6.004116E+01
08:15:00,1.074079E+04,0.000000E+00,3.510529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999555E+01,4.709739E+01,2.507452E+01,5.985660E+01
08:20:00,1.073274E+04,0.000000E+00,3.507898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999555E+01,4.710342E+01,2.513021E+01,5.967527E+01
08:25:00,1.072542E+04,0.000000E+00,3.505507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999556E+01,4.710878E+01,2.518575E+01,5.949685E+01
08:30:00,1.071884E+04,0.000000E+00,3.503357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999556E+01,4.711367E+01,2.524129E+01,5.932053E+01
08:35:00,1.071290E+04,0.000000E+00,3.501417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999556E+01,4.711819E+01,2.529707E+01,5.914535E+01
08:40:00,1.070756E+04,0.000000E+00,3.499671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999557E+01,4.712235E+01,2.535279E+01,5.897220E+01
08:45:00,1.070280E+04,0.000000E+00,3.498118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999557E+01,4.712611E+01,2.540824E+01,5.880170E+01
08:50:00,1.069864E+04,0.000000E+00,3.496757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999557E+01,4.712951E+01,2.546352E+01,5.863341E+01
08:55:00,1.069507E+04,0.000000E+00,3.495591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999558E+01,4.713260E+01,2.551884E+01,5.846646E+01
09:00:00,1.069209E+04,0.000000E+00,3.494619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999558E+01,4.713546E+01,2.557443E+01,5.830005E+01
09:05:00,1.068445E+04,0.000000E+00,3.492123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999558E+01,4.713813E+01,2.563041E+01,5.813362E+01
09:10:00,1.067176E+04,0.000000E+00,3.487974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999561E+01,4.714093E+01,2.569986E+01,5.792649E+01
09:15:00,1.065402E+04,0.000000E+00,3.482177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999563E+01,4.714391E+01,2.578928E+01,5.765910E+01
09:20:00,1.063116E+04,0.000000E+00,3.474708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999566E+01,4.714704E+01,2.589633E+01,5.734045E+01
09:25:00,1.060319E+04,0.000000E+00,3.465566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999569E+01,4.715024E+01,2.601601E+01,5.698751E+01
09:30:00,1.057008E+04,0.000000E+00,3.454745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999571E+01,4.715347E+01,2.614410E+01,5.661418E+01
09:35:00,1.053171E+04,0.000000E+00,3.442208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999574E+01,4.715674E+01,2.627785E+01,5.622903E+01
09:40:00,1.048808E+04,0.000000E+00,3.427948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999576E+01,4.715987E+01,2.641513E+01,5.583861E+01
09:45:00,1.043906E+04,0.000000E+00,3.411928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999579E+01,4.716276E+01,2.655463E+01,5.544652E+01
09:50:00,1.038484E+04,0.000000E+00,3.394208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999582E+01,4.716531E+01,2.669578E+01,5.505392E+01
09:55:00,1.032523E+04,0.000000E+00,3.374730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999585E+01,4.716769E+01,2.683850E+01,5.466043E+01
10:00:00,1.026041E+04,0.000000E+00,3.353544E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999587E+01,4.716991E+01,2.698261E+01,5.426595E+01
10:05:00,1.019797E+04,0.000000E+00,3.333140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999590E+01,4.717211E+01,2.712779E+01,5.387091E+01
10:10:00,1.013831E+04,0.000000E+00,3.313644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999591E+01,4.717612E+01,2.725998E+01,5.352227E+01
10:15:00,1.008149E+04,0.000000E+00,3.295076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999593E+01,4.718282E+01,2.737360E+01,5.323821E+01
10:20:00,1.002742E+04,0.000000E+00,3.277406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999594E+01,4.719224E+01,2.747127E+01,5.300993E+01
10:25:00,9.976152E+03,0.000000E+00,3.260651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999596E+01,4.720382E+01,2.755805E+01,5.282082E+01
10:30:00,9.927724E+03,0.000000E+00,3.244825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999598E+01,4.721706E+01,2.763810E+01,5.265738E+01
10:35:00,9.882107E+03,0.000000E+00,3.229918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999599E+01,4.723163E+01,2.771414E+01,5.251063E+01
10:40:00,9.839297E+03,0.000000E+00,3.215928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999601E+01,4.724709E+01,2.778719E+01,5.237712E+01
10:45:00,9.799418E+03,0.000000E+00,3.202896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999603E+01,4.726312E+01,2.785775E+01,5.225503E+01
10:50:00,9.762277E+03,0.000000E+00,3.190758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999605E+01,4.727957E+01,2.792641E+01,5.214224E+01
10:55:00,9.728052E+03,0.000000E+00,3.179574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999607E+01,4.729638E+01,2.799379E+01,5.203667E+01
11:00:00,9.696581E+03,0.000000E+00,3.169290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999610E+01,4.731354E+01,2.806037E+01,5.193668E+01
11:05:00,9.665036E+03,0.000000E+00,3.158981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999612E+01,4.733103E+01,2.812647E+01,5.184110E+01
11:10:00,9.633294E+03,0.000000E+00,3.148609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999614E+01,4.733824E+01,2.820183E+01,5.171105E+01
11:15:00,9.601252E+03,0.000000E+00,3.138138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999615E+01,4.733030E+01,2.829072E+01,5.152812E+01
11:20:00,9.569069E+03,0.000000E+00,3.127621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999616E+01,4.730778E+01,2.839118E+01,5.129686E+01
11:25:00,9.536697E+03,0.000000E+00,3.117042E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999616E+01,4.727334E+01,2.849961E+01,5.102862E+01
11:30:00,9.504107E+03,0.000000E+00,3.106391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999616E+01,4.722939E+01,2.861311E+01,5.073293E+01
11:35:00,9.472099E+03,0.000000E+00,3.095931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999615E+01,4.717778E+01,2.872993E+01,5.041576E+01
11:40:00,9.440793E+03,0.000000E+00,3.085700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999613E+01,4.712040E+01,2.884815E+01,5.008325E+01
11:45:00,9.410155E+03,0.000000E+00,3.075687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999612E+01,4.705862E+01,2.896665E+01,4.973904E+01
11:50:00,9.380195E+03,0.000000E+00,3.065895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999610E+01,4.699327E+01,2.908515E+01,4.938424E+01
11:55:00,9.350921E+03,0.000000E+00,3.056327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999608E+01,4.692491E+01,2.920372E+01,4.901885E+01
12:00:00,9.322342E+03,0.000000E+00,3.046985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999605E+01,4.685396E+01,2.932249E+01,4.864276E+01
12:05:00,9.296612E+03,0.000000E+00,3.038575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999603E+01,4.678077E+01,2.944163E+01,4.825578E+01
12:10:00,9.274182E+03,0.000000E+00,3.031242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999599E+01,4.671362E+01,2.955302E+01,4.788702E+01
12:15:00,9.255058E+03,0.000000E+00,3.024990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999596E+01,4.665685E+01,2.965363E+01,4.754844E+01
12:20:00,9.239252E+03,0.000000E+00,3.019822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999593E+01,4.661046E+01,2.974529E+01,4.723586E+01
12:25:00,9.226778E+03,0.000000E+00,3.015743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999590E+01,4.657264E+01,2.983082E+01,4.694121E+01
12:30:00,9.217650E+03,0.000000E+00,3.012757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999588E+01,4.654142E+01,2.991235E+01,4.665829E+01
12:35:00,9.211126E+03,0.000000E+00,3.010622E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999586E+01,4.651528E+01,2.999125E+01,4.638306E+01
12:40:00,9.207067E+03,0.000000E+00,3.009293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999585E+01,4.649293E+01,3.006675E+01,4.611732E+01
12:45:00,9.205507E+03,0.000000E+00,3.008781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999583E+01,4.647341E+01,3.013852E+01,4.586176E+01
12:50:00,9.206448E+03,0.000000E+00,3.009086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999582E+01,4.645605E+01,3.020720E+01,4.561450E+01
12:55:00,9.209896E+03,0.000000E+00,3.010211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999581E+01,4.644041E+01,3.027367E+01,4.537312E+01
13:00:00,9.215857E+03,0.000000E+00,3.012157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999580E+01,4.642616E+01,3.033861E+01,4.513572E+01
13:05:00,9.221535E+03,0.000000E+00,3.014011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999579E+01,4.641306E+01,3.040247E+01,4.490105E+01
13:10:00,9.226378E+03,0.000000E+00,3.015592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999579E+01,4.639875E+01,3.046285E+01,4.467386E+01
13:15:00,9.230387E+03,0.000000E+00,3.016901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999578E+01,4.638202E+01,3.051874E+01,4.445577E+01
13:20:00,9.233562E+03,0.000000E+00,3.017938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999578E+01,4.636278E+01,3.057076E+01,4.424489E+01
13:25:00,9.235906E+03,0.000000E+00,3.018703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999577E+01,4.634149E+01,3.062000E+01,4.403849E+01
13:30:00,9.237426E+03,0.000000E+00,3.019198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999576E+01,4.631863E+01,3.066734E+01,4.383451E+01
13:35:00,9.238729E+03,0.000000E+00,3.019623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999575E+01,4.629458E+01,3.071332E+01,4.363171E+01
13:40:00,9.240114E+03,0.000000E+00,3.020075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999573E+01,4.627002E+01,3.075999E+01,4.342513E+01
13:45:00,9.241633E+03,0.000000E+00,3.020570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999572E+01,4.624551E+01,3.080863E+01,4.321180E+01
13:50:00,9.243314E+03,0.000000E+00,3.021119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999571E+01,4.622128E+01,3.085912E+01,4.299222E+01
13:55:00,9.245188E+03,0.000000E+00,3.021730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999569E+01,4.619738E+01,3.091082E+01,4.276819E+01
14:00:00,9.247290E+03,0.000000E+00,3.022416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999568E+01,4.617379E+01,3.096309E+01,4.254141E+01
14:05:00,9.248657E+03,0.000000E+00,3.022862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999566E+01,4.615050E+01,3.101552E+01,4.231302E+01
14:10:00,9.248994E+03,0.000000E+00,3.022971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999566E+01,4.612605E+01,3.107073E+01,4.208209E+01
14:15:00,9.248298E+03,0.000000E+00,3.022742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999565E+01,4.609940E+01,3.112991E+01,4.184907E+01
14:20:00,9.246560E+03,0.000000E+00,3.022173E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999564E+01,4.607037E+01,3.119240E+01,4.161643E+01
14:25:00,9.243771E+03,0.000000E+00,3.021261E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999564E+01,4.603928E+01,3.125705E+01,4.138671E+01
14:30:00,9.239923E+03,0.000000E+00,3.020002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999563E+01,4.600655E+01,3.132291E+01,4.116166E+01
14:35:00,9.234429E+03,0.000000E+00,3.018205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999562E+01,4.597252E+01,3.138937E+01,4.094220E+01
14:40:00,9.227049E+03,0.000000E+00,3.015792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999561E+01,4.593725E+01,3.145385E+01,4.073390E+01
14:45:00,9.217778E+03,0.000000E+00,3.012761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999560E+01,4.590082E+01,3.151490E+01,4.053966E+01
14:50:00,9.206616E+03,0.000000E+00,3.009112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999559E+01,4.586338E+01,3.157282E+01,4.035834E+01
14:55:00,9.193569E+03,0.000000E+00,3.004846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999558E+01,4.582513E+01,3.162855E+01,4.018741E+01
15:00:00,9.178633E+03,0.000000E+00,2.999964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999557E+01,4.578627E+01,3.168292E+01,4.002456E+01
15:05:00,9.163523E+03,0.000000E+00,2.995024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999556E+01,4.574693E+01,3.173655E+01,3.986811E+01
15:10:00,9.148692E+03,0.000000E+00,2.990176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999555E+01,4.570903E+01,3.178555E+01,3.972293E+01
15:15:00,9.134265E+03,0.000000E+00,2.985460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999553E+01,4.567350E+01,3.182656E+01,3.959410E+01
15:20:00,9.120171E+03,0.000000E+00,2.980852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999552E+01,4.564042E+01,3.186015E+01,3.947942E+01
15:25:00,9.106542E+03,0.000000E+00,2.976397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999551E+01,4.560933E+01,3.188822E+01,3.937461E+01
15:30:00,9.093411E+03,0.000000E+00,2.972104E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999550E+01,4.557988E+01,3.191243E+01,3.927611E+01
15:35:00,9.080743E+03,0.000000E+00,2.967962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999549E+01,4.555178E+01,3.193400E+01,3.918137E+01
15:40:00,9.068715E+03,0.000000E+00,2.964030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999548E+01,4.552456E+01,3.195442E+01,3.908720E+01
15:45:00,9.057373E+03,0.000000E+00,2.960322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999547E+01,4.549804E+01,3.197456E+01,3.899176E+01
15:50:00,9.046768E+03,0.000000E+00,2.956855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999547E+01,4.547220E+01,3.199452E+01,3.889498E+01
15:55:00,9.036973E+03,0.000000E+00,2.953652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999546E+01,4.544706E+01,3.201406E+01,3.879747E+01
16:00:00,9.028066E+03,0.000000E+00,2.950740E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999545E+01,4.542268E+01,3.203294E+01,3.869983E+01
16:05:00,9.020897E+03,0.000000E+00,2.948396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999544E+01,4.539910E+01,3.205103E+01,3.860243E+01
16:10:00,9.015777E+03,0.000000E+00,2.946721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999542E+01,4.537911E+01,3.207032E+01,3.850049E+01
16:15:00,9.012712E+03,0.000000E+00,2.945719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999541E+01,4.536427E+01,3.209160E+01,3.839203E+01
16:20:00,9.011884E+03,0.000000E+00,2.945447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999539E+01,4.535459E+01,3.211437E+01,3.827814E+01
16:25:00,9.013282E+03,0.000000E+00,2.945903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,4.534939E+01,3.213784E+01,3.816065E+01
16:30:00,9.017002E+03,0.000000E+00,2.947118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999537E+01,4.534794E+01,3.216141E+01,3.804098E+01
16:35:00,9.023132E+03,0.000000E+00,2.949120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999536E+01,4.534964E+01,3.218473E+01,3.792000E+01
16:40:00,9.034987E+03,0.000000E+00,2.952994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999536E+01,4.535383E+01,3.220738E+01,3.779867E+01
16:45:00,9.048698E+03,0.000000E+00,2.957474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999533E+01,4.536366E+01,3.222925E+01,3.767732E+01
16:50:00,9.062930E+03,0.000000E+00,2.962124E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999533E+01,4.537626E+01,3.225041E+01,3.755585E+01
16:55:00,9.077752E+03,0.000000E+00,2.966968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999534E+01,4.538797E+01,3.227091E+01,3.743421E+01
17:00:00,9.093055E+03,0.000000E+00,2.971969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999534E+01,4.539747E+01,3.229077E+01,3.731243E+01
17:05:00,9.110480E+03,0.000000E+00,2.977663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999534E+01,4.540482E+01,3.230998E+01,3.719056E+01
17:10:00,9.129944E+03,0.000000E+00,2.984024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999533E+01,4.541245E+01,3.232723E+01,3.707759E+01
17:15:00,9.151266E+03,0.000000E+00,2.990992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999532E+01,4.542191E+01,3.234196E+01,3.697837E+01
17:20:00,9.174357E+03,0.000000E+00,2.998538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999531E+01,4.543347E+01,3.235446E+01,3.689323E+01
17:25:00,9.199099E+03,0.000000E+00,3.006624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999529E+01,4.544677E+01,3.236520E+01,3.682079E+01
17:30:00,9.225370E+03,0.000000E+00,3.015210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999528E+01,4.546140E+01,3.237456E+01,3.675962E+01
17:35:00,9.253294E+03,0.000000E+00,3.024336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999527E+01,4.547701E+01,3.238280E+01,3.670859E+01
17:40:00,9.279423E+03,0.000000E+00,3.032875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999526E+01,4.549337E+01,3.239117E+01,3.666464E+01
17:45:00,9.307544E+03,0.000000E+00,3.042065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999525E+01,4.551032E+01,3.240035E+01,3.662599E+01
17:50:00,9.338919E+03,0.000000E+00,3.052319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999524E+01,4.552771E+01,3.241000E+01,3.659298E+01
17:55:00,9.373374E+03,0.000000E+00,3.063579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999524E+01,4.554547E+01,3.241954E+01,3.656646E+01
18:00:00,9.410907E+03,0.000000E+00,3.075846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999523E+01,4.556349E+01,3.242848E+01,3.654709E+01
18:05:00,9.447742E+03,0.000000E+00,3.087884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999522E+01,4.558171E+01,3.243651E+01,3.653526E+01
18:10:00,9.483526E+03,0.000000E+00,3.099578E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999522E+01,4.560116E+01,3.243958E+01,3.653713E+01
18:15:00,9.518378E+03,0.000000E+00,3.110968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,4.562221E+01,3.243549E+01,3.655590E+01
18:20:00,9.552277E+03,0.000000E+00,3.122047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,4.564476E+01,3.242484E+01,3.658976E+01
18:25:00,9.585218E+03,0.000000E+00,3.132813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,4.566850E+01,3.240924E+01,3.663531E+01
