Time,EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Heat Load [W],EU_CELL_ZONE::Des Latent Cool Load [W],EU_CELL_ZONE::Des Latent Heat Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Heat Load No DOAS [W],EU_CELL_ZONE::Des Sens Cool Load No DOAS [W],EU_CELL_ZONE::Des Latent Heat Load No DOAS [W],EU_CELL_ZONE::Des Latent Cool Load No DOAS [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:05:00,2.806663E+01,2.415810E+02,9.174463E-04,6.403084E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999924E+01,2.635284E+01,4.944164E+01,1.324011E+01
00:10:00,6.813957E+01,1.556868E+02,2.227363E-03,4.126458E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999938E+01,2.644855E+01,4.927546E+01,1.343795E+01
00:15:00,1.159169E+02,8.896414E+01,3.789109E-03,2.357979E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999912E+01,2.659250E+01,4.911225E+01,1.363336E+01
00:20:00,1.710205E+02,4.104379E+01,5.590328E-03,1.087857E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999895E+01,2.677917E+01,4.895181E+01,1.382624E+01
00:25:00,2.332855E+02,1.153714E+01,7.625626E-03,3.057886E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999880E+01,2.700302E+01,4.879308E+01,1.401732E+01
00:30:00,3.025063E+02,0.000000E+00,9.888282E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999865E+01,2.725923E+01,4.863539E+01,1.420715E+01
00:35:00,3.784733E+02,0.000000E+00,1.237144E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999851E+01,2.754358E+01,4.847856E+01,1.439595E+01
00:40:00,4.609627E+02,0.000000E+00,1.506779E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999837E+01,2.785218E+01,4.832259E+01,1.458377E+01
00:45:00,5.497194E+02,0.000000E+00,1.796899E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999824E+01,2.818128E+01,4.816751E+01,1.477065E+01
00:50:00,6.443988E+02,0.000000E+00,2.106376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999812E+01,2.852718E+01,4.801332E+01,1.495666E+01
00:55:00,7.446796E+02,0.000000E+00,2.434162E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999800E+01,2.888598E+01,4.785999E+01,1.514185E+01
01:00:00,8.510606E+02,0.000000E+00,2.781886E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999789E+01,2.925390E+01,4.770752E+01,1.532628E+01
01:05:00,9.353995E+02,0.000000E+00,3.057558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999783E+01,2.963000E+01,4.755589E+01,1.551002E+01
01:10:00,1.013739E+03,0.000000E+00,3.313615E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999776E+01,3.001263E+01,4.740584E+01,1.569245E+01
01:15:00,1.090266E+03,0.000000E+00,3.563748E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999769E+01,3.040000E+01,4.725761E+01,1.587339E+01
01:20:00,1.165337E+03,0.000000E+00,3.809119E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999762E+01,3.079022E+01,4.711095E+01,1.605303E+01
01:25:00,1.239067E+03,0.000000E+00,4.050108E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999756E+01,3.118170E+01,4.696556E+01,1.623165E+01
01:30:00,1.311590E+03,0.000000E+00,4.287148E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999750E+01,3.157305E+01,4.682138E+01,1.640933E+01
01:35:00,1.383040E+03,0.000000E+00,4.520684E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999744E+01,3.196293E+01,4.667824E+01,1.658624E+01
01:40:00,1.453566E+03,0.000000E+00,4.751197E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999739E+01,3.235008E+01,4.653600E+01,1.676253E+01
01:45:00,1.523346E+03,0.000000E+00,4.979271E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999734E+01,3.273332E+01,4.639462E+01,1.693828E+01
01:50:00,1.592645E+03,0.000000E+00,5.205775E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999730E+01,3.311162E+01,4.625408E+01,1.711353E+01
01:55:00,1.661708E+03,0.000000E+00,5.431505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999726E+01,3.348403E+01,4.611441E+01,1.728830E+01
02:00:00,1.729957E+03,0.000000E+00,5.654574E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999722E+01,3.384972E+01,4.597558E+01,1.746263E+01
02:05:00,1.797924E+03,0.000000E+00,5.876723E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999719E+01,3.420793E+01,4.583761E+01,1.763654E+01
02:10:00,1.865609E+03,0.000000E+00,6.097951E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999715E+01,3.455834E+01,4.569934E+01,1.781042E+01
02:15:00,1.933046E+03,0.000000E+00,6.318366E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999711E+01,3.490066E+01,4.556040E+01,1.798419E+01
02:20:00,2.000187E+03,0.000000E+00,6.537814E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999708E+01,3.523454E+01,4.542114E+01,1.815749E+01
02:25:00,2.067011E+03,0.000000E+00,6.756224E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999704E+01,3.555956E+01,4.528198E+01,1.832998E+01
02:30:00,2.133519E+03,0.000000E+00,6.973605E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999701E+01,3.587539E+01,4.514321E+01,1.850147E+01
02:35:00,2.199718E+03,0.000000E+00,7.189972E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999699E+01,3.618176E+01,4.500496E+01,1.867193E+01
02:40:00,2.265613E+03,0.000000E+00,7.405348E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999696E+01,3.647848E+01,4.486730E+01,1.884135E+01
02:45:00,2.331215E+03,0.000000E+00,7.619766E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999694E+01,3.676544E+01,4.473024E+01,1.900975E+01
02:50:00,2.396534E+03,0.000000E+00,7.833259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999692E+01,3.704260E+01,4.459382E+01,1.917716E+01
02:55:00,2.461583E+03,0.000000E+00,8.045869E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999689E+01,3.730996E+01,4.445804E+01,1.934362E+01
03:00:00,2.526375E+03,0.000000E+00,8.257638E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999688E+01,3.756758E+01,4.432291E+01,1.950916E+01
03:05:00,2.590216E+03,0.000000E+00,8.466300E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999686E+01,3.781556E+01,4.418843E+01,1.967381E+01
03:10:00,2.653047E+03,0.000000E+00,8.671661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999684E+01,3.805414E+01,4.405233E+01,1.983840E+01
03:15:00,2.714892E+03,0.000000E+00,8.873798E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999683E+01,3.828353E+01,4.391389E+01,2.000281E+01
03:20:00,2.775756E+03,0.000000E+00,9.072727E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,3.850394E+01,4.377379E+01,2.016617E+01
03:25:00,2.835645E+03,0.000000E+00,9.268475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999680E+01,3.871558E+01,4.363289E+01,2.032769E+01
03:30:00,2.894571E+03,0.000000E+00,9.461069E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999678E+01,3.891867E+01,4.349176E+01,2.048696E+01
03:35:00,2.952540E+03,0.000000E+00,9.650539E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,3.911346E+01,4.335068E+01,2.064382E+01
03:40:00,3.009562E+03,0.000000E+00,9.836913E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,3.930018E+01,4.320979E+01,2.079826E+01
03:45:00,3.065646E+03,0.000000E+00,1.002022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,3.947911E+01,4.306915E+01,2.095032E+01
03:50:00,3.120801E+03,0.000000E+00,1.020049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999673E+01,3.965051E+01,4.292880E+01,2.110002E+01
03:55:00,3.174966E+03,0.000000E+00,1.037753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.981465E+01,4.278879E+01,2.124743E+01
04:00:00,3.228202E+03,0.000000E+00,1.055153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,3.997168E+01,4.264913E+01,2.139261E+01
04:05:00,3.280128E+03,0.000000E+00,1.072125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999670E+01,4.012190E+01,4.250982E+01,2.153563E+01
04:10:00,3.330705E+03,0.000000E+00,1.088656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,4.026511E+01,4.237428E+01,2.167335E+01
04:15:00,3.379942E+03,0.000000E+00,1.104749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,4.040126E+01,4.224352E+01,2.180501E+01
04:20:00,3.427847E+03,0.000000E+00,1.120406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999668E+01,4.053057E+01,4.211659E+01,2.193177E+01
04:25:00,3.474425E+03,0.000000E+00,1.135630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,4.065339E+01,4.199223E+01,2.205510E+01
04:30:00,3.519681E+03,0.000000E+00,1.150422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,4.077012E+01,4.186954E+01,2.217599E+01
04:35:00,3.563620E+03,0.000000E+00,1.164783E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,4.088109E+01,4.174809E+01,2.229493E+01
04:40:00,3.606248E+03,0.000000E+00,1.178716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999665E+01,4.098665E+01,4.162769E+01,2.241216E+01
04:45:00,3.647567E+03,0.000000E+00,1.192221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999664E+01,4.108709E+01,4.151890E+01,2.251515E+01
04:50:00,3.687581E+03,0.000000E+00,1.205299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999663E+01,4.118269E+01,4.142172E+01,2.260372E+01
04:55:00,3.726361E+03,0.000000E+00,1.217974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999663E+01,4.127371E+01,4.133097E+01,2.268391E+01
05:00:00,3.763856E+03,0.000000E+00,1.230229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999662E+01,4.136040E+01,4.124341E+01,2.275955E+01
05:05:00,3.800339E+03,0.000000E+00,1.242153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.144297E+01,4.115794E+01,2.283196E+01
05:10:00,3.835844E+03,0.000000E+00,1.253758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999660E+01,4.152227E+01,4.107518E+01,2.290097E+01
05:15:00,3.870362E+03,0.000000E+00,1.265040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999659E+01,4.159879E+01,4.099539E+01,2.296659E+01
05:20:00,3.903883E+03,0.000000E+00,1.275996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,4.167272E+01,4.091834E+01,2.302922E+01
05:25:00,3.936387E+03,0.000000E+00,1.286620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999657E+01,4.174410E+01,4.084363E+01,2.308929E+01
05:30:00,3.967830E+03,0.000000E+00,1.296897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,4.181293E+01,4.077101E+01,2.314708E+01
05:35:00,3.998112E+03,0.000000E+00,1.306794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,4.187918E+01,4.070030E+01,2.320276E+01
05:40:00,4.027509E+03,0.000000E+00,1.316402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.194272E+01,4.071053E+01,2.315897E+01
05:45:00,4.056055E+03,0.000000E+00,1.325732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,4.200386E+01,4.085015E+01,2.295726E+01
05:50:00,4.083827E+03,0.000000E+00,1.334809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,4.206308E+01,4.113788E+01,2.257967E+01
05:55:00,4.110879E+03,0.000000E+00,1.343651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,4.212065E+01,4.144895E+01,2.219228E+01
06:00:00,4.137267E+03,0.000000E+00,1.352276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,4.217675E+01,4.188957E+01,2.165300E+01
06:05:00,4.163470E+03,0.000000E+00,1.360840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,4.223149E+01,4.234235E+01,2.111553E+01
06:10:00,4.189576E+03,0.000000E+00,1.369373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,4.228534E+01,4.282911E+01,2.055962E+01
06:15:00,4.215628E+03,0.000000E+00,1.377888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,4.233858E+01,4.335223E+01,1.998630E+01
06:20:00,4.241685E+03,0.000000E+00,1.386405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,4.239130E+01,4.390731E+01,1.940252E+01
06:25:00,4.267810E+03,0.000000E+00,1.394944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,4.244349E+01,4.441072E+01,1.889505E+01
06:30:00,4.294089E+03,0.000000E+00,1.403533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,4.249512E+01,4.471186E+01,1.860201E+01
06:35:00,4.320662E+03,0.000000E+00,1.412218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,4.254615E+01,4.529489E+01,1.805080E+01
06:40:00,4.347293E+03,0.000000E+00,1.420923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,4.259656E+01,4.603349E+01,1.738015E+01
06:45:00,4.373914E+03,0.000000E+00,1.429624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,4.264634E+01,4.724444E+01,1.634243E+01
06:50:00,4.400612E+03,0.000000E+00,1.438350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,4.269537E+01,4.820683E+01,1.556918E+01
06:55:00,4.427264E+03,3.010631E+01,1.447061E-01,8.039620E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,4.274375E+01,4.904408E+01,1.493108E+01
07:00:00,4.453882E+03,2.893010E+02,1.455761E-01,7.694799E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,4.279143E+01,4.965484E+01,1.448180E+01
07:05:00,4.480338E+03,7.710155E+02,1.464408E-01,2.046489E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.283837E+01,4.999291E+01,1.413782E+01
07:10:00,4.506604E+03,1.331753E+03,1.472993E-01,3.532975E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.288415E+01,4.999319E+01,1.397581E+01
07:15:00,4.532674E+03,2.029598E+03,1.481514E-01,5.382958E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.292856E+01,4.999251E+01,1.366216E+01
07:20:00,4.558541E+03,2.856512E+03,1.489969E-01,7.575158E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.297159E+01,4.999156E+01,1.330091E+01
07:25:00,4.584198E+03,3.821543E+03,1.498355E-01,1.013354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999652E+01,4.301331E+01,4.999113E+01,1.292832E+01
07:30:00,4.609639E+03,4.930867E+03,1.506670E-01,1.307446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999652E+01,4.305381E+01,4.999120E+01,1.256557E+01
07:35:00,4.634860E+03,6.174828E+03,1.514913E-01,1.637228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999652E+01,4.309318E+01,4.999149E+01,1.222612E+01
07:40:00,4.659856E+03,7.555273E+03,1.523083E-01,2.003188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999651E+01,4.313149E+01,4.999208E+01,1.192133E+01
07:45:00,4.679965E+03,9.077389E+03,1.529656E-01,2.406697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999651E+01,4.316877E+01,4.999279E+01,1.165766E+01
07:50:00,4.696938E+03,1.074578E+04,1.535204E-01,2.848975E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,4.319823E+01,4.999354E+01,1.143630E+01
07:55:00,4.711758E+03,1.253493E+04,1.540047E-01,3.323195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,4.321925E+01,4.999427E+01,1.125497E+01
08:00:00,4.724278E+03,1.425029E+04,1.544140E-01,3.777705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999657E+01,4.323432E+01,4.999495E+01,1.110940E+01
08:05:00,4.734039E+03,1.590354E+04,1.547330E-01,4.215936E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999657E+01,4.324526E+01,4.999555E+01,1.099439E+01
08:10:00,4.740953E+03,1.764258E+04,1.549591E-01,4.676899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,4.325336E+01,4.999607E+01,1.090611E+01
08:15:00,4.745000E+03,1.941351E+04,1.550914E-01,5.146301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999659E+01,4.325913E+01,4.999650E+01,1.083982E+01
08:20:00,4.746154E+03,2.122864E+04,1.551291E-01,5.627405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999660E+01,4.326275E+01,4.999683E+01,1.079039E+01
08:25:00,4.744390E+03,2.308317E+04,1.550715E-01,6.118937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.326433E+01,4.999707E+01,1.075323E+01
08:30:00,4.739685E+03,2.497488E+04,1.549177E-01,6.620315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.326399E+01,4.999725E+01,1.072468E+01
08:35:00,4.694360E+03,2.689583E+04,1.534363E-01,7.129440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999662E+01,4.326186E+01,4.999739E+01,1.070213E+01
08:40:00,4.601500E+03,2.884308E+04,1.504013E-01,7.645531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999695E+01,4.320340E+01,4.999749E+01,1.068416E+01
08:45:00,4.466951E+03,3.081483E+04,1.460038E-01,8.168118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999729E+01,4.305005E+01,4.999758E+01,1.066965E+01
08:50:00,4.290078E+03,3.280918E+04,1.402229E-01,8.696696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999761E+01,4.279273E+01,4.999764E+01,1.065759E+01
08:55:00,4.074057E+03,3.482404E+04,1.331625E-01,9.230714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999792E+01,4.243707E+01,4.999768E+01,1.064717E+01
09:00:00,3.820600E+03,3.685755E+04,1.248784E-01,9.769682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999818E+01,4.199542E+01,4.999771E+01,1.063791E+01
09:05:00,3.514702E+03,3.891100E+04,1.148802E-01,1.031394E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999850E+01,4.147602E+01,4.999774E+01,1.062952E+01
09:10:00,3.158987E+03,4.098252E+04,1.032537E-01,1.086299E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999905E+01,4.085939E+01,4.999776E+01,1.062126E+01
09:15:00,2.765475E+03,4.307022E+04,9.039168E-02,1.141634E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999957E+01,4.013239E+01,4.999779E+01,1.061294E+01
09:20:00,2.372793E+03,4.517224E+04,7.755675E-02,1.197349E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.003246E+01,3.922823E+01,4.999782E+01,1.060468E+01
09:25:00,1.980984E+03,4.728628E+04,6.475038E-02,1.253382E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.031757E+01,3.772488E+01,4.999786E+01,1.059664E+01
09:30:00,1.590094E+03,4.941058E+04,5.197401E-02,1.309687E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.077648E+01,3.620721E+01,4.999790E+01,1.058890E+01
09:35:00,1.237818E+03,5.154148E+04,4.045976E-02,1.366168E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.137601E+01,3.438806E+01,4.999795E+01,1.058146E+01
09:40:00,9.310935E+02,5.367696E+04,3.043428E-02,1.422770E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.221642E+01,3.218837E+01,4.999801E+01,1.057446E+01
09:45:00,6.688255E+02,5.581502E+04,2.186178E-02,1.479440E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.302869E+01,3.028500E+01,4.999807E+01,1.056789E+01
09:50:00,4.497876E+02,5.795327E+04,1.470222E-02,1.536115E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.418803E+01,2.782665E+01,4.999813E+01,1.056160E+01
09:55:00,2.699472E+02,6.008995E+04,8.823830E-03,1.592748E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.513391E+01,2.603880E+01,4.999819E+01,1.055546E+01
10:00:00,1.277257E+02,6.224360E+04,4.175038E-03,1.649831E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.596776E+01,2.462145E+01,4.999825E+01,1.054942E+01
10:05:00,3.858207E+01,6.438276E+04,1.261168E-03,1.706529E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.707603E+01,2.288916E+01,4.999831E+01,1.054335E+01
10:10:00,0.000000E+00,6.650538E+04,0.000000E+00,1.762789E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.875255E+01,2.047743E+01,4.999838E+01,1.053972E+01
10:15:00,0.000000E+00,6.860917E+04,0.000000E+00,1.818549E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.034503E+01,1.841166E+01,4.999843E+01,1.053846E+01
10:20:00,0.000000E+00,7.069203E+04,0.000000E+00,1.873755E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.185319E+01,1.666371E+01,4.999843E+01,1.053832E+01
10:25:00,0.000000E+00,7.275181E+04,0.000000E+00,1.928349E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.335087E+01,1.511602E+01,4.999841E+01,1.053836E+01
10:30:00,0.000000E+00,7.478641E+04,0.000000E+00,1.982276E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.485426E+01,1.373044E+01,4.999838E+01,1.053830E+01
10:35:00,0.000000E+00,7.679465E+04,0.000000E+00,2.035504E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.631997E+01,1.251823E+01,4.999835E+01,1.053818E+01
10:40:00,0.000000E+00,7.877833E+04,0.000000E+00,2.088082E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.769504E+01,1.148744E+01,4.999832E+01,1.053819E+01
10:45:00,0.000000E+00,8.073499E+04,0.000000E+00,2.139944E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.901105E+01,1.059054E+01,4.999829E+01,1.053834E+01
10:50:00,0.000000E+00,8.266285E+04,0.000000E+00,2.191043E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.030238E+01,9.790078E+00,4.999826E+01,1.053854E+01
10:55:00,0.000000E+00,8.455997E+04,0.000000E+00,2.241327E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.158823E+01,9.064924E+00,4.999823E+01,1.053877E+01
11:00:00,0.000000E+00,8.640398E+04,0.000000E+00,2.290205E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.287999E+01,8.401991E+00,4.999819E+01,1.053899E+01
11:05:00,0.000000E+00,8.821981E+04,0.000000E+00,2.338336E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.418865E+01,7.790947E+00,4.999816E+01,1.053923E+01
11:10:00,0.000000E+00,9.000230E+04,0.000000E+00,2.385583E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.552160E+01,7.224849E+00,4.999813E+01,1.053978E+01
11:15:00,0.000000E+00,9.175329E+04,0.000000E+00,2.431997E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.687762E+01,6.700814E+00,4.999809E+01,1.054062E+01
11:20:00,0.000000E+00,9.347074E+04,0.000000E+00,2.477521E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.825491E+01,6.216236E+00,4.999805E+01,1.054155E+01
11:25:00,0.000000E+00,9.515319E+04,0.000000E+00,2.522118E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.956698E+01,5.806030E+00,4.999800E+01,1.054247E+01
11:30:00,0.000000E+00,9.679881E+04,0.000000E+00,2.565739E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000071E+01,5.739945E+00,4.999795E+01,1.054335E+01
11:35:00,0.000000E+00,9.840997E+04,0.000000E+00,2.608447E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000778E+01,5.925727E+00,4.999790E+01,1.054423E+01
11:40:00,0.000000E+00,9.998525E+04,0.000000E+00,2.650204E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000812E+01,6.289577E+00,4.999786E+01,1.054520E+01
11:45:00,0.000000E+00,1.015235E+05,0.000000E+00,2.690981E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000947E+01,6.717836E+00,4.999781E+01,1.054625E+01
11:50:00,0.000000E+00,1.030239E+05,0.000000E+00,2.730751E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.001019E+01,7.168322E+00,4.999776E+01,1.054732E+01
11:55:00,0.000000E+00,1.044850E+05,0.000000E+00,2.769482E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.001034E+01,7.610009E+00,4.999771E+01,1.054840E+01
12:00:00,0.000000E+00,1.059057E+05,0.000000E+00,2.807145E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.001012E+01,8.022426E+00,4.999766E+01,1.054948E+01
12:05:00,0.000000E+00,1.072820E+05,0.000000E+00,2.843628E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000964E+01,8.393114E+00,4.999762E+01,1.055056E+01
12:10:00,0.000000E+00,1.086160E+05,0.000000E+00,2.878991E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000897E+01,8.714086E+00,4.999757E+01,1.055077E+01
12:15:00,0.000000E+00,1.099032E+05,0.000000E+00,2.913113E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000823E+01,8.983379E+00,4.999753E+01,1.055031E+01
12:20:00,0.000000E+00,1.111428E+05,0.000000E+00,2.945974E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000750E+01,9.203729E+00,4.999752E+01,1.054967E+01
12:25:00,0.000000E+00,1.123337E+05,0.000000E+00,2.977544E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000683E+01,9.380553E+00,4.999751E+01,1.054910E+01
12:30:00,0.000000E+00,1.134748E+05,0.000000E+00,3.007793E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000624E+01,9.520384E+00,4.999751E+01,1.054861E+01
12:35:00,0.000000E+00,1.145655E+05,0.000000E+00,3.036705E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000575E+01,9.629823E+00,4.999750E+01,1.054815E+01
12:40:00,0.000000E+00,1.156050E+05,0.000000E+00,3.064262E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000530E+01,9.713859E+00,4.999750E+01,1.054780E+01
12:45:00,0.000000E+00,1.165920E+05,0.000000E+00,3.090426E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000496E+01,9.777366E+00,4.999750E+01,1.054753E+01
12:50:00,0.000000E+00,1.175254E+05,0.000000E+00,3.115168E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000474E+01,9.824941E+00,4.999750E+01,1.054732E+01
12:55:00,0.000000E+00,1.184045E+05,0.000000E+00,3.138471E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000447E+01,9.861494E+00,4.999749E+01,1.054713E+01
13:00:00,0.000000E+00,1.192280E+05,0.000000E+00,3.160299E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000429E+01,9.890472E+00,4.999749E+01,1.054696E+01
13:05:00,0.000000E+00,1.199963E+05,0.000000E+00,3.180666E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000417E+01,9.914171E+00,4.999748E+01,1.054683E+01
13:10:00,0.000000E+00,1.207086E+05,0.000000E+00,3.199548E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000408E+01,9.933656E+00,4.999748E+01,1.054665E+01
13:15:00,0.000000E+00,1.213638E+05,0.000000E+00,3.216914E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000401E+01,9.949751E+00,4.999748E+01,1.054644E+01
13:20:00,0.000000E+00,1.219607E+05,0.000000E+00,3.232737E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000397E+01,9.963195E+00,4.999748E+01,1.054624E+01
13:25:00,0.000000E+00,1.224986E+05,0.000000E+00,3.246993E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000393E+01,9.974593E+00,4.999747E+01,1.054608E+01
13:30:00,0.000000E+00,1.229765E+05,0.000000E+00,3.259662E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000390E+01,9.984376E+00,4.999747E+01,1.054596E+01
13:35:00,0.000000E+00,1.234003E+05,0.000000E+00,3.270894E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000389E+01,9.992829E+00,4.999747E+01,1.054586E+01
13:40:00,0.000000E+00,1.237690E+05,0.000000E+00,3.280668E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000386E+01,9.999871E+00,4.999747E+01,1.054584E+01
13:45:00,0.000000E+00,1.240820E+05,0.000000E+00,3.288966E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000384E+01,1.000553E+01,4.999748E+01,1.054589E+01
13:50:00,0.000000E+00,1.243390E+05,0.000000E+00,3.295778E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000383E+01,1.001000E+01,4.999748E+01,1.054597E+01
13:55:00,0.000000E+00,1.245388E+05,0.000000E+00,3.301074E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000382E+01,1.001351E+01,4.999747E+01,1.054609E+01
14:00:00,0.000000E+00,1.246803E+05,0.000000E+00,3.304824E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000381E+01,1.001621E+01,4.999747E+01,1.054624E+01
14:05:00,0.000000E+00,1.247638E+05,0.000000E+00,3.307039E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000381E+01,1.001819E+01,4.999747E+01,1.054643E+01
14:10:00,0.000000E+00,1.247885E+05,0.000000E+00,3.307692E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000380E+01,1.001994E+01,4.999747E+01,1.054637E+01
14:15:00,0.000000E+00,1.247569E+05,0.000000E+00,3.306854E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000380E+01,1.002157E+01,4.999748E+01,1.054614E+01
14:20:00,0.000000E+00,1.246650E+05,0.000000E+00,3.304418E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000379E+01,1.002297E+01,4.999748E+01,1.054587E+01
14:25:00,0.000000E+00,1.245100E+05,0.000000E+00,3.300310E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000378E+01,1.002396E+01,4.999750E+01,1.054565E+01
14:30:00,0.000000E+00,1.242986E+05,0.000000E+00,3.294708E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000376E+01,1.002445E+01,4.999751E+01,1.054549E+01
14:35:00,0.000000E+00,1.240280E+05,0.000000E+00,3.287534E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000375E+01,1.002437E+01,4.999752E+01,1.054533E+01
14:40:00,0.000000E+00,1.237023E+05,0.000000E+00,3.278900E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000372E+01,1.002324E+01,4.999754E+01,1.054524E+01
14:45:00,0.000000E+00,1.233213E+05,0.000000E+00,3.268800E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000368E+01,1.002084E+01,4.999755E+01,1.054520E+01
14:50:00,0.000000E+00,1.228847E+05,0.000000E+00,3.257227E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000366E+01,1.001731E+01,4.999757E+01,1.054518E+01
14:55:00,0.000000E+00,1.223927E+05,0.000000E+00,3.244184E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000364E+01,1.001289E+01,4.999758E+01,1.054519E+01
15:00:00,0.000000E+00,1.218458E+05,0.000000E+00,3.229688E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000362E+01,1.000771E+01,4.999759E+01,1.054523E+01
15:05:00,0.000000E+00,1.212427E+05,0.000000E+00,3.213701E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000361E+01,1.000183E+01,4.999761E+01,1.054530E+01
15:10:00,0.000000E+00,1.205834E+05,0.000000E+00,3.196225E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000359E+01,9.995420E+00,4.999762E+01,1.054546E+01
15:15:00,0.000000E+00,1.198652E+05,0.000000E+00,3.177187E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000357E+01,9.988504E+00,4.999763E+01,1.054571E+01
15:20:00,0.000000E+00,1.190915E+05,0.000000E+00,3.156678E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000355E+01,9.981001E+00,4.999764E+01,1.054601E+01
15:25:00,0.000000E+00,1.182648E+05,0.000000E+00,3.134763E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000353E+01,9.972807E+00,4.999766E+01,1.054634E+01
15:30:00,0.000000E+00,1.173755E+05,0.000000E+00,3.111191E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000350E+01,9.963835E+00,4.999767E+01,1.054672E+01
15:35:00,0.000000E+00,1.164385E+05,0.000000E+00,3.086353E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000348E+01,9.954010E+00,4.999768E+01,1.054714E+01
15:40:00,0.000000E+00,1.154506E+05,0.000000E+00,3.060167E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000342E+01,9.942385E+00,4.999769E+01,1.054762E+01
15:45:00,0.000000E+00,1.144125E+05,0.000000E+00,3.032650E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000337E+01,9.928411E+00,4.999770E+01,1.054814E+01
15:50:00,0.000000E+00,1.133253E+05,0.000000E+00,3.003831E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000332E+01,9.912130E+00,4.999771E+01,1.054870E+01
15:55:00,0.000000E+00,1.121895E+05,0.000000E+00,2.973725E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000327E+01,9.893735E+00,4.999772E+01,1.054931E+01
16:00:00,0.000000E+00,1.110063E+05,0.000000E+00,2.942362E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000322E+01,9.873328E+00,4.999773E+01,1.054996E+01
16:05:00,0.000000E+00,1.097773E+05,0.000000E+00,2.909783E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000317E+01,9.850885E+00,4.999774E+01,1.055067E+01
16:10:00,0.000000E+00,1.085036E+05,0.000000E+00,2.876022E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000311E+01,9.826054E+00,4.999775E+01,1.055109E+01
16:15:00,0.000000E+00,1.071861E+05,0.000000E+00,2.841099E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000305E+01,9.798539E+00,4.999777E+01,1.055130E+01
16:20:00,0.000000E+00,1.058259E+05,0.000000E+00,2.805044E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000299E+01,9.768110E+00,4.999779E+01,1.055145E+01
16:25:00,0.000000E+00,1.044243E+05,0.000000E+00,2.767891E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000292E+01,9.734527E+00,4.999781E+01,1.055164E+01
16:30:00,0.000000E+00,1.030028E+05,0.000000E+00,2.730214E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000284E+01,9.697493E+00,4.999784E+01,1.055188E+01
16:35:00,0.000000E+00,1.015173E+05,0.000000E+00,2.690835E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000276E+01,9.656622E+00,4.999787E+01,1.055207E+01
16:40:00,0.000000E+00,1.000079E+05,0.000000E+00,2.650828E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000261E+01,9.609785E+00,4.999790E+01,1.055245E+01
16:45:00,0.000000E+00,9.845285E+04,0.000000E+00,2.609607E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000245E+01,9.555777E+00,4.999792E+01,1.055282E+01
16:50:00,0.000000E+00,9.685767E+04,0.000000E+00,2.567324E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000231E+01,9.494797E+00,4.999795E+01,1.055325E+01
16:55:00,0.000000E+00,9.522385E+04,0.000000E+00,2.524016E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000218E+01,9.427628E+00,4.999798E+01,1.055374E+01
17:00:00,0.000000E+00,9.355327E+04,0.000000E+00,2.479734E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000206E+01,9.355194E+00,4.999801E+01,1.055429E+01
17:05:00,0.000000E+00,9.184742E+04,0.000000E+00,2.434517E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000195E+01,9.278466E+00,4.999803E+01,1.055487E+01
17:10:00,0.000000E+00,9.010815E+04,0.000000E+00,2.388414E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000186E+01,9.198460E+00,4.999806E+01,1.055716E+01
17:15:00,0.000000E+00,8.833751E+04,0.000000E+00,2.341480E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000178E+01,9.116420E+00,4.999806E+01,1.056107E+01
17:20:00,0.000000E+00,8.653745E+04,0.000000E+00,2.293766E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000013E+01,8.985834E+00,4.999804E+01,1.056580E+01
17:25:00,0.000000E+00,8.471006E+04,0.000000E+00,2.245328E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.989703E+01,8.869083E+00,4.999800E+01,1.057082E+01
17:30:00,0.000000E+00,8.283901E+04,0.000000E+00,2.195733E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.971299E+01,8.780226E+00,4.999795E+01,1.057600E+01
17:35:00,0.000000E+00,8.096143E+04,0.000000E+00,2.145965E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.948524E+01,8.714538E+00,4.999791E+01,1.058141E+01
17:40:00,0.000000E+00,7.903879E+04,0.000000E+00,2.095004E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.924091E+01,8.663257E+00,4.999787E+01,1.058720E+01
17:45:00,0.000000E+00,7.709767E+04,0.000000E+00,2.043553E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.899155E+01,8.621041E+00,4.999782E+01,1.059342E+01
17:50:00,0.000000E+00,7.513598E+04,0.000000E+00,1.991557E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.874026E+01,8.585624E+00,4.999778E+01,1.060004E+01
17:55:00,0.000000E+00,7.315673E+04,0.000000E+00,1.939096E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.848766E+01,8.556124E+00,4.999773E+01,1.060704E+01
18:00:00,0.000000E+00,7.116211E+04,0.000000E+00,1.886228E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.823417E+01,8.532052E+00,4.999769E+01,1.061444E+01
18:05:00,0.000000E+00,6.915282E+04,0.000000E+00,1.832971E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.798033E+01,8.513018E+00,4.999764E+01,1.062227E+01
18:10:00,0.000000E+00,6.713091E+04,0.000000E+00,1.779380E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.772746E+01,8.498932E+00,4.999760E+01,1.062762E+01
18:15:00,0.000000E+00,6.509890E+04,0.000000E+00,1.725521E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.747616E+01,8.489805E+00,4.999759E+01,1.063028E+01
18:20:00,0.000000E+00,6.305922E+04,0.000000E+00,1.671458E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.722635E+01,8.485662E+00,4.999762E+01,1.063150E+01
18:25:00,0.000000E+00,6.101427E+04,0.000000E+00,1.617256E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.697783E+01,8.486458E+00,4.999768E+01,1.063235E+01
