Time,EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Heat Load [W],EU_CELL_ZONE::Des Latent Cool Load [W],EU_CELL_ZONE::Des Latent Heat Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Heat Load No DOAS [W],EU_CELL_ZONE::Des Sens Cool Load No DOAS [W],EU_CELL_ZONE::Des Latent Heat Load No DOAS [W],EU_CELL_ZONE::Des Latent Cool Load No DOAS [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:05:00,9.683033E+04,0.000000E+00,3.164931E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999670E+01,4.205962E+01,4.597371E+01,1.351778E+01
00:10:00,9.687206E+04,0.000000E+00,3.166295E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,4.211546E+01,4.581829E+01,1.364034E+01
00:15:00,9.690996E+04,0.000000E+00,3.167534E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999668E+01,4.216973E+01,4.566342E+01,1.376209E+01
00:20:00,9.694282E+04,0.000000E+00,3.168608E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,4.222236E+01,4.550909E+01,1.388290E+01
00:25:00,9.697203E+04,0.000000E+00,3.169562E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,4.227334E+01,4.535530E+01,1.400280E+01
00:30:00,9.699745E+04,0.000000E+00,3.170393E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,4.232283E+01,4.520206E+01,1.412184E+01
00:35:00,9.701904E+04,0.000000E+00,3.171099E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999665E+01,4.237096E+01,4.504935E+01,1.424009E+01
00:40:00,9.703676E+04,0.000000E+00,3.171678E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999664E+01,4.241782E+01,4.489717E+01,1.435761E+01
00:45:00,9.705057E+04,0.000000E+00,3.172130E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999663E+01,4.246348E+01,4.474552E+01,1.447443E+01
00:50:00,9.706046E+04,0.000000E+00,3.172453E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999662E+01,4.250800E+01,4.459439E+01,1.459059E+01
00:55:00,9.706641E+04,0.000000E+00,3.172648E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999661E+01,4.255142E+01,4.444379E+01,1.470612E+01
01:00:00,9.706838E+04,0.000000E+00,3.172712E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999660E+01,4.259379E+01,4.429371E+01,1.482106E+01
01:05:00,9.775643E+04,0.000000E+00,3.195201E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999660E+01,4.263515E+01,4.414414E+01,1.493544E+01
01:10:00,9.843982E+04,0.000000E+00,3.217536E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999659E+01,4.267556E+01,4.399293E+01,1.505099E+01
01:15:00,9.911868E+04,0.000000E+00,3.239724E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999658E+01,4.271506E+01,4.383956E+01,1.516818E+01
01:20:00,9.979415E+04,0.000000E+00,3.261801E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999657E+01,4.275369E+01,4.368478E+01,1.528651E+01
01:25:00,1.004647E+05,0.000000E+00,3.283719E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999656E+01,4.279146E+01,4.352943E+01,1.540536E+01
01:30:00,1.011305E+05,0.000000E+00,3.305478E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,4.282841E+01,4.337399E+01,1.552438E+01
01:35:00,1.017914E+05,0.000000E+00,3.327078E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,4.286456E+01,4.321866E+01,1.564344E+01
01:40:00,1.024473E+05,0.000000E+00,3.348516E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.289993E+01,4.306350E+01,1.576251E+01
01:45:00,1.030983E+05,0.000000E+00,3.369792E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.293454E+01,4.290853E+01,1.588160E+01
01:50:00,1.037442E+05,0.000000E+00,3.390905E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999652E+01,4.296841E+01,4.275376E+01,1.600072E+01
01:55:00,1.043851E+05,0.000000E+00,3.411852E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999651E+01,4.300155E+01,4.259921E+01,1.611988E+01
02:00:00,1.050210E+05,0.000000E+00,3.432635E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999650E+01,4.303400E+01,4.244489E+01,1.623908E+01
02:05:00,1.056485E+05,0.000000E+00,3.453145E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999649E+01,4.306575E+01,4.229081E+01,1.635833E+01
02:10:00,1.062674E+05,0.000000E+00,3.473370E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999648E+01,4.309652E+01,4.213678E+01,1.647713E+01
02:15:00,1.068776E+05,0.000000E+00,3.493313E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999648E+01,4.312614E+01,4.198278E+01,1.659511E+01
02:20:00,1.074791E+05,0.000000E+00,3.512974E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999647E+01,4.315461E+01,4.182885E+01,1.671211E+01
02:25:00,1.080720E+05,0.000000E+00,3.532352E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999646E+01,4.318201E+01,4.167507E+01,1.682811E+01
02:30:00,1.086562E+05,0.000000E+00,3.551447E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999645E+01,4.320841E+01,4.152148E+01,1.694316E+01
02:35:00,1.092318E+05,0.000000E+00,3.570258E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999645E+01,4.323389E+01,4.136810E+01,1.705730E+01
02:40:00,1.097987E+05,0.000000E+00,3.588785E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999644E+01,4.325851E+01,4.121493E+01,1.717059E+01
02:45:00,1.103568E+05,0.000000E+00,3.607028E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999643E+01,4.328232E+01,4.106197E+01,1.728306E+01
02:50:00,1.109063E+05,0.000000E+00,3.624986E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999642E+01,4.330535E+01,4.090923E+01,1.739476E+01
02:55:00,1.114470E+05,0.000000E+00,3.642660E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999642E+01,4.332766E+01,4.075670E+01,1.750574E+01
03:00:00,1.119791E+05,0.000000E+00,3.660049E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999641E+01,4.334927E+01,4.060438E+01,1.761604E+01
03:05:00,1.125137E+05,0.000000E+00,3.677521E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999640E+01,4.337022E+01,4.045227E+01,1.772570E+01
03:10:00,1.130506E+05,0.000000E+00,3.695069E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999639E+01,4.339073E+01,4.030117E+01,1.783376E+01
03:15:00,1.135897E+05,0.000000E+00,3.712690E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999638E+01,4.341086E+01,4.015128E+01,1.793992E+01
03:20:00,1.141312E+05,0.000000E+00,3.730388E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999637E+01,4.343065E+01,4.000233E+01,1.804443E+01
03:25:00,1.146751E+05,0.000000E+00,3.748163E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999636E+01,4.345007E+01,3.985400E+01,1.814762E+01
03:30:00,1.152215E+05,0.000000E+00,3.766020E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999635E+01,4.346912E+01,3.970610E+01,1.824972E+01
03:35:00,1.157703E+05,0.000000E+00,3.783959E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999634E+01,4.348781E+01,3.955855E+01,1.835085E+01
03:40:00,1.163219E+05,0.000000E+00,3.801984E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999633E+01,4.350612E+01,3.941132E+01,1.845109E+01
03:45:00,1.168761E+05,0.000000E+00,3.820097E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999632E+01,4.352407E+01,3.926439E+01,1.855048E+01
03:50:00,1.174330E+05,0.000000E+00,3.838300E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999631E+01,4.354166E+01,3.911777E+01,1.864907E+01
03:55:00,1.179928E+05,0.000000E+00,3.856596E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999630E+01,4.355888E+01,3.897143E+01,1.874691E+01
04:00:00,1.185546E+05,0.000000E+00,3.874956E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999629E+01,4.357575E+01,3.882538E+01,1.884404E+01
04:05:00,1.191082E+05,0.000000E+00,3.893048E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999628E+01,4.359222E+01,3.867981E+01,1.894028E+01
04:10:00,1.196536E+05,0.000000E+00,3.910874E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999627E+01,4.360851E+01,3.853748E+01,1.903491E+01
04:15:00,1.201909E+05,0.000000E+00,3.928437E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999626E+01,4.362474E+01,3.839894E+01,1.912863E+01
04:20:00,1.207203E+05,0.000000E+00,3.945736E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999625E+01,4.364091E+01,3.826317E+01,1.922281E+01
04:25:00,1.212415E+05,0.000000E+00,3.962773E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999624E+01,4.365698E+01,3.812908E+01,1.931851E+01
04:30:00,1.217548E+05,0.000000E+00,3.979547E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999623E+01,4.367292E+01,3.799603E+01,1.941626E+01
04:35:00,1.222600E+05,0.000000E+00,3.996060E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999623E+01,4.368870E+01,3.786372E+01,1.951621E+01
04:40:00,1.227573E+05,0.000000E+00,4.012311E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999622E+01,4.370429E+01,3.774499E+01,1.960461E+01
04:45:00,1.232466E+05,0.000000E+00,4.028302E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999621E+01,4.371968E+01,3.764770E+01,1.967278E+01
04:50:00,1.237279E+05,0.000000E+00,4.044033E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999620E+01,4.373485E+01,3.756927E+01,1.972309E+01
04:55:00,1.242013E+05,0.000000E+00,4.059504E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999620E+01,4.374980E+01,3.750386E+01,1.976154E+01
05:00:00,1.246677E+05,0.000000E+00,4.074748E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999619E+01,4.376451E+01,3.744700E+01,1.979277E+01
05:05:00,1.251297E+05,0.000000E+00,4.089847E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999618E+01,4.377897E+01,3.739637E+01,1.981912E+01
05:10:00,1.255878E+05,0.000000E+00,4.104820E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999617E+01,4.379273E+01,3.735336E+01,1.983859E+01
05:15:00,1.260421E+05,0.000000E+00,4.119666E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999617E+01,4.380553E+01,3.731795E+01,1.985087E+01
05:20:00,1.264925E+05,0.000000E+00,4.134388E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999616E+01,4.381736E+01,3.728904E+01,1.985698E+01
05:25:00,1.269392E+05,0.000000E+00,4.148986E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999615E+01,4.382833E+01,3.726555E+01,1.985803E+01
05:30:00,1.273822E+05,0.000000E+00,4.163463E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999614E+01,4.383853E+01,3.724689E+01,1.985463E+01
05:35:00,1.278214E+05,0.000000E+00,4.177820E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999613E+01,4.384805E+01,3.723278E+01,1.984703E+01
05:40:00,1.282571E+05,0.000000E+00,4.192058E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999612E+01,4.385696E+01,3.724712E+01,1.980946E+01
05:45:00,1.286891E+05,0.000000E+00,4.206179E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999612E+01,4.386533E+01,3.730565E+01,1.972515E+01
05:50:00,1.291177E+05,0.000000E+00,4.220184E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999611E+01,4.387319E+01,3.740561E+01,1.959767E+01
05:55:00,1.295427E+05,0.000000E+00,4.234075E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999610E+01,4.388060E+01,3.753817E+01,1.943723E+01
06:00:00,1.299643E+05,0.000000E+00,4.247853E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999609E+01,4.388759E+01,3.769643E+01,1.925194E+01
06:05:00,1.303786E+05,0.000000E+00,4.261395E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999608E+01,4.389419E+01,3.787696E+01,1.904614E+01
06:10:00,1.307853E+05,0.000000E+00,4.274687E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999607E+01,4.390149E+01,3.808573E+01,1.881692E+01
06:15:00,1.311846E+05,0.000000E+00,4.287735E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999607E+01,4.391001E+01,3.832412E+01,1.856533E+01
06:20:00,1.315764E+05,0.000000E+00,4.300539E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999606E+01,4.391979E+01,3.858957E+01,1.829530E+01
06:25:00,1.319608E+05,0.000000E+00,4.313102E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999605E+01,4.393064E+01,3.890638E+01,1.798521E+01
06:30:00,1.323378E+05,0.000000E+00,4.325423E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999605E+01,4.394233E+01,3.913173E+01,1.777171E+01
06:35:00,1.327074E+05,0.000000E+00,4.337503E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999604E+01,4.395469E+01,3.938010E+01,1.754263E+01
06:40:00,1.330690E+05,0.000000E+00,4.349322E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999604E+01,4.396757E+01,3.975651E+01,1.720077E+01
06:45:00,1.334238E+05,0.000000E+00,4.360916E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999604E+01,4.398084E+01,4.024048E+01,1.677546E+01
06:50:00,1.337708E+05,0.000000E+00,4.372256E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999603E+01,4.399443E+01,4.068286E+01,1.640094E+01
06:55:00,1.341103E+05,0.000000E+00,4.383352E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999603E+01,4.400826E+01,4.112010E+01,1.604282E+01
07:00:00,1.344425E+05,0.000000E+00,4.394208E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999602E+01,4.402224E+01,4.156753E+01,1.568754E+01
07:05:00,1.347535E+05,0.000000E+00,4.404374E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999602E+01,4.403633E+01,4.203041E+01,1.533068E+01
07:10:00,1.350415E+05,0.000000E+00,4.413788E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999602E+01,4.405095E+01,4.251303E+01,1.496838E+01
07:15:00,1.353070E+05,0.000000E+00,4.422464E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999603E+01,4.406619E+01,4.301768E+01,1.459928E+01
07:20:00,1.355500E+05,0.000000E+00,4.430405E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999603E+01,4.408201E+01,4.354535E+01,1.422365E+01
07:25:00,1.357704E+05,0.000000E+00,4.437609E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999603E+01,4.409828E+01,4.409675E+01,1.384208E+01
07:30:00,1.359682E+05,0.000000E+00,4.444074E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999604E+01,4.411493E+01,4.467240E+01,1.345533E+01
07:35:00,1.361434E+05,0.000000E+00,4.449799E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999604E+01,4.413184E+01,4.517155E+01,1.312766E+01
07:40:00,1.362965E+05,0.000000E+00,4.454803E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999605E+01,4.414895E+01,4.544863E+01,1.294759E+01
07:45:00,1.364264E+05,0.000000E+00,4.459049E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999605E+01,4.416621E+01,4.594931E+01,1.262844E+01
07:50:00,1.365339E+05,0.000000E+00,4.462563E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999606E+01,4.418356E+01,4.673257E+01,1.214862E+01
07:55:00,1.366187E+05,0.000000E+00,4.465336E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999606E+01,4.420095E+01,4.756001E+01,1.166632E+01
08:00:00,1.366806E+05,0.000000E+00,4.467360E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999607E+01,4.421836E+01,4.831143E+01,1.124822E+01
08:05:00,1.367479E+05,0.000000E+00,4.469560E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999607E+01,4.423575E+01,4.904327E+01,1.085715E+01
08:10:00,1.368242E+05,1.809283E+03,4.472056E+00,4.802873E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999607E+01,4.425204E+01,4.974007E+01,1.049876E+01
08:15:00,1.369087E+05,6.779345E+03,4.474817E+00,1.797580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999607E+01,4.426672E+01,5.000003E+01,1.037381E+01
08:20:00,1.370012E+05,1.160496E+04,4.477841E+00,3.076584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999607E+01,4.427980E+01,5.000013E+01,1.038261E+01
08:25:00,1.371018E+05,1.825895E+04,4.481130E+00,4.840191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999608E+01,4.429144E+01,5.000012E+01,1.039543E+01
08:30:00,1.372106E+05,2.647502E+04,4.484686E+00,7.017818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999608E+01,4.430187E+01,5.000014E+01,1.040746E+01
08:35:00,1.372649E+05,3.617277E+04,4.486463E+00,9.588154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999607E+01,4.431125E+01,5.000016E+01,1.041843E+01
08:40:00,1.372445E+05,4.737340E+04,4.485794E+00,1.255682E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999609E+01,4.431634E+01,5.000017E+01,1.042812E+01
08:45:00,1.371466E+05,6.012346E+04,4.482597E+00,1.593615E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999612E+01,4.431452E+01,5.000017E+01,1.043635E+01
08:50:00,1.369689E+05,7.446456E+04,4.476789E+00,1.973718E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999614E+01,4.430517E+01,5.000018E+01,1.044304E+01
08:55:00,1.367090E+05,9.043620E+04,4.468296E+00,2.397038E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999616E+01,4.428879E+01,5.000018E+01,1.044818E+01
09:00:00,1.363650E+05,1.080755E+05,4.457052E+00,2.864558E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999618E+01,4.426619E+01,5.000019E+01,1.045181E+01
09:05:00,1.358944E+05,1.274109E+05,4.441675E+00,3.377032E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999620E+01,4.423809E+01,5.000020E+01,1.045402E+01
09:10:00,1.352950E+05,1.466656E+05,4.422085E+00,3.887292E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999622E+01,4.420706E+01,5.000021E+01,1.045577E+01
09:15:00,1.345659E+05,1.645190E+05,4.398256E+00,4.360485E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999625E+01,4.417467E+01,5.000022E+01,1.045757E+01
09:20:00,1.337050E+05,1.843051E+05,4.370120E+00,4.884904E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999628E+01,4.414140E+01,5.000023E+01,1.045954E+01
09:25:00,1.327106E+05,2.040782E+05,4.337620E+00,5.408978E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999630E+01,4.410717E+01,5.000024E+01,1.046156E+01
09:30:00,1.315807E+05,2.241299E+05,4.300693E+00,5.940436E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999633E+01,4.407181E+01,5.000025E+01,1.046351E+01
09:35:00,1.302191E+05,2.444732E+05,4.256193E+00,6.479623E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999636E+01,4.403516E+01,5.000025E+01,1.046528E+01
09:40:00,1.285916E+05,2.650763E+05,4.203003E+00,7.025694E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999644E+01,4.398835E+01,5.000026E+01,1.046680E+01
09:45:00,1.266919E+05,2.859051E+05,4.140914E+00,7.577747E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,4.392393E+01,5.000027E+01,1.046803E+01
09:50:00,1.245117E+05,3.069278E+05,4.069661E+00,8.134940E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999663E+01,4.383946E+01,5.000028E+01,1.046896E+01
09:55:00,1.220448E+05,3.281129E+05,3.989037E+00,8.696438E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,4.373525E+01,5.000028E+01,1.046960E+01
10:00:00,1.192866E+05,3.494274E+05,3.898889E+00,9.261364E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,4.361239E+01,5.000029E+01,1.046996E+01
10:05:00,1.168902E+05,3.701766E+05,3.820571E+00,9.811306E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999690E+01,4.347186E+01,5.000031E+01,1.047007E+01
10:10:00,1.142054E+05,3.909984E+05,3.732823E+00,1.036317E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.335341E+01,5.000031E+01,1.047123E+01
10:15:00,1.112329E+05,4.118764E+05,3.635674E+00,1.091653E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.323935E+01,5.000032E+01,1.047402E+01
10:20:00,1.079892E+05,4.327918E+05,3.529660E+00,1.147087E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999696E+01,4.311303E+01,5.000031E+01,1.047822E+01
10:25:00,1.045285E+05,4.537248E+05,3.416550E+00,1.202569E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999705E+01,4.296817E+01,5.000030E+01,1.048330E+01
10:30:00,1.007356E+05,4.746561E+05,3.292585E+00,1.258046E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999709E+01,4.280778E+01,5.000027E+01,1.048877E+01
10:35:00,9.679784E+04,4.954933E+05,3.163886E+00,1.313274E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999729E+01,4.262726E+01,5.000024E+01,1.049432E+01
10:40:00,9.275605E+04,5.161948E+05,3.031786E+00,1.368142E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999744E+01,4.242633E+01,5.000020E+01,1.049974E+01
10:45:00,8.859613E+04,5.367392E+05,2.895824E+00,1.422594E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999760E+01,4.220444E+01,5.000017E+01,1.050494E+01
10:50:00,8.431476E+04,5.571033E+05,2.755892E+00,1.476569E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999776E+01,4.196007E+01,5.000013E+01,1.050989E+01
10:55:00,7.990746E+04,5.772664E+05,2.611843E+00,1.530011E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999793E+01,4.169145E+01,5.000009E+01,1.051457E+01
11:00:00,7.537073E+04,5.972106E+05,2.463563E+00,1.582872E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999810E+01,4.139676E+01,5.000005E+01,1.051901E+01
11:05:00,7.006820E+04,6.175803E+05,2.290252E+00,1.636862E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999829E+01,4.107421E+01,5.000001E+01,1.052320E+01
11:10:00,6.464724E+04,6.376892E+05,2.113070E+00,1.690161E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999849E+01,4.072143E+01,4.999998E+01,1.052693E+01
11:15:00,5.910924E+04,6.575061E+05,1.932062E+00,1.742686E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999869E+01,4.033604E+01,4.999994E+01,1.053016E+01
11:20:00,5.344787E+04,6.770036E+05,1.747020E+00,1.794365E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999891E+01,3.991581E+01,4.999991E+01,1.053299E+01
11:25:00,4.763723E+04,6.961557E+05,1.557098E+00,1.845128E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999913E+01,3.945948E+01,4.999988E+01,1.053555E+01
11:30:00,4.179205E+04,7.149373E+05,1.366045E+00,1.894910E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999935E+01,3.896766E+01,4.999985E+01,1.053790E+01
11:35:00,3.599859E+04,7.334345E+05,1.176681E+00,1.943938E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999960E+01,3.843935E+01,4.999982E+01,1.054011E+01
11:40:00,3.031824E+04,7.516609E+05,9.910121E-01,1.992248E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999980E+01,3.788257E+01,4.999980E+01,1.054221E+01
11:45:00,2.507250E+04,7.696012E+05,8.195479E-01,2.039800E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999998E+01,3.730523E+01,4.999977E+01,1.054421E+01
11:50:00,2.030458E+04,7.872432E+05,6.637011E-01,2.086561E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.003962E+01,3.664781E+01,4.999975E+01,1.054613E+01
11:55:00,1.602776E+04,8.045738E+05,5.239059E-01,2.132497E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.013324E+01,3.590233E+01,4.999972E+01,1.054797E+01
12:00:00,1.225263E+04,8.215803E+05,4.005084E-01,2.177573E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027147E+01,3.510218E+01,4.999970E+01,1.054974E+01
12:05:00,8.994124E+03,8.384640E+05,2.939972E-01,2.222325E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.043872E+01,3.428558E+01,4.999967E+01,1.055145E+01
12:10:00,6.256455E+03,8.549952E+05,2.045101E-01,2.266142E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.064877E+01,3.342458E+01,4.999965E+01,1.055313E+01
12:15:00,4.038982E+03,8.711618E+05,1.320263E-01,2.308993E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.087571E+01,3.257439E+01,4.999963E+01,1.055483E+01
12:20:00,2.333884E+03,8.869518E+05,7.629045E-02,2.350845E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110163E+01,3.176952E+01,4.999960E+01,1.055653E+01
12:25:00,1.115013E+03,9.023536E+05,3.644795E-02,2.391669E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.132148E+01,3.101673E+01,4.999958E+01,1.055823E+01
12:30:00,3.847680E+02,9.173557E+05,1.257751E-02,2.431434E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.153616E+01,3.031111E+01,4.999955E+01,1.055990E+01
12:35:00,2.883763E+01,9.319577E+05,9.426665E-04,2.470137E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.174732E+01,2.964676E+01,4.999953E+01,1.056155E+01
12:40:00,0.000000E+00,9.461522E+05,0.000000E+00,2.507761E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.194433E+01,2.904000E+01,4.999950E+01,1.056318E+01
12:45:00,0.000000E+00,9.599286E+05,0.000000E+00,2.544277E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.212056E+01,2.849886E+01,4.999948E+01,1.056479E+01
12:50:00,0.000000E+00,9.732764E+05,0.000000E+00,2.579657E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.227757E+01,2.801680E+01,4.999945E+01,1.056639E+01
12:55:00,0.000000E+00,9.861854E+05,0.000000E+00,2.613874E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.241976E+01,2.758322E+01,4.999943E+01,1.056798E+01
13:00:00,0.000000E+00,9.986454E+05,0.000000E+00,2.646901E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.255093E+01,2.718929E+01,4.999940E+01,1.056955E+01
13:05:00,0.000000E+00,1.010533E+06,0.000000E+00,2.678412E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.267346E+01,2.682908E+01,4.999938E+01,1.057112E+01
13:10:00,0.000000E+00,1.021948E+06,0.000000E+00,2.708668E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.279979E+01,2.647933E+01,4.999935E+01,1.057223E+01
13:15:00,0.000000E+00,1.032880E+06,0.000000E+00,2.737646E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.292063E+01,2.615302E+01,4.999933E+01,1.057284E+01
13:20:00,0.000000E+00,1.043321E+06,0.000000E+00,2.765320E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.302990E+01,2.585816E+01,4.999932E+01,1.057316E+01
13:25:00,0.000000E+00,1.053260E+06,0.000000E+00,2.791665E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.312728E+01,2.559385E+01,4.999931E+01,1.057336E+01
13:30:00,0.000000E+00,1.062689E+06,0.000000E+00,2.816658E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.321485E+01,2.535571E+01,4.999930E+01,1.057355E+01
13:35:00,0.000000E+00,1.071592E+06,0.000000E+00,2.840258E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.329456E+01,2.513975E+01,4.999929E+01,1.057375E+01
13:40:00,0.000000E+00,1.079961E+06,0.000000E+00,2.862440E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.336174E+01,2.495217E+01,4.999929E+01,1.057398E+01
13:45:00,0.000000E+00,1.087788E+06,0.000000E+00,2.883186E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.341374E+01,2.479598E+01,4.999928E+01,1.057424E+01
13:50:00,0.000000E+00,1.095066E+06,0.000000E+00,2.902478E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.345196E+01,2.466822E+01,4.999927E+01,1.057451E+01
13:55:00,0.000000E+00,1.101789E+06,0.000000E+00,2.920299E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.347846E+01,2.456508E+01,4.999927E+01,1.057481E+01
14:00:00,0.000000E+00,1.107951E+06,0.000000E+00,2.936633E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.349526E+01,2.448299E+01,4.999926E+01,1.057512E+01
14:05:00,0.000000E+00,1.113775E+06,0.000000E+00,2.952070E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.350380E+01,2.441934E+01,4.999926E+01,1.057546E+01
14:10:00,0.000000E+00,1.119038E+06,0.000000E+00,2.966021E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.354347E+01,2.431480E+01,4.999925E+01,1.057565E+01
14:15:00,0.000000E+00,1.123737E+06,0.000000E+00,2.978475E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.358558E+01,2.421082E+01,4.999924E+01,1.057573E+01
14:20:00,0.000000E+00,1.127867E+06,0.000000E+00,2.989422E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.360923E+01,2.413738E+01,4.999924E+01,1.057578E+01
14:25:00,0.000000E+00,1.131424E+06,0.000000E+00,2.998852E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.361104E+01,2.409890E+01,4.999924E+01,1.057585E+01
14:30:00,0.000000E+00,1.134407E+06,0.000000E+00,3.006759E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.359573E+01,2.408826E+01,4.999924E+01,1.057594E+01
14:35:00,0.000000E+00,1.136691E+06,0.000000E+00,3.012812E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.356853E+01,2.409770E+01,4.999924E+01,1.057606E+01
14:40:00,0.000000E+00,1.138237E+06,0.000000E+00,3.016909E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.354184E+01,2.410909E+01,4.999924E+01,1.057623E+01
14:45:00,0.000000E+00,1.139043E+06,0.000000E+00,3.019048E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.352145E+01,2.411390E+01,4.999924E+01,1.057646E+01
14:50:00,0.000000E+00,1.139110E+06,0.000000E+00,3.019224E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.350453E+01,2.411607E+01,4.999924E+01,1.057675E+01
14:55:00,0.000000E+00,1.138436E+06,0.000000E+00,3.017439E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.348568E+01,2.412336E+01,4.999924E+01,1.057707E+01
15:00:00,0.000000E+00,1.137024E+06,0.000000E+00,3.013697E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.346036E+01,2.414225E+01,4.999924E+01,1.057742E+01
15:05:00,0.000000E+00,1.134330E+06,0.000000E+00,3.006555E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.342579E+01,2.417672E+01,4.999923E+01,1.057780E+01
15:10:00,0.000000E+00,1.130899E+06,0.000000E+00,2.997463E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.335120E+01,2.427088E+01,4.999923E+01,1.057802E+01
15:15:00,0.000000E+00,1.126737E+06,0.000000E+00,2.986431E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.325422E+01,2.439886E+01,4.999924E+01,1.057803E+01
15:20:00,0.000000E+00,1.121849E+06,0.000000E+00,2.973475E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.314918E+01,2.453976E+01,4.999924E+01,1.057790E+01
15:25:00,0.000000E+00,1.116242E+06,0.000000E+00,2.958614E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.303880E+01,2.468975E+01,4.999925E+01,1.057771E+01
15:30:00,0.000000E+00,1.109922E+06,0.000000E+00,2.941862E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.291992E+01,2.485376E+01,4.999925E+01,1.057752E+01
15:35:00,0.000000E+00,1.103284E+06,0.000000E+00,2.924269E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.278900E+01,2.503750E+01,4.999926E+01,1.057735E+01
15:40:00,0.000000E+00,1.096452E+06,0.000000E+00,2.906159E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.263754E+01,2.525444E+01,4.999927E+01,1.057715E+01
15:45:00,0.000000E+00,1.089435E+06,0.000000E+00,2.887561E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.246597E+01,2.550487E+01,4.999927E+01,1.057691E+01
15:50:00,0.000000E+00,1.082249E+06,0.000000E+00,2.868515E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.228333E+01,2.577566E+01,4.999928E+01,1.057664E+01
15:55:00,0.000000E+00,1.074906E+06,0.000000E+00,2.849051E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.209967E+01,2.605155E+01,4.999929E+01,1.057636E+01
16:00:00,0.000000E+00,1.067416E+06,0.000000E+00,2.829198E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.176977E+01,2.656711E+01,4.999930E+01,1.057609E+01
16:05:00,0.000000E+00,1.059566E+06,0.000000E+00,2.808390E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.152944E+01,2.695316E+01,4.999930E+01,1.057583E+01
16:10:00,0.000000E+00,1.051582E+06,0.000000E+00,2.787228E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.130715E+01,2.731604E+01,4.999931E+01,1.057554E+01
16:15:00,0.000000E+00,1.043471E+06,0.000000E+00,2.765730E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.107167E+01,2.770299E+01,4.999932E+01,1.057513E+01
16:20:00,0.000000E+00,1.035241E+06,0.000000E+00,2.743916E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093807E+01,2.792150E+01,4.999933E+01,1.057461E+01
16:25:00,0.000000E+00,1.026898E+06,0.000000E+00,2.721802E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.067544E+01,2.835654E+01,4.999935E+01,1.057403E+01
16:30:00,0.000000E+00,1.018448E+06,0.000000E+00,2.699405E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.045022E+01,2.872997E+01,4.999936E+01,1.057343E+01
16:35:00,0.000000E+00,1.009481E+06,0.000000E+00,2.675638E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027576E+01,2.901630E+01,4.999937E+01,1.057282E+01
16:40:00,0.000000E+00,9.998864E+05,0.000000E+00,2.650205E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.013785E+01,2.923852E+01,4.999939E+01,1.057226E+01
16:45:00,7.522077E+02,9.896723E+05,2.460489E-02,2.623132E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.001949E+01,2.942595E+01,4.999940E+01,1.057176E+01
16:50:00,1.442828E+03,9.788428E+05,4.718015E-02,2.594428E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999944E+01,2.953177E+01,4.999941E+01,1.057129E+01
16:55:00,2.343027E+03,9.674051E+05,7.660616E-02,2.564111E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999943E+01,2.964959E+01,4.999943E+01,1.057085E+01
17:00:00,3.439988E+03,9.553682E+05,1.124638E-01,2.532207E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999926E+01,2.980264E+01,4.999944E+01,1.057043E+01
17:05:00,4.707176E+03,9.431814E+05,1.538857E-01,2.499905E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999910E+01,2.998768E+01,4.999945E+01,1.057000E+01
17:10:00,6.142329E+03,9.304218E+05,2.007977E-01,2.466084E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999897E+01,3.019962E+01,4.999947E+01,1.057021E+01
17:15:00,7.742737E+03,9.171030E+05,2.531114E-01,2.430782E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999884E+01,3.043437E+01,4.999947E+01,1.057118E+01
17:20:00,9.505703E+03,9.032397E+05,3.107385E-01,2.394037E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999872E+01,3.068875E+01,4.999947E+01,1.057269E+01
17:25:00,1.142809E+04,8.888464E+05,3.735766E-01,2.355887E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999860E+01,3.096011E+01,4.999947E+01,1.057451E+01
17:30:00,1.350751E+04,8.739389E+05,4.415473E-01,2.316374E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999849E+01,3.124594E+01,4.999946E+01,1.057648E+01
17:35:00,1.574141E+04,8.587550E+05,5.145672E-01,2.276128E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999838E+01,3.154390E+01,4.999945E+01,1.057856E+01
17:40:00,1.812706E+04,8.433763E+05,5.925471E-01,2.235367E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999828E+01,3.185175E+01,4.999944E+01,1.058071E+01
17:45:00,1.990947E+04,8.278219E+05,6.507913E-01,2.194140E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999818E+01,3.216738E+01,4.999943E+01,1.058294E+01
17:50:00,2.189957E+04,8.121128E+05,7.158405E-01,2.152503E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999809E+01,3.248878E+01,4.999942E+01,1.058524E+01
17:55:00,2.382318E+04,7.962717E+05,7.787158E-01,2.110516E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999800E+01,3.281404E+01,4.999941E+01,1.058764E+01
18:00:00,2.568981E+04,7.803201E+05,8.397281E-01,2.068237E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999792E+01,3.314139E+01,4.999940E+01,1.059011E+01
18:05:00,2.783202E+04,7.639416E+05,9.097481E-01,2.024826E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999784E+01,3.346916E+01,4.999939E+01,1.059267E+01
18:10:00,2.992249E+04,7.474820E+05,9.780754E-01,1.981200E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999754E+01,3.383036E+01,4.999939E+01,1.059481E+01
18:15:00,3.196151E+04,7.309613E+05,1.044721E+00,1.937412E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999747E+01,3.420654E+01,4.999938E+01,1.059630E+01
18:20:00,3.395539E+04,7.143995E+05,1.109891E+00,1.893515E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999745E+01,3.458041E+01,4.999938E+01,1.059724E+01
18:25:00,3.590632E+04,6.978171E+05,1.173657E+00,1.849564E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999742E+01,3.494441E+01,4.999939E+01,1.059785E+01
